<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns="http://www.iec.ch/61850/2003/SCL" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:esel="http://www.selinc.com/2006/61850" revision="B" version="2007" release="4">
  <Header id="V1" nameStructure="IEDName" revision="R001" toolID="Helinks STS 2.13.0.21" version="V0">
    <History>
      <Hitem revision="R001" version="V0" what="History file created" when="Wed Sep 11 17:49:01 CEST 2019" who="System" why="History reset"/>
    </History>
  </Header>
  <Communication>
    <SubNetwork name="Subnet1" type="8-MMS">
      <ConnectedAP apName="S1" iedName="INCA_MU" redProt="hsr">
        <SMV desc="9-2LE SV Stream (F4000S1I4U4)" cbName="MSVCB01" ldInst="MU01">
          <Address>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-04-00-01</P>
            <P xsi:type="tP_APPID" type="APPID">4000</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Port">TS1-X103</P>
          <P type="Type">RJ45</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">TS1-X104</P>
          <P type="Type">RJ45</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP apName="S1" iedName="A1_IED">
        <Address>
          <P type="IP">10.11.7.10</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">127.0.0.1</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-AP-Invoke">102</P>
          <P type="OSI-AE-Invoke">103</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="A2_IED">
        <Address>
          <P type="IP">10.11.20.10</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">127.0.0.1</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-PSEL">00000010</P>
        </Address>
        <GSE cbName="goCB" ldInst="LD1">
          <Address>
            <P type="MAC-Address">01-0C-CD-11-22-33</P>
            <P type="APPID">1001</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">001</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="rgCB" ldInst="LD1">
          <Address>
            <P type="IP">127.0.0.1</P>
            <P type="IP-IGMPv3Src">127.0.0.1</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="S1" iedName="XF_IED">
        <Address>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP">10.11.17.10</P>
        </Address>
        <GSE cbName="GPub01" ldInst="CFG">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-09</P>
            <P type="APPID">1009</P>
            <P type="VLAN-ID">001</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="S1" iedName="INCA_BCU">
        <Address>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP">10.11.17.11</P>
        </Address>
        <GSE cbName="GPub01" ldInst="CFG">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-14</P>
            <P type="APPID">1014</P>
            <P type="VLAN-ID">001</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="S1" iedName="INCB_MU">
        <Address>
          <P type="IP">10.11.12.10</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.54.56.1</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,1,9999,1</P>
          <P type="OSI-AE-Qualifier">101</P>
          <P type="OSI-AP-Invoke">102</P>
          <P type="OSI-AE-Invoke">103</P>
          <P type="VLAN-ID">000</P>
          <P type="VLAN-PRIORITY">4</P>
        </Address>
        <SMV cbName="MSVCB01" ldInst="MU01">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-30</P>
            <P type="APPID">5000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
        </SMV>
        <SMV cbName="MSVCB02" ldInst="MU01">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-31</P>
            <P type="APPID">5001</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
        </SMV>
      </ConnectedAP>
      <ConnectedAP apName="S1" iedName="B1_IED">
        <Address>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.11.19.10</P>
          <P type="IP-SUBNET">255.255.0.0</P>
        </Address>
        <GSE cbName="GoCB1" ldInst="CTRL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-01</P>
            <P type="VLAN-ID">001</P>
            <P type="APPID">0001</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="GoCB2" ldInst="CTRL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-02</P>
            <P type="VLAN-ID">001</P>
            <P type="APPID">0002</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="GoCB3" ldInst="CTRL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-03</P>
            <P type="VLAN-ID">001</P>
            <P type="APPID">0003</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="GoCB4" ldInst="CTRL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-04</P>
            <P type="VLAN-ID">001</P>
            <P type="APPID">0004</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="GoCB5" ldInst="CTRL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-05</P>
            <P type="VLAN-ID">001</P>
            <P type="APPID">0005</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="GoCB6" ldInst="CTRL">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-06</P>
            <P type="VLAN-ID">001</P>
            <P type="APPID">0006</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="AP1" iedName="B1_BCU">
        <Address>
          <P type="IP">10.11.13.10</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">0.0.0.0</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <GSE cbName="gcb01" ldInst="System">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-BE-EF</P>
            <P type="APPID">1974</P>
            <P type="VLAN-ID">1F1</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="gcb02" ldInst="System">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">1F2</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="gcb03" ldInst="System">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">1F3</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="gcb04" ldInst="System">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">1F4</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="gcb05" ldInst="System">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">1F5</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="gcb06" ldInst="System">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">1F6</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="gcb07" ldInst="System">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">1F7</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="gcb08" ldInst="System">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">1F8</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="BI1" iedName="A1_BCU">
        <Address>
          <P type="IP">10.11.13.11</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">192.168.0.1</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP apName="P1" iedName="INCB_IED">
        <Address>
          <P type="IP">10.11.21.10</P>
          <P type="IP-GATEWAY">0.0.0.0</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="OSI-PSEL">01</P>
          <P type="OSI-SSEL">01</P>
          <P type="OSI-TSEL">00000001</P>
        </Address>
        <GSE cbName="goST" ldInst="System">
          <Address>
            <P type="VLAN-ID">001</P>
            <P type="VLAN-PRIORITY">0</P>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0001</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="goFBB_BLK" ldInst="Prot">
          <Address>
            <P type="VLAN-ID">001</P>
            <P type="VLAN-PRIORITY">0</P>
            <P type="MAC-Address">01-0C-CD-01-00-01</P>
            <P type="APPID">0001</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="goST_PB" ldInst="System">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0001</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">000</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="P1" iedName="BT_BPU">
        <Address>
          <P type="IP">10.11.16.10</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-AP-Title">1,1,9999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="IP-TCP-PORT">102</P>
          <P type="IP-SUBNET">255.255.0.0</P>
        </Address>
        <GSE cbName="P_GCB" ldInst="PROT">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-01-F4</P>
            <P type="APPID">0003</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">000</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
        <GSE cbName="RP_GCB" ldInst="PROT">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0001</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">000</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="P1" iedName="BT_BCU">
        <Address>
          <P type="IP">10.11.16.11</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-AP-Title">1,1,9999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="IP-TCP-PORT">102</P>
          <P type="IP-SUBNET">255.255.0.0</P>
        </Address>
        <GSE cbName="C_GCB" ldInst="CCTBRK">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-01-EA</P>
            <P type="APPID">0004</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="VLAN-ID">000</P>
          </Address>
          <MinTime multiplier="m" unit="s">5</MinTime>
          <MaxTime multiplier="m" unit="s">10000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP apName="F" iedName="BT_MU">
        <Address>
          <P xsi:type="tP_IP" type="IP">10.11.18.10</P>
          <P xsi:type="tP_IP-SUBNET" type="IP-SUBNET">255.255.0.0</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
        </Address>
        <SMV cbName="MSVCB01" ldInst="Mod2_MU1">
          <Address>
            <P xsi:type="tP_VLAN-ID" type="VLAN-ID">000</P>
            <P xsi:type="tP_VLAN-PRIORITY" type="VLAN-PRIORITY">4</P>
            <P xsi:type="tP_MAC-Address" type="MAC-Address">01-0C-CD-04-00-01</P>
            <P xsi:type="tP_APPID" type="APPID">4000</P>
          </Address>
        </SMV>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED desc="UR" configVersion="7.90" manufacturer="GE Multilin" originalSclRevision="B" originalSclVersion="2007" originalSclRelease="4" type="F60" name="A1_IED">
    <Private type="GE_Digital_Energy_UR F60-UQ3-HLH-H87_7.90"><![CDATA[
			31431,1,1,1,0
			31431,2,1,1,0
			31431,3,1,1,0
			31431,4,1,1,0
			31431,5,1,1,0
			31431,6,1,1,0
			31431,1,2,1,0
			31431,2,2,1,0
			31431,3,2,1,0
			31431,4,2,1,0
			31431,5,2,1,0
			31431,6,2,1,0
			31443,1,1,1,0
			31443,2,1,1,0
			31443,3,1,1,0
			31443,4,1,1,0
			31443,5,1,1,0
			31443,6,1,1,0
			31443,1,2,1,0
			31443,2,2,1,0
			31443,3,2,1,0
			31443,4,2,1,0
			31443,5,2,1,0
			31443,6,2,1,0
			31430,1,1,1,0
			31430,2,1,1,0
			31430,3,1,1,0
			31430,4,1,1,0
			31430,5,1,1,0
			31430,6,1,1,0
			31430,1,2,1,0
			31430,2,2,1,0
			31430,3,2,1,0
			31430,4,2,1,0
			31430,5,2,1,0
			31430,6,2,1,0
			31445,1,1,1,0.500
			31445,2,1,1,0.500
			31445,3,1,1,0.500
			31445,4,1,1,0.500
			31445,5,1,1,0.500
			31445,6,1,1,0.500
			31445,1,2,1,0.500
			31445,2,2,1,0.500
			31445,3,2,1,0.500
			31445,4,2,1,0.500
			31445,5,2,1,0.500
			31445,6,2,1,0.500
			31438,1,1,1,0.20
			31438,2,1,1,0.20
			31438,3,1,1,0.20
			31438,4,1,1,0.20
			31438,5,1,1,0.20
			31438,6,1,1,0.20
			31438,1,2,1,0.20
			31438,2,2,1,0.20
			31438,3,2,1,0.20
			31438,4,2,1,0.20
			31438,5,2,1,0.20
			31438,6,2,1,0.20
			31436,1,1,1,0.100
			31436,2,1,1,0.100
			31436,3,1,1,0.100
			31436,4,1,1,0.100
			31436,5,1,1,0.100
			31436,6,1,1,0.100
			31436,1,2,1,0.100
			31436,2,2,1,0.100
			31436,3,2,1,0.100
			31436,4,2,1,0.100
			31436,5,2,1,0.100
			31436,6,2,1,0.100
			31432,1,1,1,0.20
			31432,2,1,1,0.20
			31432,3,1,1,0.20
			31432,4,1,1,0.20
			31432,5,1,1,0.20
			31432,6,1,1,0.20
			31432,1,2,1,0.20
			31432,2,2,1,0.20
			31432,3,2,1,0.20
			31432,4,2,1,0.20
			31432,5,2,1,0.20
			31432,6,2,1,0.20
			31435,1,1,1,0.20
			31435,2,1,1,0.20
			31435,3,1,1,0.20
			31435,4,1,1,0.20
			31435,5,1,1,0.20
			31435,6,1,1,0.20
			31435,1,2,1,0.20
			31435,2,2,1,0.20
			31435,3,2,1,0.20
			31435,4,2,1,0.20
			31435,5,2,1,0.20
			31435,6,2,1,0.20
			31434,1,1,1,0.060
			31434,2,1,1,0.060
			31434,3,1,1,0.060
			31434,4,1,1,0.060
			31434,5,1,1,0.060
			31434,6,1,1,0.060
			31434,1,2,1,0.060
			31434,2,2,1,0.060
			31434,3,2,1,0.060
			31434,4,2,1,0.060
			31434,5,2,1,0.060
			31434,6,2,1,0.060
			31440,1,1,1,1.00
			31440,2,1,1,1.00
			31440,3,1,1,1.00
			31440,4,1,1,1.00
			31440,5,1,1,1.00
			31440,6,1,1,1.00
			31440,1,2,1,1.00
			31440,2,2,1,1.00
			31440,3,2,1,1.00
			31440,4,2,1,1.00
			31440,5,2,1,1.00
			31440,6,2,1,1.00
			31429,1,1,1,0
			31429,2,1,1,0
			31429,3,1,1,0
			31429,4,1,1,0
			31429,5,1,1,0
			31429,6,1,1,0
			31429,1,2,1,0
			31429,2,2,1,0
			31429,3,2,1,0
			31429,4,2,1,0
			31429,5,2,1,0
			31429,6,2,1,0
			31444,1,1,1,0
			31444,2,1,1,0
			31444,3,1,1,0
			31444,4,1,1,0
			31444,5,1,1,0
			31444,6,1,1,0
			31444,1,2,1,0
			31444,2,2,1,0
			31444,3,2,1,0
			31444,4,2,1,0
			31444,5,2,1,0
			31444,6,2,1,0
			31437,1,1,1,0
			31437,2,1,1,0
			31437,3,1,1,0
			31437,4,1,1,0
			31437,5,1,1,0
			31437,6,1,1,0
			31437,1,2,1,0
			31437,2,2,1,0
			31437,3,2,1,0
			31437,4,2,1,0
			31437,5,2,1,0
			31437,6,2,1,0
			31439,1,1,1,0
			31439,2,1,1,0
			31439,3,1,1,0
			31439,4,1,1,0
			31439,5,1,1,0
			31439,6,1,1,0
			31439,1,2,1,0
			31439,2,2,1,0
			31439,3,2,1,0
			31439,4,2,1,0
			31439,5,2,1,0
			31439,6,2,1,0
			31433,1,1,1,0
			31433,2,1,1,0
			31433,3,1,1,0
			31433,4,1,1,0
			31433,5,1,1,0
			31433,6,1,1,0
			31433,1,2,1,0
			31433,2,2,1,0
			31433,3,2,1,0
			31433,4,2,1,0
			31433,5,2,1,0
			31433,6,2,1,0
			31441,1,1,1,0
			31441,2,1,1,0
			31441,3,1,1,0
			31441,4,1,1,0
			31441,5,1,1,0
			31441,6,1,1,0
			31441,1,2,1,0
			31441,2,2,1,0
			31441,3,2,1,0
			31441,4,2,1,0
			31441,5,2,1,0
			31441,6,2,1,0
			8948,1,1,1,66.4
			8948,1,2,1,66.4
			8948,1,3,1,66.4
			8948,1,4,1,66.4
			8948,1,5,1,66.4
			8948,1,6,1,66.4
			8949,1,1,1,1.00
			8949,1,2,1,1.00
			8949,1,3,1,1.00
			8949,1,4,1,1.00
			8949,1,5,1,1.00
			8949,1,6,1,1.00
			8947,1,1,1,0
			8947,1,2,1,0
			8947,1,3,1,0
			8947,1,4,1,0
			8947,1,5,1,0
			8947,1,6,1,0
			8952,1,1,1,66.4
			8952,1,2,1,66.4
			8952,1,3,1,66.4
			8952,1,4,1,66.4
			8952,1,5,1,66.4
			8952,1,6,1,66.4
			8953,1,1,1,1.00
			8953,1,2,1,1.00
			8953,1,3,1,1.00
			8953,1,4,1,1.00
			8953,1,5,1,1.00
			8953,1,6,1,1.00
			8951,1,1,1,1
			8951,1,2,1,1
			8951,1,3,1,1
			8951,1,4,1,1
			8951,1,5,1,1
			8951,1,6,1,1
			27516,1,1,1,0
			27516,1,2,1,0
			27516,1,3,1,0
			27516,1,4,1,0
			27517,1,1,1,0.100
			27517,1,2,1,0.100
			27517,1,3,1,0.100
			27517,1,4,1,0.100
			27518,1,1,1,1.000
			27518,1,2,1,1.000
			27518,1,3,1,1.000
			27518,1,4,1,1.000
			27515,1,1,1,0
			27515,1,2,1,0
			27515,1,3,1,0
			27515,1,4,1,0
			47831,1,1,1,Virt Op 1
			47831,1,2,1,Virt Op 2
			47831,1,3,1,Virt Op 3
			47831,1,4,1,Virt Op 4
			47831,1,5,1,Virt Op 5
			47831,1,6,1,Virt Op 6
			47831,1,7,1,Virt Op 7
			47831,1,8,1,Virt Op 8
			47831,1,9,1,Virt Op 9
			47831,1,10,1,Virt Op 10
			47831,1,11,1,Virt Op 11
			47831,1,12,1,Virt Op 12
			47831,1,13,1,Virt Op 13
			47831,1,14,1,Virt Op 14
			47831,1,15,1,Virt Op 15
			47831,1,16,1,Virt Op 16
			47831,1,17,1,Virt Op 17
			47831,1,18,1,Virt Op 18
			47831,1,19,1,Virt Op 19
			47831,1,20,1,Virt Op 20
			47831,1,21,1,Virt Op 21
			47831,1,22,1,Virt Op 22
			47831,1,23,1,Virt Op 23
			47831,1,24,1,Virt Op 24
			47831,1,25,1,Virt Op 25
			47831,1,26,1,Virt Op 26
			47831,1,27,1,Virt Op 27
			47831,1,28,1,Virt Op 28
			47831,1,29,1,Virt Op 29
			47831,1,30,1,Virt Op 30
			47831,1,31,1,Virt Op 31
			47831,1,32,1,Virt Op 32
			47831,1,33,1,Virt Op 33
			47831,1,34,1,Virt Op 34
			47831,1,35,1,Virt Op 35
			47831,1,36,1,Virt Op 36
			47831,1,37,1,Virt Op 37
			47831,1,38,1,Virt Op 38
			47831,1,39,1,Virt Op 39
			47831,1,40,1,Virt Op 40
			47831,1,41,1,Virt Op 41
			47831,1,42,1,Virt Op 42
			47831,1,43,1,Virt Op 43
			47831,1,44,1,Virt Op 44
			47831,1,45,1,Virt Op 45
			47831,1,46,1,Virt Op 46
			47831,1,47,1,Virt Op 47
			47831,1,48,1,Virt Op 48
			47831,1,49,1,Virt Op 49
			47831,1,50,1,Virt Op 50
			47831,1,51,1,Virt Op 51
			47831,1,52,1,Virt Op 52
			47831,1,53,1,Virt Op 53
			47831,1,54,1,Virt Op 54
			47831,1,55,1,Virt Op 55
			47831,1,56,1,Virt Op 56
			47831,1,57,1,Virt Op 57
			47831,1,58,1,Virt Op 58
			47831,1,59,1,Virt Op 59
			47831,1,60,1,Virt Op 60
			47831,1,61,1,Virt Op 61
			47831,1,62,1,Virt Op 62
			47831,1,63,1,Virt Op 63
			47831,1,64,1,Virt Op 64
			47831,1,65,1,Virt Op 65
			47831,1,66,1,Virt Op 66
			47831,1,67,1,Virt Op 67
			47831,1,68,1,Virt Op 68
			47831,1,69,1,Virt Op 69
			47831,1,70,1,Virt Op 70
			47831,1,71,1,Virt Op 71
			47831,1,72,1,Virt Op 72
			47831,1,73,1,Virt Op 73
			47831,1,74,1,Virt Op 74
			47831,1,75,1,Virt Op 75
			47831,1,76,1,Virt Op 76
			47831,1,77,1,Virt Op 77
			47831,1,78,1,Virt Op 78
			47831,1,79,1,Virt Op 79
			47831,1,80,1,Virt Op 80
			47831,1,81,1,Virt Op 81
			47831,1,82,1,Virt Op 82
			47831,1,83,1,Virt Op 83
			47831,1,84,1,Virt Op 84
			47831,1,85,1,Virt Op 85
			47831,1,86,1,Virt Op 86
			47831,1,87,1,Virt Op 87
			47831,1,88,1,Virt Op 88
			47831,1,89,1,Virt Op 89
			47831,1,90,1,Virt Op 90
			47831,1,91,1,Virt Op 91
			47831,1,92,1,Virt Op 92
			47831,1,93,1,Virt Op 93
			47831,1,94,1,Virt Op 94
			47831,1,95,1,Virt Op 95
			47831,1,96,1,Virt Op 96
			47831,1,97,1,Virt Op 97
			47831,1,98,1,Virt Op 98
			47831,1,99,1,Virt Op 99
			47831,1,100,1,Virt Op 100
			47831,1,101,1,Virt Op 101
			47831,1,102,1,Virt Op 102
			47831,1,103,1,Virt Op 103
			47831,1,104,1,Virt Op 104
			47831,1,105,1,Virt Op 105
			47831,1,106,1,Virt Op 106
			47831,1,107,1,Virt Op 107
			47831,1,108,1,Virt Op 108
			47831,1,109,1,Virt Op 109
			47831,1,110,1,Virt Op 110
			47831,1,111,1,Virt Op 111
			47831,1,112,1,Virt Op 112
			47831,1,113,1,Virt Op 113
			47831,1,114,1,Virt Op 114
			47831,1,115,1,Virt Op 115
			47831,1,116,1,Virt Op 116
			47831,1,117,1,Virt Op 117
			47831,1,118,1,Virt Op 118
			47831,1,119,1,Virt Op 119
			47831,1,120,1,Virt Op 120
			47831,1,121,1,Virt Op 121
			47831,1,122,1,Virt Op 122
			47831,1,123,1,Virt Op 123
			47831,1,124,1,Virt Op 124
			47831,1,125,1,Virt Op 125
			47831,1,126,1,Virt Op 126
			47831,1,127,1,Virt Op 127
			47831,1,128,1,Virt Op 128
			47842,1,1,1,0
			47842,1,2,1,0
			47842,1,3,1,0
			47842,1,4,1,0
			47842,1,5,1,0
			47842,1,6,1,0
			47842,1,7,1,0
			47842,1,8,1,0
			47842,1,9,1,0
			47842,1,10,1,0
			47842,1,11,1,0
			47842,1,12,1,0
			47842,1,13,1,0
			47842,1,14,1,0
			47842,1,15,1,0
			47842,1,16,1,0
			47842,1,17,1,0
			47842,1,18,1,0
			47842,1,19,1,0
			47842,1,20,1,0
			47842,1,21,1,0
			47842,1,22,1,0
			47842,1,23,1,0
			47842,1,24,1,0
			47842,1,25,1,0
			47842,1,26,1,0
			47842,1,27,1,0
			47842,1,28,1,0
			47842,1,29,1,0
			47842,1,30,1,0
			47842,1,31,1,0
			47842,1,32,1,0
			47842,1,33,1,0
			47842,1,34,1,0
			47842,1,35,1,0
			47842,1,36,1,0
			47842,1,37,1,0
			47842,1,38,1,0
			47842,1,39,1,0
			47842,1,40,1,0
			47842,1,41,1,0
			47842,1,42,1,0
			47842,1,43,1,0
			47842,1,44,1,0
			47842,1,45,1,0
			47842,1,46,1,0
			47842,1,47,1,0
			47842,1,48,1,0
			47842,1,49,1,0
			47842,1,50,1,0
			47842,1,51,1,0
			47842,1,52,1,0
			47842,1,53,1,0
			47842,1,54,1,0
			47842,1,55,1,0
			47842,1,56,1,0
			47842,1,57,1,0
			47842,1,58,1,0
			47842,1,59,1,0
			47842,1,60,1,0
			47842,1,61,1,0
			47842,1,62,1,0
			47842,1,63,1,0
			47842,1,64,1,0
			47842,1,65,1,0
			47842,1,66,1,0
			47842,1,67,1,0
			47842,1,68,1,0
			47842,1,69,1,0
			47842,1,70,1,0
			47842,1,71,1,0
			47842,1,72,1,0
			47842,1,73,1,0
			47842,1,74,1,0
			47842,1,75,1,0
			47842,1,76,1,0
			47842,1,77,1,0
			47842,1,78,1,0
			47842,1,79,1,0
			47842,1,80,1,0
			47842,1,81,1,0
			47842,1,82,1,0
			47842,1,83,1,0
			47842,1,84,1,0
			47842,1,85,1,0
			47842,1,86,1,0
			47842,1,87,1,0
			47842,1,88,1,0
			47842,1,89,1,0
			47842,1,90,1,0
			47842,1,91,1,0
			47842,1,92,1,0
			47842,1,93,1,0
			47842,1,94,1,0
			47842,1,95,1,0
			47842,1,96,1,0
			47842,1,97,1,0
			47842,1,98,1,0
			47842,1,99,1,0
			47842,1,100,1,0
			47842,1,101,1,0
			47842,1,102,1,0
			47842,1,103,1,0
			47842,1,104,1,0
			47842,1,105,1,0
			47842,1,106,1,0
			47842,1,107,1,0
			47842,1,108,1,0
			47842,1,109,1,0
			47842,1,110,1,0
			47842,1,111,1,0
			47842,1,112,1,0
			47842,1,113,1,0
			47842,1,114,1,0
			47842,1,115,1,0
			47842,1,116,1,0
			47842,1,117,1,0
			47842,1,118,1,0
			47842,1,119,1,0
			47842,1,120,1,0
			47842,1,121,1,0
			47842,1,122,1,0
			47842,1,123,1,0
			47842,1,124,1,0
			47842,1,125,1,0
			47842,1,126,1,0
			47842,1,127,1,0
			47842,1,128,1,0
			45667,1,1,1,0
			45667,1,2,1,0
			45667,1,3,1,0
			45667,1,4,1,0
			45667,1,5,1,0
			45667,1,6,1,0
			45667,1,7,1,0
			45667,1,8,1,0
			45667,1,9,1,0
			45667,1,10,1,0
			45667,1,11,1,0
			45667,1,12,1,0
			45667,1,13,1,0
			45667,1,14,1,0
			45667,1,15,1,0
			45667,1,16,1,0
			45667,1,17,1,0
			45667,1,18,1,0
			45667,1,19,1,0
			45667,1,20,1,0
			45667,1,21,1,0
			45667,1,22,1,0
			45667,1,23,1,0
			45667,1,24,1,0
			45667,1,25,1,0
			45667,1,26,1,0
			45667,1,27,1,0
			45667,1,28,1,0
			45667,1,29,1,0
			45667,1,30,1,0
			45667,1,31,1,0
			45667,1,32,1,0
			45667,1,33,1,0
			45667,1,34,1,0
			45667,1,35,1,0
			45667,1,36,1,0
			45667,1,37,1,0
			45667,1,38,1,0
			45667,1,39,1,0
			45667,1,40,1,0
			45667,1,41,1,0
			45667,1,42,1,0
			45667,1,43,1,0
			45667,1,44,1,0
			45667,1,45,1,0
			45667,1,46,1,0
			45667,1,47,1,0
			45667,1,48,1,0
			45667,1,49,1,0
			45667,1,50,1,0
			45667,1,51,1,0
			45667,1,52,1,0
			45667,1,53,1,0
			45667,1,54,1,0
			45667,1,55,1,0
			45667,1,56,1,0
			45667,1,57,1,0
			45667,1,58,1,0
			45667,1,59,1,0
			45667,1,60,1,0
			45667,1,61,1,0
			45667,1,62,1,0
			45667,1,63,1,0
			45667,1,64,1,0
			45667,1,65,1,0
			45667,1,66,1,0
			45667,1,67,1,0
			45667,1,68,1,0
			45667,1,69,1,0
			45667,1,70,1,0
			45667,1,71,1,0
			45667,1,72,1,0
			45667,1,73,1,0
			45667,1,74,1,0
			45667,1,75,1,0
			45667,1,76,1,0
			45667,1,77,1,0
			45667,1,78,1,0
			45667,1,79,1,0
			45667,1,80,1,0
			45667,1,81,1,0
			45667,1,82,1,0
			45667,1,83,1,0
			45667,1,84,1,0
			45667,1,85,1,0
			45667,1,86,1,0
			45667,1,87,1,0
			45667,1,88,1,0
			45667,1,89,1,0
			45667,1,90,1,0
			45667,1,91,1,0
			45667,1,92,1,0
			45667,1,93,1,0
			45667,1,94,1,0
			45667,1,95,1,0
			45667,1,96,1,0
			45667,1,97,1,0
			45667,1,98,1,0
			45667,1,99,1,0
			45667,1,100,1,0
			45667,1,101,1,0
			45667,1,102,1,0
			45667,1,103,1,0
			45667,1,104,1,0
			45667,1,105,1,0
			45667,1,106,1,0
			45667,1,107,1,0
			45667,1,108,1,0
			45667,1,109,1,0
			45667,1,110,1,0
			45667,1,111,1,0
			45667,1,112,1,0
			45667,1,113,1,0
			45667,1,114,1,0
			45667,1,115,1,0
			45667,1,116,1,0
			45667,1,117,1,0
			45667,1,118,1,0
			45667,1,119,1,0
			45667,1,120,1,0
			45667,1,121,1,0
			45667,1,122,1,0
			45667,1,123,1,0
			45667,1,124,1,0
			45667,1,125,1,0
			45667,1,126,1,0
			45667,1,127,1,0
			45667,1,128,1,0
			45656,1,1,1,Virt Ip 1
			45656,1,2,1,Virt Ip 2
			45656,1,3,1,Virt Ip 3
			45656,1,4,1,Virt Ip 4
			45656,1,5,1,Virt Ip 5
			45656,1,6,1,Virt Ip 6
			45656,1,7,1,Virt Ip 7
			45656,1,8,1,Virt Ip 8
			45656,1,9,1,Virt Ip 9
			45656,1,10,1,Virt Ip 10
			45656,1,11,1,Virt Ip 11
			45656,1,12,1,Virt Ip 12
			45656,1,13,1,Virt Ip 13
			45656,1,14,1,Virt Ip 14
			45656,1,15,1,Virt Ip 15
			45656,1,16,1,Virt Ip 16
			45656,1,17,1,Virt Ip 17
			45656,1,18,1,Virt Ip 18
			45656,1,19,1,Virt Ip 19
			45656,1,20,1,Virt Ip 20
			45656,1,21,1,Virt Ip 21
			45656,1,22,1,Virt Ip 22
			45656,1,23,1,Virt Ip 23
			45656,1,24,1,Virt Ip 24
			45656,1,25,1,Virt Ip 25
			45656,1,26,1,Virt Ip 26
			45656,1,27,1,Virt Ip 27
			45656,1,28,1,Virt Ip 28
			45656,1,29,1,Virt Ip 29
			45656,1,30,1,Virt Ip 30
			45656,1,31,1,Virt Ip 31
			45656,1,32,1,Virt Ip 32
			45656,1,33,1,Virt Ip 33
			45656,1,34,1,Virt Ip 34
			45656,1,35,1,Virt Ip 35
			45656,1,36,1,Virt Ip 36
			45656,1,37,1,Virt Ip 37
			45656,1,38,1,Virt Ip 38
			45656,1,39,1,Virt Ip 39
			45656,1,40,1,Virt Ip 40
			45656,1,41,1,Virt Ip 41
			45656,1,42,1,Virt Ip 42
			45656,1,43,1,Virt Ip 43
			45656,1,44,1,Virt Ip 44
			45656,1,45,1,Virt Ip 45
			45656,1,46,1,Virt Ip 46
			45656,1,47,1,Virt Ip 47
			45656,1,48,1,Virt Ip 48
			45656,1,49,1,Virt Ip 49
			45656,1,50,1,Virt Ip 50
			45656,1,51,1,Virt Ip 51
			45656,1,52,1,Virt Ip 52
			45656,1,53,1,Virt Ip 53
			45656,1,54,1,Virt Ip 54
			45656,1,55,1,Virt Ip 55
			45656,1,56,1,Virt Ip 56
			45656,1,57,1,Virt Ip 57
			45656,1,58,1,Virt Ip 58
			45656,1,59,1,Virt Ip 59
			45656,1,60,1,Virt Ip 60
			45656,1,61,1,Virt Ip 61
			45656,1,62,1,Virt Ip 62
			45656,1,63,1,Virt Ip 63
			45656,1,64,1,Virt Ip 64
			45656,1,65,1,Virt Ip 65
			45656,1,66,1,Virt Ip 66
			45656,1,67,1,Virt Ip 67
			45656,1,68,1,Virt Ip 68
			45656,1,69,1,Virt Ip 69
			45656,1,70,1,Virt Ip 70
			45656,1,71,1,Virt Ip 71
			45656,1,72,1,Virt Ip 72
			45656,1,73,1,Virt Ip 73
			45656,1,74,1,Virt Ip 74
			45656,1,75,1,Virt Ip 75
			45656,1,76,1,Virt Ip 76
			45656,1,77,1,Virt Ip 77
			45656,1,78,1,Virt Ip 78
			45656,1,79,1,Virt Ip 79
			45656,1,80,1,Virt Ip 80
			45656,1,81,1,Virt Ip 81
			45656,1,82,1,Virt Ip 82
			45656,1,83,1,Virt Ip 83
			45656,1,84,1,Virt Ip 84
			45656,1,85,1,Virt Ip 85
			45656,1,86,1,Virt Ip 86
			45656,1,87,1,Virt Ip 87
			45656,1,88,1,Virt Ip 88
			45656,1,89,1,Virt Ip 89
			45656,1,90,1,Virt Ip 90
			45656,1,91,1,Virt Ip 91
			45656,1,92,1,Virt Ip 92
			45656,1,93,1,Virt Ip 93
			45656,1,94,1,Virt Ip 94
			45656,1,95,1,Virt Ip 95
			45656,1,96,1,Virt Ip 96
			45656,1,97,1,Virt Ip 97
			45656,1,98,1,Virt Ip 98
			45656,1,99,1,Virt Ip 99
			45656,1,100,1,Virt Ip 100
			45656,1,101,1,Virt Ip 101
			45656,1,102,1,Virt Ip 102
			45656,1,103,1,Virt Ip 103
			45656,1,104,1,Virt Ip 104
			45656,1,105,1,Virt Ip 105
			45656,1,106,1,Virt Ip 106
			45656,1,107,1,Virt Ip 107
			45656,1,108,1,Virt Ip 108
			45656,1,109,1,Virt Ip 109
			45656,1,110,1,Virt Ip 110
			45656,1,111,1,Virt Ip 111
			45656,1,112,1,Virt Ip 112
			45656,1,113,1,Virt Ip 113
			45656,1,114,1,Virt Ip 114
			45656,1,115,1,Virt Ip 115
			45656,1,116,1,Virt Ip 116
			45656,1,117,1,Virt Ip 117
			45656,1,118,1,Virt Ip 118
			45656,1,119,1,Virt Ip 119
			45656,1,120,1,Virt Ip 120
			45656,1,121,1,Virt Ip 121
			45656,1,122,1,Virt Ip 122
			45656,1,123,1,Virt Ip 123
			45656,1,124,1,Virt Ip 124
			45656,1,125,1,Virt Ip 125
			45656,1,126,1,Virt Ip 126
			45656,1,127,1,Virt Ip 127
			45656,1,128,1,Virt Ip 128
			45655,1,1,1,0
			45655,1,2,1,0
			45655,1,3,1,0
			45655,1,4,1,0
			45655,1,5,1,0
			45655,1,6,1,0
			45655,1,7,1,0
			45655,1,8,1,0
			45655,1,9,1,0
			45655,1,10,1,0
			45655,1,11,1,0
			45655,1,12,1,0
			45655,1,13,1,0
			45655,1,14,1,0
			45655,1,15,1,0
			45655,1,16,1,0
			45655,1,17,1,0
			45655,1,18,1,0
			45655,1,19,1,0
			45655,1,20,1,0
			45655,1,21,1,0
			45655,1,22,1,0
			45655,1,23,1,0
			45655,1,24,1,0
			45655,1,25,1,0
			45655,1,26,1,0
			45655,1,27,1,0
			45655,1,28,1,0
			45655,1,29,1,0
			45655,1,30,1,0
			45655,1,31,1,0
			45655,1,32,1,0
			45655,1,33,1,0
			45655,1,34,1,0
			45655,1,35,1,0
			45655,1,36,1,0
			45655,1,37,1,0
			45655,1,38,1,0
			45655,1,39,1,0
			45655,1,40,1,0
			45655,1,41,1,0
			45655,1,42,1,0
			45655,1,43,1,0
			45655,1,44,1,0
			45655,1,45,1,0
			45655,1,46,1,0
			45655,1,47,1,0
			45655,1,48,1,0
			45655,1,49,1,0
			45655,1,50,1,0
			45655,1,51,1,0
			45655,1,52,1,0
			45655,1,53,1,0
			45655,1,54,1,0
			45655,1,55,1,0
			45655,1,56,1,0
			45655,1,57,1,0
			45655,1,58,1,0
			45655,1,59,1,0
			45655,1,60,1,0
			45655,1,61,1,0
			45655,1,62,1,0
			45655,1,63,1,0
			45655,1,64,1,0
			45655,1,65,1,0
			45655,1,66,1,0
			45655,1,67,1,0
			45655,1,68,1,0
			45655,1,69,1,0
			45655,1,70,1,0
			45655,1,71,1,0
			45655,1,72,1,0
			45655,1,73,1,0
			45655,1,74,1,0
			45655,1,75,1,0
			45655,1,76,1,0
			45655,1,77,1,0
			45655,1,78,1,0
			45655,1,79,1,0
			45655,1,80,1,0
			45655,1,81,1,0
			45655,1,82,1,0
			45655,1,83,1,0
			45655,1,84,1,0
			45655,1,85,1,0
			45655,1,86,1,0
			45655,1,87,1,0
			45655,1,88,1,0
			45655,1,89,1,0
			45655,1,90,1,0
			45655,1,91,1,0
			45655,1,92,1,0
			45655,1,93,1,0
			45655,1,94,1,0
			45655,1,95,1,0
			45655,1,96,1,0
			45655,1,97,1,0
			45655,1,98,1,0
			45655,1,99,1,0
			45655,1,100,1,0
			45655,1,101,1,0
			45655,1,102,1,0
			45655,1,103,1,0
			45655,1,104,1,0
			45655,1,105,1,0
			45655,1,106,1,0
			45655,1,107,1,0
			45655,1,108,1,0
			45655,1,109,1,0
			45655,1,110,1,0
			45655,1,111,1,0
			45655,1,112,1,0
			45655,1,113,1,0
			45655,1,114,1,0
			45655,1,115,1,0
			45655,1,116,1,0
			45655,1,117,1,0
			45655,1,118,1,0
			45655,1,119,1,0
			45655,1,120,1,0
			45655,1,121,1,0
			45655,1,122,1,0
			45655,1,123,1,0
			45655,1,124,1,0
			45655,1,125,1,0
			45655,1,126,1,0
			45655,1,127,1,0
			45655,1,128,1,0
			45668,1,1,1,0
			45668,1,2,1,0
			45668,1,3,1,0
			45668,1,4,1,0
			45668,1,5,1,0
			45668,1,6,1,0
			45668,1,7,1,0
			45668,1,8,1,0
			45668,1,9,1,0
			45668,1,10,1,0
			45668,1,11,1,0
			45668,1,12,1,0
			45668,1,13,1,0
			45668,1,14,1,0
			45668,1,15,1,0
			45668,1,16,1,0
			45668,1,17,1,0
			45668,1,18,1,0
			45668,1,19,1,0
			45668,1,20,1,0
			45668,1,21,1,0
			45668,1,22,1,0
			45668,1,23,1,0
			45668,1,24,1,0
			45668,1,25,1,0
			45668,1,26,1,0
			45668,1,27,1,0
			45668,1,28,1,0
			45668,1,29,1,0
			45668,1,30,1,0
			45668,1,31,1,0
			45668,1,32,1,0
			45668,1,33,1,0
			45668,1,34,1,0
			45668,1,35,1,0
			45668,1,36,1,0
			45668,1,37,1,0
			45668,1,38,1,0
			45668,1,39,1,0
			45668,1,40,1,0
			45668,1,41,1,0
			45668,1,42,1,0
			45668,1,43,1,0
			45668,1,44,1,0
			45668,1,45,1,0
			45668,1,46,1,0
			45668,1,47,1,0
			45668,1,48,1,0
			45668,1,49,1,0
			45668,1,50,1,0
			45668,1,51,1,0
			45668,1,52,1,0
			45668,1,53,1,0
			45668,1,54,1,0
			45668,1,55,1,0
			45668,1,56,1,0
			45668,1,57,1,0
			45668,1,58,1,0
			45668,1,59,1,0
			45668,1,60,1,0
			45668,1,61,1,0
			45668,1,62,1,0
			45668,1,63,1,0
			45668,1,64,1,0
			45668,1,65,1,0
			45668,1,66,1,0
			45668,1,67,1,0
			45668,1,68,1,0
			45668,1,69,1,0
			45668,1,70,1,0
			45668,1,71,1,0
			45668,1,72,1,0
			45668,1,73,1,0
			45668,1,74,1,0
			45668,1,75,1,0
			45668,1,76,1,0
			45668,1,77,1,0
			45668,1,78,1,0
			45668,1,79,1,0
			45668,1,80,1,0
			45668,1,81,1,0
			45668,1,82,1,0
			45668,1,83,1,0
			45668,1,84,1,0
			45668,1,85,1,0
			45668,1,86,1,0
			45668,1,87,1,0
			45668,1,88,1,0
			45668,1,89,1,0
			45668,1,90,1,0
			45668,1,91,1,0
			45668,1,92,1,0
			45668,1,93,1,0
			45668,1,94,1,0
			45668,1,95,1,0
			45668,1,96,1,0
			45668,1,97,1,0
			45668,1,98,1,0
			45668,1,99,1,0
			45668,1,100,1,0
			45668,1,101,1,0
			45668,1,102,1,0
			45668,1,103,1,0
			45668,1,104,1,0
			45668,1,105,1,0
			45668,1,106,1,0
			45668,1,107,1,0
			45668,1,108,1,0
			45668,1,109,1,0
			45668,1,110,1,0
			45668,1,111,1,0
			45668,1,112,1,0
			45668,1,113,1,0
			45668,1,114,1,0
			45668,1,115,1,0
			45668,1,116,1,0
			45668,1,117,1,0
			45668,1,118,1,0
			45668,1,119,1,0
			45668,1,120,1,0
			45668,1,121,1,0
			45668,1,122,1,0
			45668,1,123,1,0
			45668,1,124,1,0
			45668,1,125,1,0
			45668,1,126,1,0
			45668,1,127,1,0
			45668,1,128,1,0
			8520,1,1,1,0
			8515,1,1,1,1
			8521,1,1,1,0
			8513,1,1,1,0
			8511,1,1,1,1
			8519,1,1,1,1
			8538,1,1,1,1
			8537,1,1,1,0
			8536,1,1,1,0
			8535,1,1,1,0
			8534,1,1,1,0
			8533,1,1,1,0
			8532,1,1,1,0
			8531,1,1,1,0
			8530,1,1,1,0
			8529,1,1,1,0
			8528,1,1,1,0
			8527,1,1,1,0
			8526,1,1,1,0
			8525,1,1,1,0
			8524,1,1,1,0
			8523,1,1,1,0
			8522,1,1,1,0
			8516,1,1,1,1
			8512,1,1,1,0
			8514,1,1,1,1
			20559,1,1,1,USER PB 1
			20559,1,2,1,USER PB 2
			20559,1,3,1,USER PB 3
			20559,1,4,1,USER PB 4
			20559,1,5,1,USER PB 5
			20559,1,6,1,USER PB 6
			20559,1,7,1,USER PB 7
			20559,1,8,1,USER PB 8
			20559,1,9,1,USER PB 9
			20559,1,10,1,USER PB 10
			20559,1,11,1,USER PB 11
			20559,1,12,1,USER PB 12
			20559,1,13,1,USER PB 13
			20559,1,14,1,USER PB 14
			20559,1,15,1,USER PB 15
			20559,1,16,1,USER PB 16
			20589,1,1,1,0.00
			20589,1,2,1,0.00
			20589,1,3,1,0.00
			20589,1,4,1,0.00
			20589,1,5,1,0.00
			20589,1,6,1,0.00
			20589,1,7,1,0.00
			20589,1,8,1,0.00
			20589,1,9,1,0.00
			20589,1,10,1,0.00
			20589,1,11,1,0.00
			20589,1,12,1,0.00
			20589,1,13,1,0.00
			20589,1,14,1,0.00
			20589,1,15,1,0.00
			20589,1,16,1,0.00
			20602,1,1,1,0
			20602,1,2,1,0
			20602,1,3,1,0
			20602,1,4,1,0
			20602,1,5,1,0
			20602,1,6,1,0
			20602,1,7,1,0
			20602,1,8,1,0
			20602,1,9,1,0
			20602,1,10,1,0
			20602,1,11,1,0
			20602,1,12,1,0
			20602,1,13,1,0
			20602,1,14,1,0
			20602,1,15,1,0
			20602,1,16,1,0
			20600,1,1,1,0
			20600,1,2,1,0
			20600,1,3,1,0
			20600,1,4,1,0
			20600,1,5,1,0
			20600,1,6,1,0
			20600,1,7,1,0
			20600,1,8,1,0
			20600,1,9,1,0
			20600,1,10,1,0
			20600,1,11,1,0
			20600,1,12,1,0
			20600,1,13,1,0
			20600,1,14,1,0
			20600,1,15,1,0
			20600,1,16,1,0
			20598,1,1,1,0
			20598,1,2,1,0
			20598,1,3,1,0
			20598,1,4,1,0
			20598,1,5,1,0
			20598,1,6,1,0
			20598,1,7,1,0
			20598,1,8,1,0
			20598,1,9,1,0
			20598,1,10,1,0
			20598,1,11,1,0
			20598,1,12,1,0
			20598,1,13,1,0
			20598,1,14,1,0
			20598,1,15,1,0
			20598,1,16,1,0
			20569,1,1,1,
			20569,1,2,1,
			20569,1,3,1,
			20569,1,4,1,
			20569,1,5,1,
			20569,1,6,1,
			20569,1,7,1,
			20569,1,8,1,
			20569,1,9,1,
			20569,1,10,1,
			20569,1,11,1,
			20569,1,12,1,
			20569,1,13,1,
			20569,1,14,1,
			20569,1,15,1,
			20569,1,16,1,
			20579,1,1,1,
			20579,1,2,1,
			20579,1,3,1,
			20579,1,4,1,
			20579,1,5,1,
			20579,1,6,1,
			20579,1,7,1,
			20579,1,8,1,
			20579,1,9,1,
			20579,1,10,1,
			20579,1,11,1,
			20579,1,12,1,
			20579,1,13,1,
			20579,1,14,1,
			20579,1,15,1,
			20579,1,16,1,
			20597,1,1,1,0
			20597,1,2,1,0
			20597,1,3,1,0
			20597,1,4,1,0
			20597,1,5,1,0
			20597,1,6,1,0
			20597,1,7,1,0
			20597,1,8,1,0
			20597,1,9,1,0
			20597,1,10,1,0
			20597,1,11,1,0
			20597,1,12,1,0
			20597,1,13,1,0
			20597,1,14,1,0
			20597,1,15,1,0
			20597,1,16,1,0
			20595,1,1,1,0
			20595,1,2,1,0
			20595,1,3,1,0
			20595,1,4,1,0
			20595,1,5,1,0
			20595,1,6,1,0
			20595,1,7,1,0
			20595,1,8,1,0
			20595,1,9,1,0
			20595,1,10,1,0
			20595,1,11,1,0
			20595,1,12,1,0
			20595,1,13,1,0
			20595,1,14,1,0
			20595,1,15,1,0
			20595,1,16,1,0
			20591,1,1,1,0
			20591,1,2,1,0
			20591,1,3,1,0
			20591,1,4,1,0
			20591,1,5,1,0
			20591,1,6,1,0
			20591,1,7,1,0
			20591,1,8,1,0
			20591,1,9,1,0
			20591,1,10,1,0
			20591,1,11,1,0
			20591,1,12,1,0
			20591,1,13,1,0
			20591,1,14,1,0
			20591,1,15,1,0
			20591,1,16,1,0
			20604,1,1,1,0.1
			20604,1,2,1,0.1
			20604,1,3,1,0.1
			20604,1,4,1,0.1
			20604,1,5,1,0.1
			20604,1,6,1,0.1
			20604,1,7,1,0.1
			20604,1,8,1,0.1
			20604,1,9,1,0.1
			20604,1,10,1,0.1
			20604,1,11,1,0.1
			20604,1,12,1,0.1
			20604,1,13,1,0.1
			20604,1,14,1,0.1
			20604,1,15,1,0.1
			20604,1,16,1,0.1
			20558,1,1,1,0
			20558,1,2,1,0
			20558,1,3,1,0
			20558,1,4,1,0
			20558,1,5,1,0
			20558,1,6,1,0
			20558,1,7,1,0
			20558,1,8,1,0
			20558,1,9,1,0
			20558,1,10,1,0
			20558,1,11,1,0
			20558,1,12,1,0
			20558,1,13,1,0
			20558,1,14,1,0
			20558,1,15,1,0
			20558,1,16,1,0
			20590,1,1,1,0
			20590,1,2,1,0
			20590,1,3,1,0
			20590,1,4,1,0
			20590,1,5,1,0
			20590,1,6,1,0
			20590,1,7,1,0
			20590,1,8,1,0
			20590,1,9,1,0
			20590,1,10,1,0
			20590,1,11,1,0
			20590,1,12,1,0
			20590,1,13,1,0
			20590,1,14,1,0
			20590,1,15,1,0
			20590,1,16,1,0
			20594,1,1,1,0
			20594,1,2,1,0
			20594,1,3,1,0
			20594,1,4,1,0
			20594,1,5,1,0
			20594,1,6,1,0
			20594,1,7,1,0
			20594,1,8,1,0
			20594,1,9,1,0
			20594,1,10,1,0
			20594,1,11,1,0
			20594,1,12,1,0
			20594,1,13,1,0
			20594,1,14,1,0
			20594,1,15,1,0
			20594,1,16,1,0
			20593,1,1,1,1.0
			20593,1,2,1,1.0
			20593,1,3,1,1.0
			20593,1,4,1,1.0
			20593,1,5,1,1.0
			20593,1,6,1,1.0
			20593,1,7,1,1.0
			20593,1,8,1,1.0
			20593,1,9,1,1.0
			20593,1,10,1,1.0
			20593,1,11,1,1.0
			20593,1,12,1,1.0
			20593,1,13,1,1.0
			20593,1,14,1,1.0
			20593,1,15,1,1.0
			20593,1,16,1,1.0
			8320,1,1,1,1
			8320,1,2,1,1
			8320,1,3,1,1
			8320,1,4,1,1
			8320,1,5,1,1
			8320,1,6,1,1
			8320,1,7,1,1
			8320,1,8,1,1
			8320,1,9,1,1
			8320,1,10,1,1
			8320,1,11,1,1
			8320,1,12,1,1
			8320,1,13,1,1
			8320,1,14,1,1
			8320,1,15,1,1
			8320,1,16,1,1
			8320,1,17,1,1
			8320,1,18,1,1
			8320,1,19,1,1
			8320,1,20,1,1
			8320,1,21,1,1
			8320,1,22,1,1
			8320,1,23,1,1
			8320,1,24,1,1
			8320,1,25,1,1
			8320,1,26,1,1
			8320,1,27,1,1
			8320,1,28,1,1
			8320,1,29,1,1
			8320,1,30,1,1
			8320,1,31,1,1
			8320,1,32,1,1
			8320,1,33,1,1
			8320,1,34,1,1
			8320,1,35,1,1
			8320,1,36,1,1
			8320,1,37,1,1
			8320,1,38,1,1
			8320,1,39,1,1
			8320,1,40,1,1
			8320,1,41,1,1
			8320,1,42,1,1
			8320,1,43,1,1
			8320,1,44,1,1
			8320,1,45,1,1
			8320,1,46,1,1
			8320,1,47,1,1
			8320,1,48,1,1
			8318,1,1,1,0
			8318,1,2,1,0
			8318,1,3,1,0
			8318,1,4,1,0
			8318,1,5,1,0
			8318,1,6,1,0
			8318,1,7,1,0
			8318,1,8,1,0
			8318,1,9,1,0
			8318,1,10,1,0
			8318,1,11,1,0
			8318,1,12,1,0
			8318,1,13,1,0
			8318,1,14,1,0
			8318,1,15,1,0
			8318,1,16,1,0
			8318,1,17,1,0
			8318,1,18,1,0
			8318,1,19,1,0
			8318,1,20,1,0
			8318,1,21,1,0
			8318,1,22,1,0
			8318,1,23,1,0
			8318,1,24,1,0
			8318,1,25,1,0
			8318,1,26,1,0
			8318,1,27,1,0
			8318,1,28,1,0
			8318,1,29,1,0
			8318,1,30,1,0
			8318,1,31,1,0
			8318,1,32,1,0
			8318,1,33,1,0
			8318,1,34,1,0
			8318,1,35,1,0
			8318,1,36,1,0
			8318,1,37,1,0
			8318,1,38,1,0
			8318,1,39,1,0
			8318,1,40,1,0
			8318,1,41,1,0
			8318,1,42,1,0
			8318,1,43,1,0
			8318,1,44,1,0
			8318,1,45,1,0
			8318,1,46,1,0
			8318,1,47,1,0
			8318,1,48,1,0
			9987,1,1,1,
			9987,1,2,1,
			9987,1,3,1,
			9987,1,4,1,
			9987,1,5,1,
			9987,1,6,1,
			9987,1,7,1,
			9987,1,8,1,
			9987,1,9,1,
			9987,1,10,1,
			9987,1,11,1,
			9987,1,12,1,
			9987,1,13,1,
			9987,1,14,1,
			9987,1,15,1,
			9987,1,16,1,
			10007,1,1,1,0
			10007,1,1,2,0
			10007,1,1,3,0
			10007,1,1,4,0
			10007,1,1,5,0
			10007,1,2,1,0
			10007,1,2,2,0
			10007,1,2,3,0
			10007,1,2,4,0
			10007,1,2,5,0
			10007,1,3,1,0
			10007,1,3,2,0
			10007,1,3,3,0
			10007,1,3,4,0
			10007,1,3,5,0
			10007,1,4,1,0
			10007,1,4,2,0
			10007,1,4,3,0
			10007,1,4,4,0
			10007,1,4,5,0
			10007,1,5,1,0
			10007,1,5,2,0
			10007,1,5,3,0
			10007,1,5,4,0
			10007,1,5,5,0
			10007,1,6,1,0
			10007,1,6,2,0
			10007,1,6,3,0
			10007,1,6,4,0
			10007,1,6,5,0
			10007,1,7,1,0
			10007,1,7,2,0
			10007,1,7,3,0
			10007,1,7,4,0
			10007,1,7,5,0
			10007,1,8,1,0
			10007,1,8,2,0
			10007,1,8,3,0
			10007,1,8,4,0
			10007,1,8,5,0
			10007,1,9,1,0
			10007,1,9,2,0
			10007,1,9,3,0
			10007,1,9,4,0
			10007,1,9,5,0
			10007,1,10,1,0
			10007,1,10,2,0
			10007,1,10,3,0
			10007,1,10,4,0
			10007,1,10,5,0
			10007,1,11,1,0
			10007,1,11,2,0
			10007,1,11,3,0
			10007,1,11,4,0
			10007,1,11,5,0
			10007,1,12,1,0
			10007,1,12,2,0
			10007,1,12,3,0
			10007,1,12,4,0
			10007,1,12,5,0
			10007,1,13,1,0
			10007,1,13,2,0
			10007,1,13,3,0
			10007,1,13,4,0
			10007,1,13,5,0
			10007,1,14,1,0
			10007,1,14,2,0
			10007,1,14,3,0
			10007,1,14,4,0
			10007,1,14,5,0
			10007,1,15,1,0
			10007,1,15,2,0
			10007,1,15,3,0
			10007,1,15,4,0
			10007,1,15,5,0
			10007,1,16,1,0
			10007,1,16,2,0
			10007,1,16,3,0
			10007,1,16,4,0
			10007,1,16,5,0
			9997,1,1,1,
			9997,1,2,1,
			9997,1,3,1,
			9997,1,4,1,
			9997,1,5,1,
			9997,1,6,1,
			9997,1,7,1,
			9997,1,8,1,
			9997,1,9,1,
			9997,1,10,1,
			9997,1,11,1,
			9997,1,12,1,
			9997,1,13,1,
			9997,1,14,1,
			9997,1,15,1,
			9997,1,16,1,
			7709,1,1,1,0
			53644,1,1,1,0
			53644,1,2,1,0
			53644,1,3,1,0
			53644,1,4,1,0
			53644,1,5,1,0
			53644,1,6,1,0
			53642,1,1,1,0
			53642,1,2,1,0
			53642,1,3,1,0
			53642,1,4,1,0
			53642,1,5,1,0
			53642,1,6,1,0
			53641,1,1,1,2.000
			53641,1,2,1,2.000
			53641,1,3,1,2.000
			53641,1,4,1,2.000
			53641,1,5,1,2.000
			53641,1,6,1,2.000
			53640,1,1,1,2.000
			53640,1,2,1,2.000
			53640,1,3,1,2.000
			53640,1,4,1,2.000
			53640,1,5,1,2.000
			53640,1,6,1,2.000
			53639,1,1,1,59.50
			53639,1,2,1,59.50
			53639,1,3,1,59.50
			53639,1,4,1,59.50
			53639,1,5,1,59.50
			53639,1,6,1,59.50
			53638,1,1,1,0.10
			53638,1,2,1,0.10
			53638,1,3,1,0.10
			53638,1,4,1,0.10
			53638,1,5,1,0.10
			53638,1,6,1,0.10
			53635,1,1,1,0
			53635,1,2,1,0
			53635,1,3,1,0
			53635,1,4,1,0
			53635,1,5,1,0
			53635,1,6,1,0
			53643,1,1,1,0
			53643,1,2,1,0
			53643,1,3,1,0
			53643,1,4,1,0
			53643,1,5,1,0
			53643,1,6,1,0
			53636,1,1,1,0
			53636,1,2,1,0
			53636,1,3,1,0
			53636,1,4,1,0
			53636,1,5,1,0
			53636,1,6,1,0
			24546,1,1,1,0
			24546,1,2,1,0
			24546,1,3,1,0
			24546,1,4,1,0
			24546,1,5,1,0
			24546,1,6,1,0
			24510,1,1,1,0.00
			24510,1,2,1,0.00
			24510,1,3,1,0.00
			24510,1,4,1,0.00
			24510,1,5,1,0.00
			24510,1,6,1,0.00
			24544,1,1,1,0
			24544,1,2,1,0
			24544,1,3,1,0
			24544,1,4,1,0
			24544,1,5,1,0
			24544,1,6,1,0
			24509,1,1,1,0.00
			24509,1,2,1,0.00
			24509,1,3,1,0.00
			24509,1,4,1,0.00
			24509,1,5,1,0.00
			24509,1,6,1,0.00
			24543,1,1,1,0
			24543,1,2,1,0
			24543,1,3,1,0
			24543,1,4,1,0
			24543,1,5,1,0
			24543,1,6,1,0
			24511,1,1,1,0
			24511,1,1,2,0
			24511,1,1,3,0
			24511,1,1,4,0
			24511,1,1,5,0
			24511,1,1,6,0
			24511,1,1,7,0
			24511,1,1,8,0
			24511,1,1,9,0
			24511,1,1,10,0
			24511,1,1,11,0
			24511,1,1,12,0
			24511,1,1,13,0
			24511,1,1,14,0
			24511,1,1,15,0
			24511,1,1,16,0
			24511,1,2,1,0
			24511,1,2,2,0
			24511,1,2,3,0
			24511,1,2,4,0
			24511,1,2,5,0
			24511,1,2,6,0
			24511,1,2,7,0
			24511,1,2,8,0
			24511,1,2,9,0
			24511,1,2,10,0
			24511,1,2,11,0
			24511,1,2,12,0
			24511,1,2,13,0
			24511,1,2,14,0
			24511,1,2,15,0
			24511,1,2,16,0
			24511,1,3,1,0
			24511,1,3,2,0
			24511,1,3,3,0
			24511,1,3,4,0
			24511,1,3,5,0
			24511,1,3,6,0
			24511,1,3,7,0
			24511,1,3,8,0
			24511,1,3,9,0
			24511,1,3,10,0
			24511,1,3,11,0
			24511,1,3,12,0
			24511,1,3,13,0
			24511,1,3,14,0
			24511,1,3,15,0
			24511,1,3,16,0
			24511,1,4,1,0
			24511,1,4,2,0
			24511,1,4,3,0
			24511,1,4,4,0
			24511,1,4,5,0
			24511,1,4,6,0
			24511,1,4,7,0
			24511,1,4,8,0
			24511,1,4,9,0
			24511,1,4,10,0
			24511,1,4,11,0
			24511,1,4,12,0
			24511,1,4,13,0
			24511,1,4,14,0
			24511,1,4,15,0
			24511,1,4,16,0
			24511,1,5,1,0
			24511,1,5,2,0
			24511,1,5,3,0
			24511,1,5,4,0
			24511,1,5,5,0
			24511,1,5,6,0
			24511,1,5,7,0
			24511,1,5,8,0
			24511,1,5,9,0
			24511,1,5,10,0
			24511,1,5,11,0
			24511,1,5,12,0
			24511,1,5,13,0
			24511,1,5,14,0
			24511,1,5,15,0
			24511,1,5,16,0
			24511,1,6,1,0
			24511,1,6,2,0
			24511,1,6,3,0
			24511,1,6,4,0
			24511,1,6,5,0
			24511,1,6,6,0
			24511,1,6,7,0
			24511,1,6,8,0
			24511,1,6,9,0
			24511,1,6,10,0
			24511,1,6,11,0
			24511,1,6,12,0
			24511,1,6,13,0
			24511,1,6,14,0
			24511,1,6,15,0
			24511,1,6,16,0
			24506,1,1,1,0
			24506,1,2,1,0
			24506,1,3,1,0
			24506,1,4,1,0
			24506,1,5,1,0
			24506,1,6,1,0
			24547,1,1,1,0
			24547,1,2,1,0
			24547,1,3,1,0
			24547,1,4,1,0
			24547,1,5,1,0
			24547,1,6,1,0
			24507,1,1,1,0
			24507,1,2,1,0
			24507,1,3,1,0
			24507,1,4,1,0
			24507,1,5,1,0
			24507,1,6,1,0
			8314,1,1,1,0
			8316,1,1,1,0
			20045,1,1,1,45
			20045,1,2,1,45
			20052,1,1,1,0
			20052,1,2,1,0
			20042,1,1,1,0
			20042,1,2,1,0
			20046,1,1,1,45
			20046,1,2,1,45
			20048,1,1,1,0
			20048,1,2,1,0
			20047,1,1,1,20
			20047,1,2,1,20
			20044,1,1,1,1.10
			20044,1,2,1,1.10
			20041,1,1,1,0
			20041,1,2,1,0
			20053,1,1,1,0
			20053,1,2,1,0
			20050,1,1,1,0
			20050,1,2,1,0
			20043,1,1,1,0.80
			20043,1,2,1,0.80
			34336,1,1,1,1
			34336,1,2,1,1
			34336,1,3,1,1
			34336,1,4,1,1
			34347,1,1,1,1.00
			34347,1,2,1,1.00
			34347,1,3,1,1.00
			34347,1,4,1,1.00
			34348,1,1,1,0
			34348,1,2,1,0
			34348,1,3,1,0
			34348,1,4,1,0
			34335,1,1,1,0
			34335,1,2,1,0
			34335,1,3,1,0
			34335,1,4,1,0
			34354,1,1,1,0
			34354,1,2,1,0
			34354,1,3,1,0
			34354,1,4,1,0
			34342,1,1,1,0
			34342,1,2,1,0
			34342,1,3,1,0
			34342,1,4,1,0
			34345,1,1,1,0.10
			34345,1,2,1,0.10
			34345,1,3,1,0.10
			34345,1,4,1,0.10
			34344,1,1,1,0.50
			34344,1,2,1,0.50
			34344,1,3,1,0.50
			34344,1,4,1,0.50
			34346,1,1,1,0.035
			34346,1,2,1,0.035
			34346,1,3,1,0.035
			34346,1,4,1,0.035
			34337,1,1,1,10000
			34337,1,2,1,10000
			34337,1,3,1,10000
			34337,1,4,1,10000
			34341,1,1,1,0.06
			34341,1,2,1,0.06
			34341,1,3,1,0.06
			34341,1,4,1,0.06
			34340,1,1,1,1.00
			34340,1,2,1,1.00
			34340,1,3,1,1.00
			34340,1,4,1,1.00
			34339,1,1,1,30
			34339,1,2,1,30
			34339,1,3,1,30
			34339,1,4,1,30
			34353,1,1,1,0.70
			34353,1,2,1,0.70
			34353,1,3,1,0.70
			34353,1,4,1,0.70
			34352,1,1,1,0.70
			34352,1,2,1,0.70
			34352,1,3,1,0.70
			34352,1,4,1,0.70
			34334,1,1,1,0
			34334,1,2,1,0
			34334,1,3,1,0
			34334,1,4,1,0
			34355,1,1,1,0
			34355,1,2,1,0
			34355,1,3,1,0
			34355,1,4,1,0
			34351,1,1,1,0.30
			34351,1,2,1,0.30
			34351,1,3,1,0.30
			34351,1,4,1,0.30
			34350,1,1,1,0.30
			34350,1,2,1,0.30
			34350,1,3,1,0.30
			34350,1,4,1,0.30
			34349,1,1,1,1
			34349,1,2,1,1
			34349,1,3,1,1
			34349,1,4,1,1
			34356,1,1,1,0
			34356,1,2,1,0
			34356,1,3,1,0
			34356,1,4,1,0
			54036,1,1,1,0
			54036,1,2,1,0
			54036,1,3,1,0
			54036,1,4,1,0
			54032,1,1,1,0
			54032,1,2,1,0
			54032,1,3,1,0
			54032,1,4,1,0
			54028,1,1,1,0
			54028,1,2,1,0
			54028,1,3,1,0
			54028,1,4,1,0
			54026,1,1,1,0
			54026,1,2,1,0
			54026,1,3,1,0
			54026,1,4,1,0
			54016,1,1,1,SRC 1
			54016,1,2,1,SRC 2
			54016,1,3,1,SRC 3
			54016,1,4,1,SRC 4
			54027,1,1,1,0
			54027,1,2,1,0
			54027,1,3,1,0
			54027,1,4,1,0
			54029,1,1,1,0
			54029,1,2,1,0
			54029,1,3,1,0
			54029,1,4,1,0
			54034,1,1,1,0
			54034,1,2,1,0
			54034,1,3,1,0
			54034,1,4,1,0
			54030,1,1,1,0
			54030,1,2,1,0
			54030,1,3,1,0
			54030,1,4,1,0
			54031,1,1,1,0
			54031,1,2,1,0
			54031,1,3,1,0
			54031,1,4,1,0
			54035,1,1,1,0
			54035,1,2,1,0
			54035,1,3,1,0
			54035,1,4,1,0
			7930,1,1,1,123
			7930,1,1,2,123
			7926,1,1,1,825374510
			7926,1,1,2,825374510
			7925,1,1,1,0
			40235,1,1,1,0
			40235,1,1,2,0
			40235,1,1,3,0
			40235,1,1,4,0
			40235,1,1,5,0
			40235,1,1,6,0
			40235,1,1,7,0
			40235,1,1,8,0
			40235,1,1,9,0
			40235,1,1,10,0
			40235,1,1,11,0
			40235,1,1,12,0
			40235,1,1,13,0
			40235,1,1,14,0
			40235,1,1,15,0
			40235,1,1,16,0
			40235,1,1,17,0
			40235,1,1,18,0
			40235,1,1,19,0
			40235,1,1,20,0
			40235,1,1,21,0
			40235,1,1,22,0
			40235,1,1,23,0
			40235,1,1,24,0
			40235,1,1,25,0
			40235,1,1,26,0
			40235,1,1,27,0
			40235,1,1,28,0
			40235,1,1,29,0
			40235,1,1,30,0
			40235,1,1,31,0
			40235,1,1,32,0
			40235,1,1,33,0
			40235,1,1,34,0
			40235,1,1,35,0
			40235,1,1,36,0
			40235,1,1,37,0
			40235,1,1,38,0
			40235,1,1,39,0
			40235,1,1,40,0
			40235,1,1,41,0
			40235,1,1,42,0
			40235,1,1,43,0
			40235,1,1,44,0
			40235,1,1,45,0
			40235,1,1,46,0
			40235,1,1,47,0
			40235,1,1,48,0
			40235,1,1,49,0
			40235,1,1,50,0
			40235,1,1,51,0
			40235,1,1,52,0
			40235,1,1,53,0
			40235,1,1,54,0
			40235,1,1,55,0
			40235,1,1,56,0
			40235,1,1,57,0
			40235,1,1,58,0
			40235,1,1,59,0
			40235,1,1,60,0
			40235,1,1,61,0
			40235,1,1,62,0
			40235,1,1,63,0
			40235,1,1,64,0
			40235,1,1,65,0
			40235,1,1,66,0
			40235,1,1,67,0
			40235,1,1,68,0
			40235,1,1,69,0
			40235,1,1,70,0
			40235,1,1,71,0
			40235,1,1,72,0
			40235,1,1,73,0
			40235,1,1,74,0
			40235,1,1,75,0
			40235,1,1,76,0
			40235,1,1,77,0
			40235,1,1,78,0
			40235,1,1,79,0
			40235,1,1,80,0
			40235,1,1,81,0
			40235,1,1,82,0
			40235,1,1,83,0
			40235,1,1,84,0
			40235,1,1,85,0
			40235,1,1,86,0
			40235,1,1,87,0
			40235,1,1,88,0
			40235,1,1,89,0
			40235,1,1,90,0
			40235,1,1,91,0
			40235,1,1,92,0
			40235,1,1,93,0
			40235,1,1,94,0
			40235,1,1,95,0
			40235,1,1,96,0
			40235,1,1,97,0
			40235,1,1,98,0
			40235,1,1,99,0
			40235,1,1,100,0
			40235,1,1,101,0
			40235,1,1,102,0
			40235,1,1,103,0
			40235,1,1,104,0
			40235,1,1,105,0
			40235,1,1,106,0
			40235,1,1,107,0
			40235,1,1,108,0
			40235,1,1,109,0
			40235,1,1,110,0
			40235,1,1,111,0
			40235,1,1,112,0
			40235,1,1,113,0
			40235,1,1,114,0
			40235,1,1,115,0
			40235,1,1,116,0
			40235,1,1,117,0
			40235,1,1,118,0
			40235,1,1,119,0
			40235,1,1,120,0
			40235,1,1,121,0
			40235,1,1,122,0
			40235,1,1,123,0
			40235,1,1,124,0
			40235,1,1,125,0
			40235,1,1,126,0
			40235,1,1,127,0
			40235,1,1,128,0
			40235,1,1,129,0
			40235,1,1,130,0
			40235,1,1,131,0
			40235,1,1,132,0
			40235,1,1,133,0
			40235,1,1,134,0
			40235,1,1,135,0
			40235,1,1,136,0
			40235,1,1,137,0
			40235,1,1,138,0
			40235,1,1,139,0
			40235,1,1,140,0
			40235,1,1,141,0
			40235,1,1,142,0
			40235,1,1,143,0
			40235,1,1,144,0
			40235,1,1,145,0
			40235,1,1,146,0
			40235,1,1,147,0
			40235,1,1,148,0
			40235,1,1,149,0
			40235,1,1,150,0
			40235,1,1,151,0
			40235,1,1,152,0
			40235,1,1,153,0
			40235,1,1,154,0
			40235,1,1,155,0
			40235,1,1,156,0
			40235,1,1,157,0
			40235,1,1,158,0
			40235,1,1,159,0
			40235,1,1,160,0
			40235,1,1,161,0
			40235,1,1,162,0
			40235,1,1,163,0
			40235,1,1,164,0
			40235,1,1,165,0
			40235,1,1,166,0
			40235,1,1,167,0
			40235,1,1,168,0
			40235,1,1,169,0
			40235,1,1,170,0
			40235,1,1,171,0
			40235,1,1,172,0
			40235,1,1,173,0
			40235,1,1,174,0
			40235,1,1,175,0
			40235,1,1,176,0
			40235,1,1,177,0
			40235,1,1,178,0
			40235,1,1,179,0
			40235,1,1,180,0
			40235,1,1,181,0
			40235,1,1,182,0
			40235,1,1,183,0
			40235,1,1,184,0
			40235,1,1,185,0
			40235,1,1,186,0
			40235,1,1,187,0
			40235,1,1,188,0
			40235,1,1,189,0
			40235,1,1,190,0
			40235,1,1,191,0
			40235,1,1,192,0
			40235,1,1,193,0
			40235,1,1,194,0
			40235,1,1,195,0
			40235,1,1,196,0
			40235,1,1,197,0
			40235,1,1,198,0
			40235,1,1,199,0
			40235,1,1,200,0
			40235,1,1,201,0
			40235,1,1,202,0
			40235,1,1,203,0
			40235,1,1,204,0
			40235,1,1,205,0
			40235,1,1,206,0
			40235,1,1,207,0
			40235,1,1,208,0
			40235,1,1,209,0
			40235,1,1,210,0
			40235,1,1,211,0
			40235,1,1,212,0
			40235,1,1,213,0
			40235,1,1,214,0
			40235,1,1,215,0
			40235,1,1,216,0
			40235,1,1,217,0
			40235,1,1,218,0
			40235,1,1,219,0
			40235,1,1,220,0
			40235,1,1,221,0
			40235,1,1,222,0
			40235,1,1,223,0
			40235,1,1,224,0
			40235,1,1,225,0
			40235,1,1,226,0
			40235,1,1,227,0
			40235,1,1,228,0
			40235,1,1,229,0
			40235,1,1,230,0
			40235,1,1,231,0
			40235,1,1,232,0
			40235,1,1,233,0
			40235,1,1,234,0
			40235,1,1,235,0
			40235,1,1,236,0
			40235,1,1,237,0
			40235,1,1,238,0
			40235,1,1,239,0
			40235,1,1,240,0
			40235,1,1,241,0
			40235,1,1,242,0
			40235,1,1,243,0
			40235,1,1,244,0
			40235,1,1,245,0
			40235,1,1,246,0
			40235,1,1,247,0
			40235,1,1,248,0
			40235,1,1,249,0
			40235,1,1,250,0
			40235,1,1,251,0
			40235,1,1,252,0
			40235,1,1,253,0
			40235,1,1,254,0
			40235,1,1,255,0
			40235,1,1,256,0
			40235,1,1,257,0
			40235,1,1,258,0
			40235,1,1,259,0
			40235,1,1,260,0
			40235,1,1,261,0
			40235,1,1,262,0
			40235,1,1,263,0
			40235,1,1,264,0
			40235,1,1,265,0
			40235,1,1,266,0
			40235,1,1,267,0
			40235,1,1,268,0
			40235,1,1,269,0
			40235,1,1,270,0
			40235,1,1,271,0
			40235,1,1,272,0
			40235,1,1,273,0
			40235,1,1,274,0
			40235,1,1,275,0
			40235,1,1,276,0
			40235,1,1,277,0
			40235,1,1,278,0
			40235,1,1,279,0
			40235,1,1,280,0
			40235,1,1,281,0
			40235,1,1,282,0
			40235,1,1,283,0
			40235,1,1,284,0
			40235,1,1,285,0
			40235,1,1,286,0
			40235,1,1,287,0
			40235,1,1,288,0
			40235,1,1,289,0
			40235,1,1,290,0
			40235,1,1,291,0
			40235,1,1,292,0
			40235,1,1,293,0
			40235,1,1,294,0
			40235,1,1,295,0
			40235,1,1,296,0
			40235,1,1,297,0
			40235,1,1,298,0
			40235,1,1,299,0
			40235,1,1,300,0
			40235,1,1,301,0
			40235,1,1,302,0
			40235,1,1,303,0
			40235,1,1,304,0
			40235,1,1,305,0
			40235,1,1,306,0
			40235,1,1,307,0
			40235,1,1,308,0
			40235,1,1,309,0
			40235,1,1,310,0
			40235,1,1,311,0
			40235,1,1,312,0
			40235,1,1,313,0
			40235,1,1,314,0
			40235,1,1,315,0
			40235,1,1,316,0
			40235,1,1,317,0
			40235,1,1,318,0
			40235,1,1,319,0
			40235,1,1,320,0
			40235,1,1,321,0
			40235,1,1,322,0
			40235,1,1,323,0
			40235,1,1,324,0
			40235,1,1,325,0
			40235,1,1,326,0
			40235,1,1,327,0
			40235,1,1,328,0
			40235,1,1,329,0
			40235,1,1,330,0
			40235,1,1,331,0
			40235,1,1,332,0
			40235,1,1,333,0
			40235,1,1,334,0
			40235,1,1,335,0
			40235,1,1,336,0
			40235,1,1,337,0
			40235,1,1,338,0
			40235,1,1,339,0
			40235,1,1,340,0
			40235,1,1,341,0
			40235,1,1,342,0
			40235,1,1,343,0
			40235,1,1,344,0
			40235,1,1,345,0
			40235,1,1,346,0
			40235,1,1,347,0
			40235,1,1,348,0
			40235,1,1,349,0
			40235,1,1,350,0
			40235,1,1,351,0
			40235,1,1,352,0
			40235,1,1,353,0
			40235,1,1,354,0
			40235,1,1,355,0
			40235,1,1,356,0
			40235,1,1,357,0
			40235,1,1,358,0
			40235,1,1,359,0
			40235,1,1,360,0
			40235,1,1,361,0
			40235,1,1,362,0
			40235,1,1,363,0
			40235,1,1,364,0
			40235,1,1,365,0
			40235,1,1,366,0
			40235,1,1,367,0
			40235,1,1,368,0
			40235,1,1,369,0
			40235,1,1,370,0
			40235,1,1,371,0
			40235,1,1,372,0
			40235,1,1,373,0
			40235,1,1,374,0
			40235,1,1,375,0
			40235,1,1,376,0
			40235,1,1,377,0
			40235,1,1,378,0
			40235,1,1,379,0
			40235,1,1,380,0
			40235,1,1,381,0
			40235,1,1,382,0
			40235,1,1,383,0
			40235,1,1,384,0
			40235,1,1,385,0
			40235,1,1,386,0
			40235,1,1,387,0
			40235,1,1,388,0
			40235,1,1,389,0
			40235,1,1,390,0
			40235,1,1,391,0
			40235,1,1,392,0
			40235,1,1,393,0
			40235,1,1,394,0
			40235,1,1,395,0
			40235,1,1,396,0
			40235,1,1,397,0
			40235,1,1,398,0
			40235,1,1,399,0
			40235,1,1,400,0
			40235,1,1,401,0
			40235,1,1,402,0
			40235,1,1,403,0
			40235,1,1,404,0
			40235,1,1,405,0
			40235,1,1,406,0
			40235,1,1,407,0
			40235,1,1,408,0
			40235,1,1,409,0
			40235,1,1,410,0
			40235,1,1,411,0
			40235,1,1,412,0
			40235,1,1,413,0
			40235,1,1,414,0
			40235,1,1,415,0
			40235,1,1,416,0
			40235,1,1,417,0
			40235,1,1,418,0
			40235,1,1,419,0
			40235,1,1,420,0
			40235,1,1,421,0
			40235,1,1,422,0
			40235,1,1,423,0
			40235,1,1,424,0
			40235,1,1,425,0
			40235,1,1,426,0
			40235,1,1,427,0
			40235,1,1,428,0
			40235,1,1,429,0
			40235,1,1,430,0
			40235,1,1,431,0
			40235,1,1,432,0
			40235,1,1,433,0
			40235,1,1,434,0
			40235,1,1,435,0
			40235,1,1,436,0
			40235,1,1,437,0
			40235,1,1,438,0
			40235,1,1,439,0
			40235,1,1,440,0
			40235,1,1,441,0
			40235,1,1,442,0
			40235,1,1,443,0
			40235,1,1,444,0
			40235,1,1,445,0
			40235,1,1,446,0
			40235,1,1,447,0
			40235,1,1,448,0
			40235,1,1,449,0
			40235,1,1,450,0
			40235,1,1,451,0
			40235,1,1,452,0
			40235,1,1,453,0
			40235,1,1,454,0
			40235,1,1,455,0
			40235,1,1,456,0
			40235,1,1,457,0
			40235,1,1,458,0
			40235,1,1,459,0
			40235,1,1,460,0
			40235,1,1,461,0
			40235,1,1,462,0
			40235,1,1,463,0
			40235,1,1,464,0
			40235,1,1,465,0
			40235,1,1,466,0
			40235,1,1,467,0
			40235,1,1,468,0
			40235,1,1,469,0
			40235,1,1,470,0
			40235,1,1,471,0
			40235,1,1,472,0
			40235,1,1,473,0
			40235,1,1,474,0
			40235,1,1,475,0
			40235,1,1,476,0
			40235,1,1,477,0
			40235,1,1,478,0
			40235,1,1,479,0
			40235,1,1,480,0
			40235,1,1,481,0
			40235,1,1,482,0
			40235,1,1,483,0
			40235,1,1,484,0
			40235,1,1,485,0
			40235,1,1,486,0
			40235,1,1,487,0
			40235,1,1,488,0
			40235,1,1,489,0
			40235,1,1,490,0
			40235,1,1,491,0
			40235,1,1,492,0
			40235,1,1,493,0
			40235,1,1,494,0
			40235,1,1,495,0
			40235,1,1,496,0
			40235,1,1,497,0
			40235,1,1,498,0
			40235,1,1,499,0
			40235,1,1,500,0
			40235,1,1,501,0
			40235,1,1,502,0
			40235,1,1,503,0
			40235,1,1,504,0
			40235,1,1,505,0
			40235,1,1,506,0
			40235,1,1,507,0
			40235,1,1,508,0
			40235,1,1,509,0
			40235,1,1,510,0
			40235,1,1,511,0
			40235,1,1,512,0
			40235,1,1,513,0
			40235,1,1,514,0
			40235,1,1,515,0
			40235,1,1,516,0
			40235,1,1,517,0
			40235,1,1,518,0
			40235,1,1,519,0
			40235,1,1,520,0
			40235,1,1,521,0
			40235,1,1,522,0
			40235,1,1,523,0
			40235,1,1,524,0
			40235,1,1,525,0
			40235,1,1,526,0
			40235,1,1,527,0
			40235,1,1,528,0
			40235,1,1,529,0
			40235,1,1,530,0
			40235,1,1,531,0
			40235,1,1,532,0
			40235,1,1,533,0
			40235,1,1,534,0
			40235,1,1,535,0
			40235,1,1,536,0
			40235,1,1,537,0
			40235,1,1,538,0
			40235,1,1,539,0
			40235,1,1,540,0
			40235,1,1,541,0
			40235,1,1,542,0
			40235,1,1,543,0
			40235,1,1,544,0
			40235,1,1,545,0
			40235,1,1,546,0
			40235,1,1,547,0
			40235,1,1,548,0
			40235,1,1,549,0
			40235,1,1,550,0
			40235,1,1,551,0
			40235,1,1,552,0
			40235,1,1,553,0
			40235,1,1,554,0
			40235,1,1,555,0
			40235,1,1,556,0
			40235,1,1,557,0
			40235,1,1,558,0
			40235,1,1,559,0
			40235,1,1,560,0
			40235,1,1,561,0
			40235,1,1,562,0
			40235,1,1,563,0
			40235,1,1,564,0
			40235,1,1,565,0
			40235,1,1,566,0
			40235,1,1,567,0
			40235,1,1,568,0
			40235,1,1,569,0
			40235,1,1,570,0
			40235,1,1,571,0
			40235,1,1,572,0
			40235,1,1,573,0
			40235,1,1,574,0
			40235,1,1,575,0
			40235,1,1,576,0
			40235,1,1,577,0
			40235,1,1,578,0
			40235,1,1,579,0
			40235,1,1,580,0
			40235,1,1,581,0
			40235,1,1,582,0
			40235,1,1,583,0
			40235,1,1,584,0
			40235,1,1,585,0
			40235,1,1,586,0
			40235,1,1,587,0
			40235,1,1,588,0
			40235,1,1,589,0
			40235,1,1,590,0
			40235,1,1,591,0
			40235,1,1,592,0
			40235,1,1,593,0
			40235,1,1,594,0
			40235,1,1,595,0
			40235,1,1,596,0
			40235,1,1,597,0
			40235,1,1,598,0
			40235,1,1,599,0
			40235,1,1,600,0
			40235,1,1,601,0
			40235,1,1,602,0
			40235,1,1,603,0
			40235,1,1,604,0
			40235,1,1,605,0
			40235,1,1,606,0
			40235,1,1,607,0
			40235,1,1,608,0
			40235,1,1,609,0
			40235,1,1,610,0
			40235,1,1,611,0
			40235,1,1,612,0
			40235,1,1,613,0
			40235,1,1,614,0
			40235,1,1,615,0
			40235,1,1,616,0
			40235,1,1,617,0
			40235,1,1,618,0
			40235,1,1,619,0
			40235,1,1,620,0
			40235,1,1,621,0
			40235,1,1,622,0
			40235,1,1,623,0
			40235,1,1,624,0
			40235,1,1,625,0
			40235,1,1,626,0
			40235,1,1,627,0
			40235,1,1,628,0
			40235,1,1,629,0
			40235,1,1,630,0
			40235,1,1,631,0
			40235,1,1,632,0
			40235,1,1,633,0
			40235,1,1,634,0
			40235,1,1,635,0
			40235,1,1,636,0
			40235,1,1,637,0
			40235,1,1,638,0
			40235,1,1,639,0
			40235,1,1,640,0
			40235,1,1,641,0
			40235,1,1,642,0
			40235,1,1,643,0
			40235,1,1,644,0
			40235,1,1,645,0
			40235,1,1,646,0
			40235,1,1,647,0
			40235,1,1,648,0
			40235,1,1,649,0
			40235,1,1,650,0
			40235,1,1,651,0
			40235,1,1,652,0
			40235,1,1,653,0
			40235,1,1,654,0
			40235,1,1,655,0
			40235,1,1,656,0
			40235,1,1,657,0
			40235,1,1,658,0
			40235,1,1,659,0
			40235,1,1,660,0
			40235,1,1,661,0
			40235,1,1,662,0
			40235,1,1,663,0
			40235,1,1,664,0
			40235,1,1,665,0
			40235,1,1,666,0
			40235,1,1,667,0
			40235,1,1,668,0
			40235,1,1,669,0
			40235,1,1,670,0
			40235,1,1,671,0
			40235,1,1,672,0
			40235,1,1,673,0
			40235,1,1,674,0
			40235,1,1,675,0
			40235,1,1,676,0
			40235,1,1,677,0
			40235,1,1,678,0
			40235,1,1,679,0
			40235,1,1,680,0
			40235,1,1,681,0
			40235,1,1,682,0
			40235,1,1,683,0
			40235,1,1,684,0
			40235,1,1,685,0
			40235,1,1,686,0
			40235,1,1,687,0
			40235,1,1,688,0
			40235,1,1,689,0
			40235,1,1,690,0
			40235,1,1,691,0
			40235,1,1,692,0
			40235,1,1,693,0
			40235,1,1,694,0
			40235,1,1,695,0
			40235,1,1,696,0
			40235,1,1,697,0
			40235,1,1,698,0
			40235,1,1,699,0
			40235,1,1,700,0
			40235,1,1,701,0
			40235,1,1,702,0
			40235,1,1,703,0
			40235,1,1,704,0
			40235,1,1,705,0
			40235,1,1,706,0
			40235,1,1,707,0
			40235,1,1,708,0
			40235,1,1,709,0
			40235,1,1,710,0
			40235,1,1,711,0
			40235,1,1,712,0
			40235,1,1,713,0
			40235,1,1,714,0
			40235,1,1,715,0
			40235,1,1,716,0
			40235,1,1,717,0
			40235,1,1,718,0
			40235,1,1,719,0
			40235,1,1,720,0
			40235,1,1,721,0
			40235,1,1,722,0
			40235,1,1,723,0
			40235,1,1,724,0
			40235,1,1,725,0
			40235,1,1,726,0
			40235,1,1,727,0
			40235,1,1,728,0
			40235,1,1,729,0
			40235,1,1,730,0
			40235,1,1,731,0
			40235,1,1,732,0
			40235,1,1,733,0
			40235,1,1,734,0
			40235,1,1,735,0
			40235,1,1,736,0
			40235,1,1,737,0
			40235,1,1,738,0
			40235,1,1,739,0
			40235,1,1,740,0
			40235,1,1,741,0
			40235,1,1,742,0
			40235,1,1,743,0
			40235,1,1,744,0
			40235,1,1,745,0
			40235,1,1,746,0
			40235,1,1,747,0
			40235,1,1,748,0
			40235,1,1,749,0
			40235,1,1,750,0
			40228,1,1,1,
			15725,1,1,1,0
			15726,1,1,1,0
			15727,1,1,1,0
			15713,1,1,1,0
			15715,1,1,1,0
			15715,1,1,2,0
			15715,1,1,3,0
			15715,1,1,4,0
			15715,1,1,5,0
			15728,1,1,1,
			15728,1,1,2,
			15728,1,1,3,
			15728,1,1,4,
			15728,1,1,5,
			15728,1,1,6,
			16733,1,1,1,0
			16733,2,1,1,0
			16733,3,1,1,0
			16733,4,1,1,0
			16733,5,1,1,0
			16733,6,1,1,0
			16733,1,2,1,0
			16733,2,2,1,0
			16733,3,2,1,0
			16733,4,2,1,0
			16733,5,2,1,0
			16733,6,2,1,0
			16729,1,1,1,0.100
			16729,2,1,1,0.100
			16729,3,1,1,0.100
			16729,4,1,1,0.100
			16729,5,1,1,0.100
			16729,6,1,1,0.100
			16729,1,2,1,0.100
			16729,2,2,1,0.100
			16729,3,2,1,0.100
			16729,4,2,1,0.100
			16729,5,2,1,0.100
			16729,6,2,1,0.100
			16730,1,1,1,20.00
			16730,2,1,1,20.00
			16730,3,1,1,20.00
			16730,4,1,1,20.00
			16730,5,1,1,20.00
			16730,6,1,1,20.00
			16730,1,2,1,20.00
			16730,2,2,1,20.00
			16730,3,2,1,20.00
			16730,4,2,1,20.00
			16730,5,2,1,20.00
			16730,6,2,1,20.00
			16727,1,1,1,0.100
			16727,2,1,1,0.100
			16727,3,1,1,0.100
			16727,4,1,1,0.100
			16727,5,1,1,0.100
			16727,6,1,1,0.100
			16727,1,2,1,0.100
			16727,2,2,1,0.100
			16727,3,2,1,0.100
			16727,4,2,1,0.100
			16727,5,2,1,0.100
			16727,6,2,1,0.100
			16728,1,1,1,0.50
			16728,2,1,1,0.50
			16728,3,1,1,0.50
			16728,4,1,1,0.50
			16728,5,1,1,0.50
			16728,6,1,1,0.50
			16728,1,2,1,0.50
			16728,2,2,1,0.50
			16728,3,2,1,0.50
			16728,4,2,1,0.50
			16728,5,2,1,0.50
			16728,6,2,1,0.50
			16724,1,1,1,0
			16724,2,1,1,0
			16724,3,1,1,0
			16724,4,1,1,0
			16724,5,1,1,0
			16724,6,1,1,0
			16724,1,2,1,0
			16724,2,2,1,0
			16724,3,2,1,0
			16724,4,2,1,0
			16724,5,2,1,0
			16724,6,2,1,0
			16725,1,1,1,0
			16725,2,1,1,0
			16725,3,1,1,0
			16725,4,1,1,0
			16725,5,1,1,0
			16725,6,1,1,0
			16725,1,2,1,0
			16725,2,2,1,0
			16725,3,2,1,0
			16725,4,2,1,0
			16725,5,2,1,0
			16725,6,2,1,0
			16723,1,1,1,0
			16723,2,1,1,0
			16723,3,1,1,0
			16723,4,1,1,0
			16723,5,1,1,0
			16723,6,1,1,0
			16723,1,2,1,0
			16723,2,2,1,0
			16723,3,2,1,0
			16723,4,2,1,0
			16723,5,2,1,0
			16723,6,2,1,0
			16734,1,1,1,0
			16734,2,1,1,0
			16734,3,1,1,0
			16734,4,1,1,0
			16734,5,1,1,0
			16734,6,1,1,0
			16734,1,2,1,0
			16734,2,2,1,0
			16734,3,2,1,0
			16734,4,2,1,0
			16734,5,2,1,0
			16734,6,2,1,0
			16726,1,1,1,0.00
			16726,2,1,1,0.00
			16726,3,1,1,0.00
			16726,4,1,1,0.00
			16726,5,1,1,0.00
			16726,6,1,1,0.00
			16726,1,2,1,0.00
			16726,2,2,1,0.00
			16726,3,2,1,0.00
			16726,4,2,1,0.00
			16726,5,2,1,0.00
			16726,6,2,1,0.00
			16731,1,1,1,0
			16731,2,1,1,0
			16731,3,1,1,0
			16731,4,1,1,0
			16731,5,1,1,0
			16731,6,1,1,0
			16731,1,2,1,0
			16731,2,2,1,0
			16731,3,2,1,0
			16731,4,2,1,0
			16731,5,2,1,0
			16731,6,2,1,0
			27871,1,1,1,5.0
			27871,1,2,1,5.0
			27887,1,1,1,0
			27887,1,2,1,0
			27872,1,1,1,0
			27872,1,2,1,0
			27874,1,1,1,0
			27874,1,2,1,0
			27870,1,1,1,7
			27870,1,2,1,7
			27886,1,1,1,0
			27886,1,2,1,0
			27869,1,1,1,0
			27869,1,2,1,0
			27888,1,1,1,0
			27888,1,2,1,0
			27883,1,1,1,0
			27883,1,2,1,0
			27884,1,1,1,0
			27884,1,2,1,0
			27881,1,1,1,0
			27881,1,2,1,0
			27879,1,1,1,0
			27879,1,2,1,0
			27877,1,1,1,0
			27877,1,2,1,0
			27875,1,1,1,0
			27875,1,2,1,0
			13098,1,1,1,0
			13103,1,1,1,1
			13105,1,1,1,1
			13099,1,1,1,0
			13097,1,1,1,1
			13102,1,1,1,1
			13101,1,1,1,1
			13100,1,1,1,0
			13104,1,1,1,0
			13096,1,1,1,514
			13094,1,1,1,808333358
			13092,1,1,1,3
			13091,1,1,1,3
			13028,1,1,1,0
			13028,1,1,2,0
			13028,1,1,3,0
			13028,1,1,4,0
			13028,1,1,5,0
			13028,1,1,6,0
			13028,1,1,7,0
			13028,1,1,8,0
			13028,1,1,9,0
			13028,1,1,10,0
			13028,1,1,11,0
			13028,1,1,12,0
			13028,1,1,13,0
			13028,1,1,14,0
			13028,1,1,15,0
			13028,1,1,16,0
			13028,1,1,17,0
			13028,1,1,18,0
			13028,1,1,19,0
			13028,1,1,20,0
			13028,1,1,21,0
			13028,1,1,22,0
			13028,1,1,23,0
			13028,1,1,24,0
			13028,1,1,25,0
			13028,1,1,26,0
			13028,1,1,27,0
			13028,1,1,28,0
			13028,1,1,29,0
			13028,1,1,30,0
			13028,1,1,31,0
			13028,1,1,32,0
			13028,1,1,33,0
			13028,1,1,34,0
			13028,1,1,35,0
			13028,1,1,36,0
			13028,1,1,37,0
			13028,1,1,38,0
			13028,1,1,39,0
			13028,1,1,40,0
			13028,1,1,41,0
			13028,1,1,42,0
			13028,1,1,43,0
			13028,1,1,44,0
			13028,1,1,45,0
			13028,1,1,46,0
			13028,1,1,47,0
			13028,1,1,48,0
			13028,1,1,49,0
			13028,1,1,50,0
			13028,1,1,51,0
			13028,1,1,52,0
			13028,1,1,53,0
			13028,1,1,54,0
			13028,1,1,55,0
			13028,1,1,56,0
			13028,1,1,57,0
			13028,1,1,58,0
			13028,1,1,59,0
			13028,1,1,60,0
			13028,1,1,61,0
			13028,1,1,62,0
			13028,1,1,63,0
			4897,1,1,1,0
			4897,1,2,1,0
			4897,1,3,1,0
			4897,1,4,1,0
			4897,1,5,1,0
			4897,1,6,1,0
			4897,1,7,1,0
			4897,1,8,1,0
			4897,1,9,1,0
			4897,1,10,1,0
			4897,1,11,1,0
			4897,1,12,1,0
			4897,1,13,1,0
			4897,1,14,1,0
			4897,1,15,1,0
			4897,1,16,1,0
			4898,1,1,1,4
			4898,1,2,1,4
			4898,1,3,1,4
			4898,1,4,1,4
			4898,1,5,1,4
			4898,1,6,1,4
			4898,1,7,1,4
			4898,1,8,1,4
			4898,1,9,1,4
			4898,1,10,1,4
			4898,1,11,1,4
			4898,1,12,1,4
			4898,1,13,1,4
			4898,1,14,1,4
			4898,1,15,1,4
			4898,1,16,1,4
			2579,1,1,1,0
			2579,1,2,1,0
			2579,1,3,1,0
			2579,1,4,1,0
			2579,1,5,1,0
			2579,1,6,1,0
			2579,1,7,1,0
			2579,1,8,1,0
			2579,1,9,1,0
			2579,1,10,1,0
			2579,1,11,1,0
			2579,1,12,1,0
			2579,1,13,1,0
			2579,1,14,1,0
			2579,1,15,1,0
			2579,1,16,1,0
			2579,1,17,1,0
			2579,1,18,1,0
			2579,1,19,1,0
			2579,1,20,1,0
			2579,1,21,1,0
			2579,1,22,1,0
			2579,1,23,1,0
			2579,1,24,1,0
			2579,1,25,1,0
			2579,1,26,1,0
			2579,1,27,1,0
			2579,1,28,1,0
			2579,1,29,1,0
			2579,1,30,1,0
			2579,1,31,1,0
			2579,1,32,1,0
			2579,1,33,1,0
			2579,1,34,1,0
			2579,1,35,1,0
			2579,1,36,1,0
			2579,1,37,1,0
			2579,1,38,1,0
			2579,1,39,1,0
			2579,1,40,1,0
			2579,1,41,1,0
			2579,1,42,1,0
			2579,1,43,1,0
			2579,1,44,1,0
			2579,1,45,1,0
			2579,1,46,1,0
			2579,1,47,1,0
			2579,1,48,1,0
			2579,1,49,1,0
			2579,1,50,1,0
			2579,1,51,1,0
			2579,1,52,1,0
			2579,1,53,1,0
			2579,1,54,1,0
			2579,1,55,1,0
			2579,1,56,1,0
			2579,1,57,1,0
			2579,1,58,1,0
			2579,1,59,1,0
			2579,1,60,1,0
			2579,1,61,1,0
			2579,1,62,1,0
			2579,1,63,1,0
			2579,1,64,1,0
			2579,1,65,1,0
			2579,1,66,1,0
			2579,1,67,1,0
			2579,1,68,1,0
			2579,1,69,1,0
			2579,1,70,1,0
			2579,1,71,1,0
			2579,1,72,1,0
			2579,1,73,1,0
			2579,1,74,1,0
			2579,1,75,1,0
			2579,1,76,1,0
			2579,1,77,1,0
			2579,1,78,1,0
			2579,1,79,1,0
			2579,1,80,1,0
			2579,1,81,1,0
			2579,1,82,1,0
			2579,1,83,1,0
			2579,1,84,1,0
			2579,1,85,1,0
			2579,1,86,1,0
			2579,1,87,1,0
			2579,1,88,1,0
			2579,1,89,1,0
			2579,1,90,1,0
			2579,1,91,1,0
			2579,1,92,1,0
			2579,1,93,1,0
			2579,1,94,1,0
			2579,1,95,1,0
			2579,1,96,1,0
			2579,1,97,1,0
			2579,1,98,1,0
			2579,1,99,1,0
			2579,1,100,1,0
			2579,1,101,1,0
			2579,1,102,1,0
			2579,1,103,1,0
			2579,1,104,1,0
			2579,1,105,1,0
			2579,1,106,1,0
			2579,1,107,1,0
			2579,1,108,1,0
			2579,1,109,1,0
			2579,1,110,1,0
			2579,1,111,1,0
			2579,1,112,1,0
			2579,1,113,1,0
			2579,1,114,1,0
			2579,1,115,1,0
			2579,1,116,1,0
			2579,1,117,1,0
			2579,1,118,1,0
			2579,1,119,1,0
			2579,1,120,1,0
			2579,1,121,1,0
			2579,1,122,1,0
			2579,1,123,1,0
			2579,1,124,1,0
			2579,1,125,1,0
			2579,1,126,1,0
			2579,1,127,1,0
			2579,1,128,1,0
			2579,1,129,1,0
			2579,1,130,1,0
			2579,1,131,1,0
			2579,1,132,1,0
			2579,1,133,1,0
			2579,1,134,1,0
			2579,1,135,1,0
			2579,1,136,1,0
			2579,1,137,1,0
			2579,1,138,1,0
			2579,1,139,1,0
			2579,1,140,1,0
			2579,1,141,1,0
			2579,1,142,1,0
			2579,1,143,1,0
			2579,1,144,1,0
			2579,1,145,1,0
			2579,1,146,1,0
			2579,1,147,1,0
			2579,1,148,1,0
			2579,1,149,1,0
			2579,1,150,1,0
			2579,1,151,1,0
			2579,1,152,1,0
			2579,1,153,1,0
			2579,1,154,1,0
			2579,1,155,1,0
			2579,1,156,1,0
			2579,1,157,1,0
			2579,1,158,1,0
			2579,1,159,1,0
			2579,1,160,1,0
			2579,1,161,1,0
			2579,1,162,1,0
			2579,1,163,1,0
			2579,1,164,1,0
			2579,1,165,1,0
			2579,1,166,1,0
			2579,1,167,1,0
			2579,1,168,1,0
			2579,1,169,1,0
			2579,1,170,1,0
			2579,1,171,1,0
			2579,1,172,1,0
			2579,1,173,1,0
			2579,1,174,1,0
			2579,1,175,1,0
			2579,1,176,1,0
			2579,1,177,1,0
			2579,1,178,1,0
			2579,1,179,1,0
			2579,1,180,1,0
			2579,1,181,1,0
			2579,1,182,1,0
			2579,1,183,1,0
			2579,1,184,1,0
			2579,1,185,1,0
			2579,1,186,1,0
			2579,1,187,1,0
			2579,1,188,1,0
			2579,1,189,1,0
			2579,1,190,1,0
			2579,1,191,1,0
			2579,1,192,1,0
			2579,1,193,1,0
			2579,1,194,1,0
			2579,1,195,1,0
			2579,1,196,1,0
			2579,1,197,1,0
			2579,1,198,1,0
			2579,1,199,1,0
			2579,1,200,1,0
			2579,1,201,1,0
			2579,1,202,1,0
			2579,1,203,1,0
			2579,1,204,1,0
			2579,1,205,1,0
			2579,1,206,1,0
			2579,1,207,1,0
			2579,1,208,1,0
			2579,1,209,1,0
			2579,1,210,1,0
			2579,1,211,1,0
			2579,1,212,1,0
			2579,1,213,1,0
			2579,1,214,1,0
			2579,1,215,1,0
			2579,1,216,1,0
			2579,1,217,1,0
			2579,1,218,1,0
			2579,1,219,1,0
			2579,1,220,1,0
			2579,1,221,1,0
			2579,1,222,1,0
			2579,1,223,1,0
			2579,1,224,1,0
			2579,1,225,1,0
			2579,1,226,1,0
			2579,1,227,1,0
			2579,1,228,1,0
			2579,1,229,1,0
			2579,1,230,1,0
			2579,1,231,1,0
			2579,1,232,1,0
			2579,1,233,1,0
			2579,1,234,1,0
			2579,1,235,1,0
			2579,1,236,1,0
			2579,1,237,1,0
			2579,1,238,1,0
			2579,1,239,1,0
			2579,1,240,1,0
			2579,1,241,1,0
			2579,1,242,1,0
			2579,1,243,1,0
			2579,1,244,1,0
			2579,1,245,1,0
			2579,1,246,1,0
			2579,1,247,1,0
			2579,1,248,1,0
			2579,1,249,1,0
			2579,1,250,1,0
			2579,1,251,1,0
			2579,1,252,1,0
			2579,1,253,1,0
			2579,1,254,1,0
			2579,1,255,1,0
			2579,1,256,1,0
			2578,1,1,1,0
			2578,1,2,1,0
			2578,1,3,1,0
			2578,1,4,1,0
			2578,1,5,1,0
			2578,1,6,1,0
			2578,1,7,1,0
			2578,1,8,1,0
			2578,1,9,1,0
			2578,1,10,1,0
			2578,1,11,1,0
			2578,1,12,1,0
			2578,1,13,1,0
			2578,1,14,1,0
			2578,1,15,1,0
			2578,1,16,1,0
			2578,1,17,1,0
			2578,1,18,1,0
			2578,1,19,1,0
			2578,1,20,1,0
			2578,1,21,1,0
			2578,1,22,1,0
			2578,1,23,1,0
			2578,1,24,1,0
			2578,1,25,1,0
			2578,1,26,1,0
			2578,1,27,1,0
			2578,1,28,1,0
			2578,1,29,1,0
			2578,1,30,1,0
			2578,1,31,1,0
			2578,1,32,1,0
			2578,1,33,1,0
			2578,1,34,1,0
			2578,1,35,1,0
			2578,1,36,1,0
			2578,1,37,1,0
			2578,1,38,1,0
			2578,1,39,1,0
			2578,1,40,1,0
			2578,1,41,1,0
			2578,1,42,1,0
			2578,1,43,1,0
			2578,1,44,1,0
			2578,1,45,1,0
			2578,1,46,1,0
			2578,1,47,1,0
			2578,1,48,1,0
			2578,1,49,1,0
			2578,1,50,1,0
			2578,1,51,1,0
			2578,1,52,1,0
			2578,1,53,1,0
			2578,1,54,1,0
			2578,1,55,1,0
			2578,1,56,1,0
			2578,1,57,1,0
			2578,1,58,1,0
			2578,1,59,1,0
			2578,1,60,1,0
			2578,1,61,1,0
			2578,1,62,1,0
			2578,1,63,1,0
			2578,1,64,1,0
			2578,1,65,1,0
			2578,1,66,1,0
			2578,1,67,1,0
			2578,1,68,1,0
			2578,1,69,1,0
			2578,1,70,1,0
			2578,1,71,1,0
			2578,1,72,1,0
			2578,1,73,1,0
			2578,1,74,1,0
			2578,1,75,1,0
			2578,1,76,1,0
			2578,1,77,1,0
			2578,1,78,1,0
			2578,1,79,1,0
			2578,1,80,1,0
			2578,1,81,1,0
			2578,1,82,1,0
			2578,1,83,1,0
			2578,1,84,1,0
			2578,1,85,1,0
			2578,1,86,1,0
			2578,1,87,1,0
			2578,1,88,1,0
			2578,1,89,1,0
			2578,1,90,1,0
			2578,1,91,1,0
			2578,1,92,1,0
			2578,1,93,1,0
			2578,1,94,1,0
			2578,1,95,1,0
			2578,1,96,1,0
			2578,1,97,1,0
			2578,1,98,1,0
			2578,1,99,1,0
			2578,1,100,1,0
			2578,1,101,1,0
			2578,1,102,1,0
			2578,1,103,1,0
			2578,1,104,1,0
			2578,1,105,1,0
			2578,1,106,1,0
			2578,1,107,1,0
			2578,1,108,1,0
			2578,1,109,1,0
			2578,1,110,1,0
			2578,1,111,1,0
			2578,1,112,1,0
			2578,1,113,1,0
			2578,1,114,1,0
			2578,1,115,1,0
			2578,1,116,1,0
			2578,1,117,1,0
			2578,1,118,1,0
			2578,1,119,1,0
			2578,1,120,1,0
			2578,1,121,1,0
			2578,1,122,1,0
			2578,1,123,1,0
			2578,1,124,1,0
			2578,1,125,1,0
			2578,1,126,1,0
			2578,1,127,1,0
			2578,1,128,1,0
			2578,1,129,1,0
			2578,1,130,1,0
			2578,1,131,1,0
			2578,1,132,1,0
			2578,1,133,1,0
			2578,1,134,1,0
			2578,1,135,1,0
			2578,1,136,1,0
			2578,1,137,1,0
			2578,1,138,1,0
			2578,1,139,1,0
			2578,1,140,1,0
			2578,1,141,1,0
			2578,1,142,1,0
			2578,1,143,1,0
			2578,1,144,1,0
			2578,1,145,1,0
			2578,1,146,1,0
			2578,1,147,1,0
			2578,1,148,1,0
			2578,1,149,1,0
			2578,1,150,1,0
			2578,1,151,1,0
			2578,1,152,1,0
			2578,1,153,1,0
			2578,1,154,1,0
			2578,1,155,1,0
			2578,1,156,1,0
			2578,1,157,1,0
			2578,1,158,1,0
			2578,1,159,1,0
			2578,1,160,1,0
			2578,1,161,1,0
			2578,1,162,1,0
			2578,1,163,1,0
			2578,1,164,1,0
			2578,1,165,1,0
			2578,1,166,1,0
			2578,1,167,1,0
			2578,1,168,1,0
			2578,1,169,1,0
			2578,1,170,1,0
			2578,1,171,1,0
			2578,1,172,1,0
			2578,1,173,1,0
			2578,1,174,1,0
			2578,1,175,1,0
			2578,1,176,1,0
			2578,1,177,1,0
			2578,1,178,1,0
			2578,1,179,1,0
			2578,1,180,1,0
			2578,1,181,1,0
			2578,1,182,1,0
			2578,1,183,1,0
			2578,1,184,1,0
			2578,1,185,1,0
			2578,1,186,1,0
			2578,1,187,1,0
			2578,1,188,1,0
			2578,1,189,1,0
			2578,1,190,1,0
			2578,1,191,1,0
			2578,1,192,1,0
			2578,1,193,1,0
			2578,1,194,1,0
			2578,1,195,1,0
			2578,1,196,1,0
			2578,1,197,1,0
			2578,1,198,1,0
			2578,1,199,1,0
			2578,1,200,1,0
			2578,1,201,1,0
			2578,1,202,1,0
			2578,1,203,1,0
			2578,1,204,1,0
			2578,1,205,1,0
			2578,1,206,1,0
			2578,1,207,1,0
			2578,1,208,1,0
			2578,1,209,1,0
			2578,1,210,1,0
			2578,1,211,1,0
			2578,1,212,1,0
			2578,1,213,1,0
			2578,1,214,1,0
			2578,1,215,1,0
			2578,1,216,1,0
			2578,1,217,1,0
			2578,1,218,1,0
			2578,1,219,1,0
			2578,1,220,1,0
			2578,1,221,1,0
			2578,1,222,1,0
			2578,1,223,1,0
			2578,1,224,1,0
			2578,1,225,1,0
			2578,1,226,1,0
			2578,1,227,1,0
			2578,1,228,1,0
			2578,1,229,1,0
			2578,1,230,1,0
			2578,1,231,1,0
			2578,1,232,1,0
			2578,1,233,1,0
			2578,1,234,1,0
			2578,1,235,1,0
			2578,1,236,1,0
			2578,1,237,1,0
			2578,1,238,1,0
			2578,1,239,1,0
			2578,1,240,1,0
			2578,1,241,1,0
			2578,1,242,1,0
			2578,1,243,1,0
			2578,1,244,1,0
			2578,1,245,1,0
			2578,1,246,1,0
			2578,1,247,1,0
			2578,1,248,1,0
			2578,1,249,1,0
			2578,1,250,1,0
			2578,1,251,1,0
			2578,1,252,1,0
			2578,1,253,1,0
			2578,1,254,1,0
			2578,1,255,1,0
			2578,1,256,1,0
			29071,1,1,1,0
			29071,2,1,1,0
			29071,3,1,1,0
			29071,4,1,1,0
			29071,5,1,1,0
			29071,6,1,1,0
			29071,1,2,1,0
			29071,2,2,1,0
			29071,3,2,1,0
			29071,4,2,1,0
			29071,5,2,1,0
			29071,6,2,1,0
			29071,1,3,1,0
			29071,2,3,1,0
			29071,3,3,1,0
			29071,4,3,1,0
			29071,5,3,1,0
			29071,6,3,1,0
			29071,1,4,1,0
			29071,2,4,1,0
			29071,3,4,1,0
			29071,4,4,1,0
			29071,5,4,1,0
			29071,6,4,1,0
			29064,1,1,1,0
			29064,2,1,1,0
			29064,3,1,1,0
			29064,4,1,1,0
			29064,5,1,1,0
			29064,6,1,1,0
			29064,1,2,1,0
			29064,2,2,1,0
			29064,3,2,1,0
			29064,4,2,1,0
			29064,5,2,1,0
			29064,6,2,1,0
			29064,1,3,1,0
			29064,2,3,1,0
			29064,3,3,1,0
			29064,4,3,1,0
			29064,5,3,1,0
			29064,6,3,1,0
			29064,1,4,1,0
			29064,2,4,1,0
			29064,3,4,1,0
			29064,4,4,1,0
			29064,5,4,1,0
			29064,6,4,1,0
			29066,1,1,1,40
			29066,2,1,1,40
			29066,3,1,1,40
			29066,4,1,1,40
			29066,5,1,1,40
			29066,6,1,1,40
			29066,1,2,1,40
			29066,2,2,1,40
			29066,3,2,1,40
			29066,4,2,1,40
			29066,5,2,1,40
			29066,6,2,1,40
			29066,1,3,1,40
			29066,2,3,1,40
			29066,3,3,1,40
			29066,4,3,1,40
			29066,5,3,1,40
			29066,6,3,1,40
			29066,1,4,1,40
			29066,2,4,1,40
			29066,3,4,1,40
			29066,4,4,1,40
			29066,5,4,1,40
			29066,6,4,1,40
			29068,1,1,1,0.00
			29068,2,1,1,0.00
			29068,3,1,1,0.00
			29068,4,1,1,0.00
			29068,5,1,1,0.00
			29068,6,1,1,0.00
			29068,1,2,1,0.00
			29068,2,2,1,0.00
			29068,3,2,1,0.00
			29068,4,2,1,0.00
			29068,5,2,1,0.00
			29068,6,2,1,0.00
			29068,1,3,1,0.00
			29068,2,3,1,0.00
			29068,3,3,1,0.00
			29068,4,3,1,0.00
			29068,5,3,1,0.00
			29068,6,3,1,0.00
			29068,1,4,1,0.00
			29068,2,4,1,0.00
			29068,3,4,1,0.00
			29068,4,4,1,0.00
			29068,5,4,1,0.00
			29068,6,4,1,0.00
			29065,1,1,1,0.080
			29065,2,1,1,0.080
			29065,3,1,1,0.080
			29065,4,1,1,0.080
			29065,5,1,1,0.080
			29065,6,1,1,0.080
			29065,1,2,1,0.080
			29065,2,2,1,0.080
			29065,3,2,1,0.080
			29065,4,2,1,0.080
			29065,5,2,1,0.080
			29065,6,2,1,0.080
			29065,1,3,1,0.080
			29065,2,3,1,0.080
			29065,3,3,1,0.080
			29065,4,3,1,0.080
			29065,5,3,1,0.080
			29065,6,3,1,0.080
			29065,1,4,1,0.080
			29065,2,4,1,0.080
			29065,3,4,1,0.080
			29065,4,4,1,0.080
			29065,5,4,1,0.080
			29065,6,4,1,0.080
			29063,1,1,1,0
			29063,2,1,1,0
			29063,3,1,1,0
			29063,4,1,1,0
			29063,5,1,1,0
			29063,6,1,1,0
			29063,1,2,1,0
			29063,2,2,1,0
			29063,3,2,1,0
			29063,4,2,1,0
			29063,5,2,1,0
			29063,6,2,1,0
			29063,1,3,1,0
			29063,2,3,1,0
			29063,3,3,1,0
			29063,4,3,1,0
			29063,5,3,1,0
			29063,6,3,1,0
			29063,1,4,1,0
			29063,2,4,1,0
			29063,3,4,1,0
			29063,4,4,1,0
			29063,5,4,1,0
			29063,6,4,1,0
			29072,1,1,1,0
			29072,2,1,1,0
			29072,3,1,1,0
			29072,4,1,1,0
			29072,5,1,1,0
			29072,6,1,1,0
			29072,1,2,1,0
			29072,2,2,1,0
			29072,3,2,1,0
			29072,4,2,1,0
			29072,5,2,1,0
			29072,6,2,1,0
			29072,1,3,1,0
			29072,2,3,1,0
			29072,3,3,1,0
			29072,4,3,1,0
			29072,5,3,1,0
			29072,6,3,1,0
			29072,1,4,1,0
			29072,2,4,1,0
			29072,3,4,1,0
			29072,4,4,1,0
			29072,5,4,1,0
			29072,6,4,1,0
			29067,1,1,1,0.00
			29067,2,1,1,0.00
			29067,3,1,1,0.00
			29067,4,1,1,0.00
			29067,5,1,1,0.00
			29067,6,1,1,0.00
			29067,1,2,1,0.00
			29067,2,2,1,0.00
			29067,3,2,1,0.00
			29067,4,2,1,0.00
			29067,5,2,1,0.00
			29067,6,2,1,0.00
			29067,1,3,1,0.00
			29067,2,3,1,0.00
			29067,3,3,1,0.00
			29067,4,3,1,0.00
			29067,5,3,1,0.00
			29067,6,3,1,0.00
			29067,1,4,1,0.00
			29067,2,4,1,0.00
			29067,3,4,1,0.00
			29067,4,4,1,0.00
			29067,5,4,1,0.00
			29067,6,4,1,0.00
			29069,1,1,1,0
			29069,2,1,1,0
			29069,3,1,1,0
			29069,4,1,1,0
			29069,5,1,1,0
			29069,6,1,1,0
			29069,1,2,1,0
			29069,2,2,1,0
			29069,3,2,1,0
			29069,4,2,1,0
			29069,5,2,1,0
			29069,6,2,1,0
			29069,1,3,1,0
			29069,2,3,1,0
			29069,3,3,1,0
			29069,4,3,1,0
			29069,5,3,1,0
			29069,6,3,1,0
			29069,1,4,1,0
			29069,2,4,1,0
			29069,3,4,1,0
			29069,4,4,1,0
			29069,5,4,1,0
			29069,6,4,1,0
			32289,1,1,1,0
			5720,1,1,1,808333358
			5722,1,1,1,1812
			5723,1,1,1,1813
			5725,1,1,1,2910
			5724,1,1,1,0
			5716,1,1,1,808333358
			5718,1,1,1,1812
			5719,1,1,1,1813
			5726,1,1,1,10
			5727,1,1,1,3
			5746,1,1,1,0
			5746,1,2,1,0
			5746,1,3,1,0
			5745,1,1,1,0
			5745,1,2,1,0
			5745,1,3,1,0
			5744,1,1,1,0
			5744,1,2,1,0
			5744,1,3,1,0
			5740,1,1,1,4
			5741,1,1,1,0
			5738,1,1,1,0
			5739,1,1,1,0
			288,1,1,1,0
			5531,1,1,1,4
			5532,1,1,1,0
			5529,1,1,1,0
			5534,1,1,1,128
			5533,1,1,1,128
			5528,1,1,1,0
			5530,1,1,1,93
			5550,1,1,1,0
			5549,1,1,1,0
			5548,1,1,1,0
			5547,1,1,1,0
			5546,1,1,1,0
			5545,1,1,1,0
			5544,1,1,1,0
			5543,1,1,1,0
			5542,1,1,1,0
			5541,1,1,1,0
			5540,1,1,1,0
			5539,1,1,1,0
			5538,1,1,1,0
			5537,1,1,1,0
			5536,1,1,1,0
			5535,1,1,1,0
			21484,1,1,1,0
			21485,1,1,1,0
			21486,1,1,1,0
			21463,1,1,1,6.0
			21464,1,1,1,0
			21487,1,1,1,0
			21465,1,1,1,0
			21467,1,1,1,01 15 4E 00 01 00
			21462,1,1,1,0
			21483,1,1,1,1
			21482,1,1,1,1
			21481,1,1,1,1
			21480,1,1,1,1
			21479,1,1,1,1
			21478,1,1,1,1
			21477,1,1,1,1
			21476,1,1,1,1
			21473,1,1,1,01 15 4E 00 01 01
			21470,1,1,1,01 15 4E 00 01 00
			21466,1,1,1,1
			7721,1,1,1,1.0
			7719,1,1,1,30
			7718,1,1,1,0
			7714,1,1,1,0
			7715,1,1,1,1.0
			7716,1,1,1,300
			7717,1,1,1,0
			7720,1,1,1,0.020
			8996,1,1,1,0
			8995,1,1,1,60
			8998,1,1,1,1
			8997,1,1,1,0
			28958,1,1,1,0.090
			28957,1,1,1,0.020
			28966,1,1,1,0
			28959,1,1,1,0.400
			28945,1,1,1,0
			28946,1,1,1,0
			28956,1,1,1,0.000
			28954,1,1,1,0
			28963,1,1,1,0
			28962,1,1,1,0.050
			28960,1,1,1,0
			28967,1,1,1,0
			28965,1,1,1,0.250
			28964,1,1,1,0.100
			28952,1,1,1,0
			28950,1,1,1,0
			28948,1,1,1,0
			28973,1,1,1,0.090
			28972,1,1,1,0.030
			28993,1,1,1,0
			28974,1,1,1,0.010
			28968,1,1,1,0
			28994,1,1,1,0
			28969,1,1,1,0
			28971,1,1,1,0.010
			28991,1,1,1,0
			28989,1,1,1,0
			28987,1,1,1,0
			28985,1,1,1,0
			28983,1,1,1,0
			28981,1,1,1,0
			28979,1,1,1,0
			28977,1,1,1,0
			28975,1,1,1,0
			18273,1,1,1,0
			18273,2,1,1,0
			18273,3,1,1,0
			18273,4,1,1,0
			18273,5,1,1,0
			18273,6,1,1,0
			18273,1,2,1,0
			18273,2,2,1,0
			18273,3,2,1,0
			18273,4,2,1,0
			18273,5,2,1,0
			18273,6,2,1,0
			18273,1,3,1,0
			18273,2,3,1,0
			18273,3,3,1,0
			18273,4,3,1,0
			18273,5,3,1,0
			18273,6,3,1,0
			18266,1,1,1,0
			18266,2,1,1,0
			18266,3,1,1,0
			18266,4,1,1,0
			18266,5,1,1,0
			18266,6,1,1,0
			18266,1,2,1,0
			18266,2,2,1,0
			18266,3,2,1,0
			18266,4,2,1,0
			18266,5,2,1,0
			18266,6,2,1,0
			18266,1,3,1,0
			18266,2,3,1,0
			18266,3,3,1,0
			18266,4,3,1,0
			18266,5,3,1,0
			18266,6,3,1,0
			18267,1,1,1,1.000
			18267,2,1,1,1.000
			18267,3,1,1,1.000
			18267,4,1,1,1.000
			18267,5,1,1,1.000
			18267,6,1,1,1.000
			18267,1,2,1,1.000
			18267,2,2,1,1.000
			18267,3,2,1,1.000
			18267,4,2,1,1.000
			18267,5,2,1,1.000
			18267,6,2,1,1.000
			18267,1,3,1,1.000
			18267,2,3,1,1.000
			18267,3,3,1,1.000
			18267,4,3,1,1.000
			18267,5,3,1,1.000
			18267,6,3,1,1.000
			18275,1,1,1,0
			18275,2,1,1,0
			18275,3,1,1,0
			18275,4,1,1,0
			18275,5,1,1,0
			18275,6,1,1,0
			18275,1,2,1,0
			18275,2,2,1,0
			18275,3,2,1,0
			18275,4,2,1,0
			18275,5,2,1,0
			18275,6,2,1,0
			18275,1,3,1,0
			18275,2,3,1,0
			18275,3,3,1,0
			18275,4,3,1,0
			18275,5,3,1,0
			18275,6,3,1,0
			18270,1,1,1,0.100
			18270,2,1,1,0.100
			18270,3,1,1,0.100
			18270,4,1,1,0.100
			18270,5,1,1,0.100
			18270,6,1,1,0.100
			18270,1,2,1,0.100
			18270,2,2,1,0.100
			18270,3,2,1,0.100
			18270,4,2,1,0.100
			18270,5,2,1,0.100
			18270,6,2,1,0.100
			18270,1,3,1,0.100
			18270,2,3,1,0.100
			18270,3,3,1,0.100
			18270,4,3,1,0.100
			18270,5,3,1,0.100
			18270,6,3,1,0.100
			18265,1,1,1,0
			18265,2,1,1,0
			18265,3,1,1,0
			18265,4,1,1,0
			18265,5,1,1,0
			18265,6,1,1,0
			18265,1,2,1,0
			18265,2,2,1,0
			18265,3,2,1,0
			18265,4,2,1,0
			18265,5,2,1,0
			18265,6,2,1,0
			18265,1,3,1,0
			18265,2,3,1,0
			18265,3,3,1,0
			18265,4,3,1,0
			18265,5,3,1,0
			18265,6,3,1,0
			18274,1,1,1,0
			18274,2,1,1,0
			18274,3,1,1,0
			18274,4,1,1,0
			18274,5,1,1,0
			18274,6,1,1,0
			18274,1,2,1,0
			18274,2,2,1,0
			18274,3,2,1,0
			18274,4,2,1,0
			18274,5,2,1,0
			18274,6,2,1,0
			18274,1,3,1,0
			18274,2,3,1,0
			18274,3,3,1,0
			18274,4,3,1,0
			18274,5,3,1,0
			18274,6,3,1,0
			18269,1,1,1,1.00
			18269,2,1,1,1.00
			18269,3,1,1,1.00
			18269,4,1,1,1.00
			18269,5,1,1,1.00
			18269,6,1,1,1.00
			18269,1,2,1,1.00
			18269,2,2,1,1.00
			18269,3,2,1,1.00
			18269,4,2,1,1.00
			18269,5,2,1,1.00
			18269,6,2,1,1.00
			18269,1,3,1,1.00
			18269,2,3,1,1.00
			18269,3,3,1,1.00
			18269,4,3,1,1.00
			18269,5,3,1,1.00
			18269,6,3,1,1.00
			18268,1,1,1,0
			18268,2,1,1,0
			18268,3,1,1,0
			18268,4,1,1,0
			18268,5,1,1,0
			18268,6,1,1,0
			18268,1,2,1,0
			18268,2,2,1,0
			18268,3,2,1,0
			18268,4,2,1,0
			18268,5,2,1,0
			18268,6,2,1,0
			18268,1,3,1,0
			18268,2,3,1,0
			18268,3,3,1,0
			18268,4,3,1,0
			18268,5,3,1,0
			18268,6,3,1,0
			18271,1,1,1,0
			18271,2,1,1,0
			18271,3,1,1,0
			18271,4,1,1,0
			18271,5,1,1,0
			18271,6,1,1,0
			18271,1,2,1,0
			18271,2,2,1,0
			18271,3,2,1,0
			18271,4,2,1,0
			18271,5,2,1,0
			18271,6,2,1,0
			18271,1,3,1,0
			18271,2,3,1,0
			18271,3,3,1,0
			18271,4,3,1,0
			18271,5,3,1,0
			18271,6,3,1,0
			13138,1,1,1,0
			13138,2,1,1,0
			13138,3,1,1,0
			13138,4,1,1,0
			13138,5,1,1,0
			13138,6,1,1,0
			13138,1,2,1,0
			13138,2,2,1,0
			13138,3,2,1,0
			13138,4,2,1,0
			13138,5,2,1,0
			13138,6,2,1,0
			13138,1,3,1,0
			13138,2,3,1,0
			13138,3,3,1,0
			13138,4,3,1,0
			13138,5,3,1,0
			13138,6,3,1,0
			13138,1,4,1,0
			13138,2,4,1,0
			13138,3,4,1,0
			13138,4,4,1,0
			13138,5,4,1,0
			13138,6,4,1,0
			13138,1,5,1,0
			13138,2,5,1,0
			13138,3,5,1,0
			13138,4,5,1,0
			13138,5,5,1,0
			13138,6,5,1,0
			13138,1,6,1,0
			13138,2,6,1,0
			13138,3,6,1,0
			13138,4,6,1,0
			13138,5,6,1,0
			13138,6,6,1,0
			13145,1,1,1,0
			13145,2,1,1,0
			13145,3,1,1,0
			13145,4,1,1,0
			13145,5,1,1,0
			13145,6,1,1,0
			13145,1,2,1,0
			13145,2,2,1,0
			13145,3,2,1,0
			13145,4,2,1,0
			13145,5,2,1,0
			13145,6,2,1,0
			13145,1,3,1,0
			13145,2,3,1,0
			13145,3,3,1,0
			13145,4,3,1,0
			13145,5,3,1,0
			13145,6,3,1,0
			13145,1,4,1,0
			13145,2,4,1,0
			13145,3,4,1,0
			13145,4,4,1,0
			13145,5,4,1,0
			13145,6,4,1,0
			13145,1,5,1,0
			13145,2,5,1,0
			13145,3,5,1,0
			13145,4,5,1,0
			13145,5,5,1,0
			13145,6,5,1,0
			13145,1,6,1,0
			13145,2,6,1,0
			13145,3,6,1,0
			13145,4,6,1,0
			13145,5,6,1,0
			13145,6,6,1,0
			13132,1,1,1,0
			13132,2,1,1,0
			13132,3,1,1,0
			13132,4,1,1,0
			13132,5,1,1,0
			13132,6,1,1,0
			13132,1,2,1,0
			13132,2,2,1,0
			13132,3,2,1,0
			13132,4,2,1,0
			13132,5,2,1,0
			13132,6,2,1,0
			13132,1,3,1,0
			13132,2,3,1,0
			13132,3,3,1,0
			13132,4,3,1,0
			13132,5,3,1,0
			13132,6,3,1,0
			13132,1,4,1,0
			13132,2,4,1,0
			13132,3,4,1,0
			13132,4,4,1,0
			13132,5,4,1,0
			13132,6,4,1,0
			13132,1,5,1,0
			13132,2,5,1,0
			13132,3,5,1,0
			13132,4,5,1,0
			13132,5,5,1,0
			13132,6,5,1,0
			13132,1,6,1,0
			13132,2,6,1,0
			13132,3,6,1,0
			13132,4,6,1,0
			13132,5,6,1,0
			13132,6,6,1,0
			13137,1,1,1,0
			13137,2,1,1,0
			13137,3,1,1,0
			13137,4,1,1,0
			13137,5,1,1,0
			13137,6,1,1,0
			13137,1,2,1,0
			13137,2,2,1,0
			13137,3,2,1,0
			13137,4,2,1,0
			13137,5,2,1,0
			13137,6,2,1,0
			13137,1,3,1,0
			13137,2,3,1,0
			13137,3,3,1,0
			13137,4,3,1,0
			13137,5,3,1,0
			13137,6,3,1,0
			13137,1,4,1,0
			13137,2,4,1,0
			13137,3,4,1,0
			13137,4,4,1,0
			13137,5,4,1,0
			13137,6,4,1,0
			13137,1,5,1,0
			13137,2,5,1,0
			13137,3,5,1,0
			13137,4,5,1,0
			13137,5,5,1,0
			13137,6,5,1,0
			13137,1,6,1,0
			13137,2,6,1,0
			13137,3,6,1,0
			13137,4,6,1,0
			13137,5,6,1,0
			13137,6,6,1,0
			13134,1,1,1,1.000
			13134,2,1,1,1.000
			13134,3,1,1,1.000
			13134,4,1,1,1.000
			13134,5,1,1,1.000
			13134,6,1,1,1.000
			13134,1,2,1,1.000
			13134,2,2,1,1.000
			13134,3,2,1,1.000
			13134,4,2,1,1.000
			13134,5,2,1,1.000
			13134,6,2,1,1.000
			13134,1,3,1,1.000
			13134,2,3,1,1.000
			13134,3,3,1,1.000
			13134,4,3,1,1.000
			13134,5,3,1,1.000
			13134,6,3,1,1.000
			13134,1,4,1,1.000
			13134,2,4,1,1.000
			13134,3,4,1,1.000
			13134,4,4,1,1.000
			13134,5,4,1,1.000
			13134,6,4,1,1.000
			13134,1,5,1,1.000
			13134,2,5,1,1.000
			13134,3,5,1,1.000
			13134,4,5,1,1.000
			13134,5,5,1,1.000
			13134,6,5,1,1.000
			13134,1,6,1,1.000
			13134,2,6,1,1.000
			13134,3,6,1,1.000
			13134,4,6,1,1.000
			13134,5,6,1,1.000
			13134,6,6,1,1.000
			13136,1,1,1,1.00
			13136,2,1,1,1.00
			13136,3,1,1,1.00
			13136,4,1,1,1.00
			13136,5,1,1,1.00
			13136,6,1,1,1.00
			13136,1,2,1,1.00
			13136,2,2,1,1.00
			13136,3,2,1,1.00
			13136,4,2,1,1.00
			13136,5,2,1,1.00
			13136,6,2,1,1.00
			13136,1,3,1,1.00
			13136,2,3,1,1.00
			13136,3,3,1,1.00
			13136,4,3,1,1.00
			13136,5,3,1,1.00
			13136,6,3,1,1.00
			13136,1,4,1,1.00
			13136,2,4,1,1.00
			13136,3,4,1,1.00
			13136,4,4,1,1.00
			13136,5,4,1,1.00
			13136,6,4,1,1.00
			13136,1,5,1,1.00
			13136,2,5,1,1.00
			13136,3,5,1,1.00
			13136,4,5,1,1.00
			13136,5,5,1,1.00
			13136,6,5,1,1.00
			13136,1,6,1,1.00
			13136,2,6,1,1.00
			13136,3,6,1,1.00
			13136,4,6,1,1.00
			13136,5,6,1,1.00
			13136,6,6,1,1.00
			13133,1,1,1,0
			13133,2,1,1,0
			13133,3,1,1,0
			13133,4,1,1,0
			13133,5,1,1,0
			13133,6,1,1,0
			13133,1,2,1,0
			13133,2,2,1,0
			13133,3,2,1,0
			13133,4,2,1,0
			13133,5,2,1,0
			13133,6,2,1,0
			13133,1,3,1,0
			13133,2,3,1,0
			13133,3,3,1,0
			13133,4,3,1,0
			13133,5,3,1,0
			13133,6,3,1,0
			13133,1,4,1,0
			13133,2,4,1,0
			13133,3,4,1,0
			13133,4,4,1,0
			13133,5,4,1,0
			13133,6,4,1,0
			13133,1,5,1,0
			13133,2,5,1,0
			13133,3,5,1,0
			13133,4,5,1,0
			13133,5,5,1,0
			13133,6,5,1,0
			13133,1,6,1,0
			13133,2,6,1,0
			13133,3,6,1,0
			13133,4,6,1,0
			13133,5,6,1,0
			13133,6,6,1,0
			13131,1,1,1,0
			13131,2,1,1,0
			13131,3,1,1,0
			13131,4,1,1,0
			13131,5,1,1,0
			13131,6,1,1,0
			13131,1,2,1,0
			13131,2,2,1,0
			13131,3,2,1,0
			13131,4,2,1,0
			13131,5,2,1,0
			13131,6,2,1,0
			13131,1,3,1,0
			13131,2,3,1,0
			13131,3,3,1,0
			13131,4,3,1,0
			13131,5,3,1,0
			13131,6,3,1,0
			13131,1,4,1,0
			13131,2,4,1,0
			13131,3,4,1,0
			13131,4,4,1,0
			13131,5,4,1,0
			13131,6,4,1,0
			13131,1,5,1,0
			13131,2,5,1,0
			13131,3,5,1,0
			13131,4,5,1,0
			13131,5,5,1,0
			13131,6,5,1,0
			13131,1,6,1,0
			13131,2,6,1,0
			13131,3,6,1,0
			13131,4,6,1,0
			13131,5,6,1,0
			13131,6,6,1,0
			13146,1,1,1,0
			13146,2,1,1,0
			13146,3,1,1,0
			13146,4,1,1,0
			13146,5,1,1,0
			13146,6,1,1,0
			13146,1,2,1,0
			13146,2,2,1,0
			13146,3,2,1,0
			13146,4,2,1,0
			13146,5,2,1,0
			13146,6,2,1,0
			13146,1,3,1,0
			13146,2,3,1,0
			13146,3,3,1,0
			13146,4,3,1,0
			13146,5,3,1,0
			13146,6,3,1,0
			13146,1,4,1,0
			13146,2,4,1,0
			13146,3,4,1,0
			13146,4,4,1,0
			13146,5,4,1,0
			13146,6,4,1,0
			13146,1,5,1,0
			13146,2,5,1,0
			13146,3,5,1,0
			13146,4,5,1,0
			13146,5,5,1,0
			13146,6,5,1,0
			13146,1,6,1,0
			13146,2,6,1,0
			13146,3,6,1,0
			13146,4,6,1,0
			13146,5,6,1,0
			13146,6,6,1,0
			13135,1,1,1,0
			13135,2,1,1,0
			13135,3,1,1,0
			13135,4,1,1,0
			13135,5,1,1,0
			13135,6,1,1,0
			13135,1,2,1,0
			13135,2,2,1,0
			13135,3,2,1,0
			13135,4,2,1,0
			13135,5,2,1,0
			13135,6,2,1,0
			13135,1,3,1,0
			13135,2,3,1,0
			13135,3,3,1,0
			13135,4,3,1,0
			13135,5,3,1,0
			13135,6,3,1,0
			13135,1,4,1,0
			13135,2,4,1,0
			13135,3,4,1,0
			13135,4,4,1,0
			13135,5,4,1,0
			13135,6,4,1,0
			13135,1,5,1,0
			13135,2,5,1,0
			13135,3,5,1,0
			13135,4,5,1,0
			13135,5,5,1,0
			13135,6,5,1,0
			13135,1,6,1,0
			13135,2,6,1,0
			13135,3,6,1,0
			13135,4,6,1,0
			13135,5,6,1,0
			13135,6,6,1,0
			13139,1,1,1,0
			13139,2,1,1,0
			13139,3,1,1,0
			13139,4,1,1,0
			13139,5,1,1,0
			13139,6,1,1,0
			13139,1,1,2,0
			13139,2,1,2,0
			13139,3,1,2,0
			13139,4,1,2,0
			13139,5,1,2,0
			13139,6,1,2,0
			13139,1,1,3,0
			13139,2,1,3,0
			13139,3,1,3,0
			13139,4,1,3,0
			13139,5,1,3,0
			13139,6,1,3,0
			13139,1,2,1,0
			13139,2,2,1,0
			13139,3,2,1,0
			13139,4,2,1,0
			13139,5,2,1,0
			13139,6,2,1,0
			13139,1,2,2,0
			13139,2,2,2,0
			13139,3,2,2,0
			13139,4,2,2,0
			13139,5,2,2,0
			13139,6,2,2,0
			13139,1,2,3,0
			13139,2,2,3,0
			13139,3,2,3,0
			13139,4,2,3,0
			13139,5,2,3,0
			13139,6,2,3,0
			13139,1,3,1,0
			13139,2,3,1,0
			13139,3,3,1,0
			13139,4,3,1,0
			13139,5,3,1,0
			13139,6,3,1,0
			13139,1,3,2,0
			13139,2,3,2,0
			13139,3,3,2,0
			13139,4,3,2,0
			13139,5,3,2,0
			13139,6,3,2,0
			13139,1,3,3,0
			13139,2,3,3,0
			13139,3,3,3,0
			13139,4,3,3,0
			13139,5,3,3,0
			13139,6,3,3,0
			13139,1,4,1,0
			13139,2,4,1,0
			13139,3,4,1,0
			13139,4,4,1,0
			13139,5,4,1,0
			13139,6,4,1,0
			13139,1,4,2,0
			13139,2,4,2,0
			13139,3,4,2,0
			13139,4,4,2,0
			13139,5,4,2,0
			13139,6,4,2,0
			13139,1,4,3,0
			13139,2,4,3,0
			13139,3,4,3,0
			13139,4,4,3,0
			13139,5,4,3,0
			13139,6,4,3,0
			13139,1,5,1,0
			13139,2,5,1,0
			13139,3,5,1,0
			13139,4,5,1,0
			13139,5,5,1,0
			13139,6,5,1,0
			13139,1,5,2,0
			13139,2,5,2,0
			13139,3,5,2,0
			13139,4,5,2,0
			13139,5,5,2,0
			13139,6,5,2,0
			13139,1,5,3,0
			13139,2,5,3,0
			13139,3,5,3,0
			13139,4,5,3,0
			13139,5,5,3,0
			13139,6,5,3,0
			13139,1,6,1,0
			13139,2,6,1,0
			13139,3,6,1,0
			13139,4,6,1,0
			13139,5,6,1,0
			13139,6,6,1,0
			13139,1,6,2,0
			13139,2,6,2,0
			13139,3,6,2,0
			13139,4,6,2,0
			13139,5,6,2,0
			13139,6,6,2,0
			13139,1,6,3,0
			13139,2,6,3,0
			13139,3,6,3,0
			13139,4,6,3,0
			13139,5,6,3,0
			13139,6,6,3,0
			18374,1,1,1,0
			18374,2,1,1,0
			18374,3,1,1,0
			18374,4,1,1,0
			18374,5,1,1,0
			18374,6,1,1,0
			18374,1,2,1,0
			18374,2,2,1,0
			18374,3,2,1,0
			18374,4,2,1,0
			18374,5,2,1,0
			18374,6,2,1,0
			18374,1,3,1,0
			18374,2,3,1,0
			18374,3,3,1,0
			18374,4,3,1,0
			18374,5,3,1,0
			18374,6,3,1,0
			18368,1,1,1,0
			18368,2,1,1,0
			18368,3,1,1,0
			18368,4,1,1,0
			18368,5,1,1,0
			18368,6,1,1,0
			18368,1,2,1,0
			18368,2,2,1,0
			18368,3,2,1,0
			18368,4,2,1,0
			18368,5,2,1,0
			18368,6,2,1,0
			18368,1,3,1,0
			18368,2,3,1,0
			18368,3,3,1,0
			18368,4,3,1,0
			18368,5,3,1,0
			18368,6,3,1,0
			18371,1,1,1,1.00
			18371,2,1,1,1.00
			18371,3,1,1,1.00
			18371,4,1,1,1.00
			18371,5,1,1,1.00
			18371,6,1,1,1.00
			18371,1,2,1,1.00
			18371,2,2,1,1.00
			18371,3,2,1,1.00
			18371,4,2,1,1.00
			18371,5,2,1,1.00
			18371,6,2,1,1.00
			18371,1,3,1,1.00
			18371,2,3,1,1.00
			18371,3,3,1,1.00
			18371,4,3,1,1.00
			18371,5,3,1,1.00
			18371,6,3,1,1.00
			18369,1,1,1,1.000
			18369,2,1,1,1.000
			18369,3,1,1,1.000
			18369,4,1,1,1.000
			18369,5,1,1,1.000
			18369,6,1,1,1.000
			18369,1,2,1,1.000
			18369,2,2,1,1.000
			18369,3,2,1,1.000
			18369,4,2,1,1.000
			18369,5,2,1,1.000
			18369,6,2,1,1.000
			18369,1,3,1,1.000
			18369,2,3,1,1.000
			18369,3,3,1,1.000
			18369,4,3,1,1.000
			18369,5,3,1,1.000
			18369,6,3,1,1.000
			18367,1,1,1,0
			18367,2,1,1,0
			18367,3,1,1,0
			18367,4,1,1,0
			18367,5,1,1,0
			18367,6,1,1,0
			18367,1,2,1,0
			18367,2,2,1,0
			18367,3,2,1,0
			18367,4,2,1,0
			18367,5,2,1,0
			18367,6,2,1,0
			18367,1,3,1,0
			18367,2,3,1,0
			18367,3,3,1,0
			18367,4,3,1,0
			18367,5,3,1,0
			18367,6,3,1,0
			18375,1,1,1,0
			18375,2,1,1,0
			18375,3,1,1,0
			18375,4,1,1,0
			18375,5,1,1,0
			18375,6,1,1,0
			18375,1,2,1,0
			18375,2,2,1,0
			18375,3,2,1,0
			18375,4,2,1,0
			18375,5,2,1,0
			18375,6,2,1,0
			18375,1,3,1,0
			18375,2,3,1,0
			18375,3,3,1,0
			18375,4,3,1,0
			18375,5,3,1,0
			18375,6,3,1,0
			18370,1,1,1,1.00
			18370,2,1,1,1.00
			18370,3,1,1,1.00
			18370,4,1,1,1.00
			18370,5,1,1,1.00
			18370,6,1,1,1.00
			18370,1,2,1,1.00
			18370,2,2,1,1.00
			18370,3,2,1,1.00
			18370,4,2,1,1.00
			18370,5,2,1,1.00
			18370,6,2,1,1.00
			18370,1,3,1,1.00
			18370,2,3,1,1.00
			18370,3,3,1,1.00
			18370,4,3,1,1.00
			18370,5,3,1,1.00
			18370,6,3,1,1.00
			18372,1,1,1,0
			18372,2,1,1,0
			18372,3,1,1,0
			18372,4,1,1,0
			18372,5,1,1,0
			18372,6,1,1,0
			18372,1,2,1,0
			18372,2,2,1,0
			18372,3,2,1,0
			18372,4,2,1,0
			18372,5,2,1,0
			18372,6,2,1,0
			18372,1,3,1,0
			18372,2,3,1,0
			18372,3,3,1,0
			18372,4,3,1,0
			18372,5,3,1,0
			18372,6,3,1,0
			535,1,1,1,0
			535,2,1,1,0
			535,3,1,1,0
			535,4,1,1,0
			535,5,1,1,0
			535,6,1,1,0
			535,1,2,1,0
			535,2,2,1,0
			535,3,2,1,0
			535,4,2,1,0
			535,5,2,1,0
			535,6,2,1,0
			535,1,3,1,0
			535,2,3,1,0
			535,3,3,1,0
			535,4,3,1,0
			535,5,3,1,0
			535,6,3,1,0
			535,1,4,1,0
			535,2,4,1,0
			535,3,4,1,0
			535,4,4,1,0
			535,5,4,1,0
			535,6,4,1,0
			535,1,5,1,0
			535,2,5,1,0
			535,3,5,1,0
			535,4,5,1,0
			535,5,5,1,0
			535,6,5,1,0
			535,1,6,1,0
			535,2,6,1,0
			535,3,6,1,0
			535,4,6,1,0
			535,5,6,1,0
			535,6,6,1,0
			535,1,7,1,0
			535,2,7,1,0
			535,3,7,1,0
			535,4,7,1,0
			535,5,7,1,0
			535,6,7,1,0
			535,1,8,1,0
			535,2,8,1,0
			535,3,8,1,0
			535,4,8,1,0
			535,5,8,1,0
			535,6,8,1,0
			535,1,9,1,0
			535,2,9,1,0
			535,3,9,1,0
			535,4,9,1,0
			535,5,9,1,0
			535,6,9,1,0
			535,1,10,1,0
			535,2,10,1,0
			535,3,10,1,0
			535,4,10,1,0
			535,5,10,1,0
			535,6,10,1,0
			535,1,11,1,0
			535,2,11,1,0
			535,3,11,1,0
			535,4,11,1,0
			535,5,11,1,0
			535,6,11,1,0
			535,1,12,1,0
			535,2,12,1,0
			535,3,12,1,0
			535,4,12,1,0
			535,5,12,1,0
			535,6,12,1,0
			525,1,1,1,0
			525,2,1,1,0
			525,3,1,1,0
			525,4,1,1,0
			525,5,1,1,0
			525,6,1,1,0
			525,1,2,1,0
			525,2,2,1,0
			525,3,2,1,0
			525,4,2,1,0
			525,5,2,1,0
			525,6,2,1,0
			525,1,3,1,0
			525,2,3,1,0
			525,3,3,1,0
			525,4,3,1,0
			525,5,3,1,0
			525,6,3,1,0
			525,1,4,1,0
			525,2,4,1,0
			525,3,4,1,0
			525,4,4,1,0
			525,5,4,1,0
			525,6,4,1,0
			525,1,5,1,0
			525,2,5,1,0
			525,3,5,1,0
			525,4,5,1,0
			525,5,5,1,0
			525,6,5,1,0
			525,1,6,1,0
			525,2,6,1,0
			525,3,6,1,0
			525,4,6,1,0
			525,5,6,1,0
			525,6,6,1,0
			525,1,7,1,0
			525,2,7,1,0
			525,3,7,1,0
			525,4,7,1,0
			525,5,7,1,0
			525,6,7,1,0
			525,1,8,1,0
			525,2,8,1,0
			525,3,8,1,0
			525,4,8,1,0
			525,5,8,1,0
			525,6,8,1,0
			525,1,9,1,0
			525,2,9,1,0
			525,3,9,1,0
			525,4,9,1,0
			525,5,9,1,0
			525,6,9,1,0
			525,1,10,1,0
			525,2,10,1,0
			525,3,10,1,0
			525,4,10,1,0
			525,5,10,1,0
			525,6,10,1,0
			525,1,11,1,0
			525,2,11,1,0
			525,3,11,1,0
			525,4,11,1,0
			525,5,11,1,0
			525,6,11,1,0
			525,1,12,1,0
			525,2,12,1,0
			525,3,12,1,0
			525,4,12,1,0
			525,5,12,1,0
			525,6,12,1,0
			528,1,1,1,0.00
			528,2,1,1,0.00
			528,3,1,1,0.00
			528,4,1,1,0.00
			528,5,1,1,0.00
			528,6,1,1,0.00
			528,1,2,1,0.00
			528,2,2,1,0.00
			528,3,2,1,0.00
			528,4,2,1,0.00
			528,5,2,1,0.00
			528,6,2,1,0.00
			528,1,3,1,0.00
			528,2,3,1,0.00
			528,3,3,1,0.00
			528,4,3,1,0.00
			528,5,3,1,0.00
			528,6,3,1,0.00
			528,1,4,1,0.00
			528,2,4,1,0.00
			528,3,4,1,0.00
			528,4,4,1,0.00
			528,5,4,1,0.00
			528,6,4,1,0.00
			528,1,5,1,0.00
			528,2,5,1,0.00
			528,3,5,1,0.00
			528,4,5,1,0.00
			528,5,5,1,0.00
			528,6,5,1,0.00
			528,1,6,1,0.00
			528,2,6,1,0.00
			528,3,6,1,0.00
			528,4,6,1,0.00
			528,5,6,1,0.00
			528,6,6,1,0.00
			528,1,7,1,0.00
			528,2,7,1,0.00
			528,3,7,1,0.00
			528,4,7,1,0.00
			528,5,7,1,0.00
			528,6,7,1,0.00
			528,1,8,1,0.00
			528,2,8,1,0.00
			528,3,8,1,0.00
			528,4,8,1,0.00
			528,5,8,1,0.00
			528,6,8,1,0.00
			528,1,9,1,0.00
			528,2,9,1,0.00
			528,3,9,1,0.00
			528,4,9,1,0.00
			528,5,9,1,0.00
			528,6,9,1,0.00
			528,1,10,1,0.00
			528,2,10,1,0.00
			528,3,10,1,0.00
			528,4,10,1,0.00
			528,5,10,1,0.00
			528,6,10,1,0.00
			528,1,11,1,0.00
			528,2,11,1,0.00
			528,3,11,1,0.00
			528,4,11,1,0.00
			528,5,11,1,0.00
			528,6,11,1,0.00
			528,1,12,1,0.00
			528,2,12,1,0.00
			528,3,12,1,0.00
			528,4,12,1,0.00
			528,5,12,1,0.00
			528,6,12,1,0.00
			526,1,1,1,1.000
			526,2,1,1,1.000
			526,3,1,1,1.000
			526,4,1,1,1.000
			526,5,1,1,1.000
			526,6,1,1,1.000
			526,1,2,1,1.000
			526,2,2,1,1.000
			526,3,2,1,1.000
			526,4,2,1,1.000
			526,5,2,1,1.000
			526,6,2,1,1.000
			526,1,3,1,1.000
			526,2,3,1,1.000
			526,3,3,1,1.000
			526,4,3,1,1.000
			526,5,3,1,1.000
			526,6,3,1,1.000
			526,1,4,1,1.000
			526,2,4,1,1.000
			526,3,4,1,1.000
			526,4,4,1,1.000
			526,5,4,1,1.000
			526,6,4,1,1.000
			526,1,5,1,1.000
			526,2,5,1,1.000
			526,3,5,1,1.000
			526,4,5,1,1.000
			526,5,5,1,1.000
			526,6,5,1,1.000
			526,1,6,1,1.000
			526,2,6,1,1.000
			526,3,6,1,1.000
			526,4,6,1,1.000
			526,5,6,1,1.000
			526,6,6,1,1.000
			526,1,7,1,1.000
			526,2,7,1,1.000
			526,3,7,1,1.000
			526,4,7,1,1.000
			526,5,7,1,1.000
			526,6,7,1,1.000
			526,1,8,1,1.000
			526,2,8,1,1.000
			526,3,8,1,1.000
			526,4,8,1,1.000
			526,5,8,1,1.000
			526,6,8,1,1.000
			526,1,9,1,1.000
			526,2,9,1,1.000
			526,3,9,1,1.000
			526,4,9,1,1.000
			526,5,9,1,1.000
			526,6,9,1,1.000
			526,1,10,1,1.000
			526,2,10,1,1.000
			526,3,10,1,1.000
			526,4,10,1,1.000
			526,5,10,1,1.000
			526,6,10,1,1.000
			526,1,11,1,1.000
			526,2,11,1,1.000
			526,3,11,1,1.000
			526,4,11,1,1.000
			526,5,11,1,1.000
			526,6,11,1,1.000
			526,1,12,1,1.000
			526,2,12,1,1.000
			526,3,12,1,1.000
			526,4,12,1,1.000
			526,5,12,1,1.000
			526,6,12,1,1.000
			524,1,1,1,0
			524,2,1,1,0
			524,3,1,1,0
			524,4,1,1,0
			524,5,1,1,0
			524,6,1,1,0
			524,1,2,1,0
			524,2,2,1,0
			524,3,2,1,0
			524,4,2,1,0
			524,5,2,1,0
			524,6,2,1,0
			524,1,3,1,0
			524,2,3,1,0
			524,3,3,1,0
			524,4,3,1,0
			524,5,3,1,0
			524,6,3,1,0
			524,1,4,1,0
			524,2,4,1,0
			524,3,4,1,0
			524,4,4,1,0
			524,5,4,1,0
			524,6,4,1,0
			524,1,5,1,0
			524,2,5,1,0
			524,3,5,1,0
			524,4,5,1,0
			524,5,5,1,0
			524,6,5,1,0
			524,1,6,1,0
			524,2,6,1,0
			524,3,6,1,0
			524,4,6,1,0
			524,5,6,1,0
			524,6,6,1,0
			524,1,7,1,0
			524,2,7,1,0
			524,3,7,1,0
			524,4,7,1,0
			524,5,7,1,0
			524,6,7,1,0
			524,1,8,1,0
			524,2,8,1,0
			524,3,8,1,0
			524,4,8,1,0
			524,5,8,1,0
			524,6,8,1,0
			524,1,9,1,0
			524,2,9,1,0
			524,3,9,1,0
			524,4,9,1,0
			524,5,9,1,0
			524,6,9,1,0
			524,1,10,1,0
			524,2,10,1,0
			524,3,10,1,0
			524,4,10,1,0
			524,5,10,1,0
			524,6,10,1,0
			524,1,11,1,0
			524,2,11,1,0
			524,3,11,1,0
			524,4,11,1,0
			524,5,11,1,0
			524,6,11,1,0
			524,1,12,1,0
			524,2,12,1,0
			524,3,12,1,0
			524,4,12,1,0
			524,5,12,1,0
			524,6,12,1,0
			536,1,1,1,0
			536,2,1,1,0
			536,3,1,1,0
			536,4,1,1,0
			536,5,1,1,0
			536,6,1,1,0
			536,1,2,1,0
			536,2,2,1,0
			536,3,2,1,0
			536,4,2,1,0
			536,5,2,1,0
			536,6,2,1,0
			536,1,3,1,0
			536,2,3,1,0
			536,3,3,1,0
			536,4,3,1,0
			536,5,3,1,0
			536,6,3,1,0
			536,1,4,1,0
			536,2,4,1,0
			536,3,4,1,0
			536,4,4,1,0
			536,5,4,1,0
			536,6,4,1,0
			536,1,5,1,0
			536,2,5,1,0
			536,3,5,1,0
			536,4,5,1,0
			536,5,5,1,0
			536,6,5,1,0
			536,1,6,1,0
			536,2,6,1,0
			536,3,6,1,0
			536,4,6,1,0
			536,5,6,1,0
			536,6,6,1,0
			536,1,7,1,0
			536,2,7,1,0
			536,3,7,1,0
			536,4,7,1,0
			536,5,7,1,0
			536,6,7,1,0
			536,1,8,1,0
			536,2,8,1,0
			536,3,8,1,0
			536,4,8,1,0
			536,5,8,1,0
			536,6,8,1,0
			536,1,9,1,0
			536,2,9,1,0
			536,3,9,1,0
			536,4,9,1,0
			536,5,9,1,0
			536,6,9,1,0
			536,1,10,1,0
			536,2,10,1,0
			536,3,10,1,0
			536,4,10,1,0
			536,5,10,1,0
			536,6,10,1,0
			536,1,11,1,0
			536,2,11,1,0
			536,3,11,1,0
			536,4,11,1,0
			536,5,11,1,0
			536,6,11,1,0
			536,1,12,1,0
			536,2,12,1,0
			536,3,12,1,0
			536,4,12,1,0
			536,5,12,1,0
			536,6,12,1,0
			527,1,1,1,0.00
			527,2,1,1,0.00
			527,3,1,1,0.00
			527,4,1,1,0.00
			527,5,1,1,0.00
			527,6,1,1,0.00
			527,1,2,1,0.00
			527,2,2,1,0.00
			527,3,2,1,0.00
			527,4,2,1,0.00
			527,5,2,1,0.00
			527,6,2,1,0.00
			527,1,3,1,0.00
			527,2,3,1,0.00
			527,3,3,1,0.00
			527,4,3,1,0.00
			527,5,3,1,0.00
			527,6,3,1,0.00
			527,1,4,1,0.00
			527,2,4,1,0.00
			527,3,4,1,0.00
			527,4,4,1,0.00
			527,5,4,1,0.00
			527,6,4,1,0.00
			527,1,5,1,0.00
			527,2,5,1,0.00
			527,3,5,1,0.00
			527,4,5,1,0.00
			527,5,5,1,0.00
			527,6,5,1,0.00
			527,1,6,1,0.00
			527,2,6,1,0.00
			527,3,6,1,0.00
			527,4,6,1,0.00
			527,5,6,1,0.00
			527,6,6,1,0.00
			527,1,7,1,0.00
			527,2,7,1,0.00
			527,3,7,1,0.00
			527,4,7,1,0.00
			527,5,7,1,0.00
			527,6,7,1,0.00
			527,1,8,1,0.00
			527,2,8,1,0.00
			527,3,8,1,0.00
			527,4,8,1,0.00
			527,5,8,1,0.00
			527,6,8,1,0.00
			527,1,9,1,0.00
			527,2,9,1,0.00
			527,3,9,1,0.00
			527,4,9,1,0.00
			527,5,9,1,0.00
			527,6,9,1,0.00
			527,1,10,1,0.00
			527,2,10,1,0.00
			527,3,10,1,0.00
			527,4,10,1,0.00
			527,5,10,1,0.00
			527,6,10,1,0.00
			527,1,11,1,0.00
			527,2,11,1,0.00
			527,3,11,1,0.00
			527,4,11,1,0.00
			527,5,11,1,0.00
			527,6,11,1,0.00
			527,1,12,1,0.00
			527,2,12,1,0.00
			527,3,12,1,0.00
			527,4,12,1,0.00
			527,5,12,1,0.00
			527,6,12,1,0.00
			529,1,1,1,0
			529,2,1,1,0
			529,3,1,1,0
			529,4,1,1,0
			529,5,1,1,0
			529,6,1,1,0
			529,1,1,2,0
			529,2,1,2,0
			529,3,1,2,0
			529,4,1,2,0
			529,5,1,2,0
			529,6,1,2,0
			529,1,1,3,0
			529,2,1,3,0
			529,3,1,3,0
			529,4,1,3,0
			529,5,1,3,0
			529,6,1,3,0
			529,1,2,1,0
			529,2,2,1,0
			529,3,2,1,0
			529,4,2,1,0
			529,5,2,1,0
			529,6,2,1,0
			529,1,2,2,0
			529,2,2,2,0
			529,3,2,2,0
			529,4,2,2,0
			529,5,2,2,0
			529,6,2,2,0
			529,1,2,3,0
			529,2,2,3,0
			529,3,2,3,0
			529,4,2,3,0
			529,5,2,3,0
			529,6,2,3,0
			529,1,3,1,0
			529,2,3,1,0
			529,3,3,1,0
			529,4,3,1,0
			529,5,3,1,0
			529,6,3,1,0
			529,1,3,2,0
			529,2,3,2,0
			529,3,3,2,0
			529,4,3,2,0
			529,5,3,2,0
			529,6,3,2,0
			529,1,3,3,0
			529,2,3,3,0
			529,3,3,3,0
			529,4,3,3,0
			529,5,3,3,0
			529,6,3,3,0
			529,1,4,1,0
			529,2,4,1,0
			529,3,4,1,0
			529,4,4,1,0
			529,5,4,1,0
			529,6,4,1,0
			529,1,4,2,0
			529,2,4,2,0
			529,3,4,2,0
			529,4,4,2,0
			529,5,4,2,0
			529,6,4,2,0
			529,1,4,3,0
			529,2,4,3,0
			529,3,4,3,0
			529,4,4,3,0
			529,5,4,3,0
			529,6,4,3,0
			529,1,5,1,0
			529,2,5,1,0
			529,3,5,1,0
			529,4,5,1,0
			529,5,5,1,0
			529,6,5,1,0
			529,1,5,2,0
			529,2,5,2,0
			529,3,5,2,0
			529,4,5,2,0
			529,5,5,2,0
			529,6,5,2,0
			529,1,5,3,0
			529,2,5,3,0
			529,3,5,3,0
			529,4,5,3,0
			529,5,5,3,0
			529,6,5,3,0
			529,1,6,1,0
			529,2,6,1,0
			529,3,6,1,0
			529,4,6,1,0
			529,5,6,1,0
			529,6,6,1,0
			529,1,6,2,0
			529,2,6,2,0
			529,3,6,2,0
			529,4,6,2,0
			529,5,6,2,0
			529,6,6,2,0
			529,1,6,3,0
			529,2,6,3,0
			529,3,6,3,0
			529,4,6,3,0
			529,5,6,3,0
			529,6,6,3,0
			529,1,7,1,0
			529,2,7,1,0
			529,3,7,1,0
			529,4,7,1,0
			529,5,7,1,0
			529,6,7,1,0
			529,1,7,2,0
			529,2,7,2,0
			529,3,7,2,0
			529,4,7,2,0
			529,5,7,2,0
			529,6,7,2,0
			529,1,7,3,0
			529,2,7,3,0
			529,3,7,3,0
			529,4,7,3,0
			529,5,7,3,0
			529,6,7,3,0
			529,1,8,1,0
			529,2,8,1,0
			529,3,8,1,0
			529,4,8,1,0
			529,5,8,1,0
			529,6,8,1,0
			529,1,8,2,0
			529,2,8,2,0
			529,3,8,2,0
			529,4,8,2,0
			529,5,8,2,0
			529,6,8,2,0
			529,1,8,3,0
			529,2,8,3,0
			529,3,8,3,0
			529,4,8,3,0
			529,5,8,3,0
			529,6,8,3,0
			529,1,9,1,0
			529,2,9,1,0
			529,3,9,1,0
			529,4,9,1,0
			529,5,9,1,0
			529,6,9,1,0
			529,1,9,2,0
			529,2,9,2,0
			529,3,9,2,0
			529,4,9,2,0
			529,5,9,2,0
			529,6,9,2,0
			529,1,9,3,0
			529,2,9,3,0
			529,3,9,3,0
			529,4,9,3,0
			529,5,9,3,0
			529,6,9,3,0
			529,1,10,1,0
			529,2,10,1,0
			529,3,10,1,0
			529,4,10,1,0
			529,5,10,1,0
			529,6,10,1,0
			529,1,10,2,0
			529,2,10,2,0
			529,3,10,2,0
			529,4,10,2,0
			529,5,10,2,0
			529,6,10,2,0
			529,1,10,3,0
			529,2,10,3,0
			529,3,10,3,0
			529,4,10,3,0
			529,5,10,3,0
			529,6,10,3,0
			529,1,11,1,0
			529,2,11,1,0
			529,3,11,1,0
			529,4,11,1,0
			529,5,11,1,0
			529,6,11,1,0
			529,1,11,2,0
			529,2,11,2,0
			529,3,11,2,0
			529,4,11,2,0
			529,5,11,2,0
			529,6,11,2,0
			529,1,11,3,0
			529,2,11,3,0
			529,3,11,3,0
			529,4,11,3,0
			529,5,11,3,0
			529,6,11,3,0
			529,1,12,1,0
			529,2,12,1,0
			529,3,12,1,0
			529,4,12,1,0
			529,5,12,1,0
			529,6,12,1,0
			529,1,12,2,0
			529,2,12,2,0
			529,3,12,2,0
			529,4,12,2,0
			529,5,12,2,0
			529,6,12,2,0
			529,1,12,3,0
			529,2,12,3,0
			529,3,12,3,0
			529,4,12,3,0
			529,5,12,3,0
			529,6,12,3,0
			18785,1,1,1,0
			18785,2,1,1,0
			18785,3,1,1,0
			18785,4,1,1,0
			18785,5,1,1,0
			18785,6,1,1,0
			18785,1,2,1,0
			18785,2,2,1,0
			18785,3,2,1,0
			18785,4,2,1,0
			18785,5,2,1,0
			18785,6,2,1,0
			18782,1,1,1,0
			18782,2,1,1,0
			18782,3,1,1,0
			18782,4,1,1,0
			18782,5,1,1,0
			18782,6,1,1,0
			18782,1,2,1,0
			18782,2,2,1,0
			18782,3,2,1,0
			18782,4,2,1,0
			18782,5,2,1,0
			18782,6,2,1,0
			18776,1,1,1,0
			18776,2,1,1,0
			18776,3,1,1,0
			18776,4,1,1,0
			18776,5,1,1,0
			18776,6,1,1,0
			18776,1,2,1,0
			18776,2,2,1,0
			18776,3,2,1,0
			18776,4,2,1,0
			18776,5,2,1,0
			18776,6,2,1,0
			18780,1,1,1,0.700
			18780,2,1,1,0.700
			18780,3,1,1,0.700
			18780,4,1,1,0.700
			18780,5,1,1,0.700
			18780,6,1,1,0.700
			18780,1,2,1,0.700
			18780,2,2,1,0.700
			18780,3,2,1,0.700
			18780,4,2,1,0.700
			18780,5,2,1,0.700
			18780,6,2,1,0.700
			18775,1,1,1,0
			18775,2,1,1,0
			18775,3,1,1,0
			18775,4,1,1,0
			18775,5,1,1,0
			18775,6,1,1,0
			18775,1,2,1,0
			18775,2,2,1,0
			18775,3,2,1,0
			18775,4,2,1,0
			18775,5,2,1,0
			18775,6,2,1,0
			18783,1,1,1,0
			18783,2,1,1,0
			18783,3,1,1,0
			18783,4,1,1,0
			18783,5,1,1,0
			18783,6,1,1,0
			18783,1,2,1,0
			18783,2,2,1,0
			18783,3,2,1,0
			18783,4,2,1,0
			18783,5,2,1,0
			18783,6,2,1,0
			18779,1,1,1,30
			18779,2,1,1,30
			18779,3,1,1,30
			18779,4,1,1,30
			18779,5,1,1,30
			18779,6,1,1,30
			18779,1,2,1,30
			18779,2,2,1,30
			18779,3,2,1,30
			18779,4,2,1,30
			18779,5,2,1,30
			18779,6,2,1,30
			18784,1,1,1,0
			18784,2,1,1,0
			18784,3,1,1,0
			18784,4,1,1,0
			18784,5,1,1,0
			18784,6,1,1,0
			18784,1,2,1,0
			18784,2,2,1,0
			18784,3,2,1,0
			18784,4,2,1,0
			18784,5,2,1,0
			18784,6,2,1,0
			18781,1,1,1,0
			18781,2,1,1,0
			18781,3,1,1,0
			18781,4,1,1,0
			18781,5,1,1,0
			18781,6,1,1,0
			18781,1,2,1,0
			18781,2,2,1,0
			18781,3,2,1,0
			18781,4,2,1,0
			18781,5,2,1,0
			18781,6,2,1,0
			18777,1,1,1,0
			18777,2,1,1,0
			18777,3,1,1,0
			18777,4,1,1,0
			18777,5,1,1,0
			18777,6,1,1,0
			18777,1,2,1,0
			18777,2,2,1,0
			18777,3,2,1,0
			18777,4,2,1,0
			18777,5,2,1,0
			18777,6,2,1,0
			7700,1,1,1,30
			7706,1,1,1,1
			7702,1,1,1,5
			7703,1,1,1,0
			7704,1,1,1,1
			7701,1,1,1,3
			7699,1,1,1,5
			7708,1,1,1,30
			16471,1,1,1,0
			16471,1,2,1,0
			16471,1,3,1,0
			16471,1,4,1,0
			16467,1,1,1,0
			16467,1,2,1,0
			16467,1,3,1,0
			16467,1,4,1,0
			16470,1,1,1,0.500
			16470,1,2,1,0.500
			16470,1,3,1,0.500
			16470,1,4,1,0.500
			16469,1,1,1,0.500
			16469,1,2,1,0.500
			16469,1,3,1,0.500
			16469,1,4,1,0.500
			16468,1,1,1,60.50
			16468,1,2,1,60.50
			16468,1,3,1,60.50
			16468,1,4,1,60.50
			16464,1,1,1,0
			16464,1,2,1,0
			16464,1,3,1,0
			16464,1,4,1,0
			16472,1,1,1,0
			16472,1,2,1,0
			16472,1,3,1,0
			16472,1,4,1,0
			16465,1,1,1,0
			16465,1,2,1,0
			16465,1,3,1,0
			16465,1,4,1,0
			7993,1,1,1,0
			7992,1,1,1,50
			7991,1,1,1,0
			7990,1,1,1,15
			8060,1,1,1,0
			8060,1,1,2,0
			8060,1,1,3,0
			8060,1,1,4,0
			8060,1,1,5,0
			8060,1,1,6,0
			8060,1,1,7,0
			8060,1,1,8,0
			8060,1,1,9,0
			8060,1,1,10,0
			8060,1,1,11,0
			8060,1,1,12,0
			8060,1,1,13,0
			8060,1,1,14,0
			8060,1,1,15,0
			8060,1,1,16,0
			8060,1,1,17,0
			8060,1,1,18,0
			8060,1,1,19,0
			8060,1,1,20,0
			8060,1,1,21,0
			8060,1,1,22,0
			8060,1,1,23,0
			8060,1,1,24,0
			8060,1,1,25,0
			8060,1,1,26,0
			8060,1,1,27,0
			8060,1,1,28,0
			8060,1,1,29,0
			8060,1,1,30,0
			8060,1,1,31,0
			8060,1,1,32,0
			8060,1,1,33,0
			8060,1,1,34,0
			8060,1,1,35,0
			8060,1,1,36,0
			8060,1,1,37,0
			8060,1,1,38,0
			8060,1,1,39,0
			8060,1,1,40,0
			8060,1,1,41,0
			8060,1,1,42,0
			8060,1,1,43,0
			8060,1,1,44,0
			8060,1,1,45,0
			8060,1,1,46,0
			8060,1,1,47,0
			8060,1,1,48,0
			8060,1,1,49,0
			8060,1,1,50,0
			8060,1,1,51,0
			8060,1,1,52,0
			8060,1,1,53,0
			8060,1,1,54,0
			8060,1,1,55,0
			8060,1,1,56,0
			8060,1,1,57,0
			8060,1,1,58,0
			8060,1,1,59,0
			8060,1,1,60,0
			8060,1,1,61,0
			8060,1,1,62,0
			8060,1,1,63,0
			8060,1,1,64,0
			8060,1,1,65,0
			8060,1,1,66,0
			8060,1,1,67,0
			8060,1,1,68,0
			8060,1,1,69,0
			8060,1,1,70,0
			8060,1,1,71,0
			8060,1,1,72,0
			8060,1,1,73,0
			8060,1,1,74,0
			8060,1,1,75,0
			8060,1,1,76,0
			8060,1,1,77,0
			8060,1,1,78,0
			8060,1,1,79,0
			8060,1,1,80,0
			8060,1,1,81,0
			8060,1,1,82,0
			8060,1,1,83,0
			8060,1,1,84,0
			8060,1,1,85,0
			8060,1,1,86,0
			8060,1,1,87,0
			8060,1,1,88,0
			8060,1,1,89,0
			8060,1,1,90,0
			8060,1,1,91,0
			8060,1,1,92,0
			8060,1,1,93,0
			8060,1,1,94,0
			8060,1,1,95,0
			8060,1,1,96,0
			8060,1,1,97,0
			8060,1,1,98,0
			8060,1,1,99,0
			8060,1,1,100,0
			8060,1,1,101,0
			8060,1,1,102,0
			8060,1,1,103,0
			8060,1,1,104,0
			8060,1,1,105,0
			8060,1,1,106,0
			8060,1,1,107,0
			8060,1,1,108,0
			8060,1,1,109,0
			8060,1,1,110,0
			8060,1,1,111,0
			8060,1,1,112,0
			8060,1,1,113,0
			8060,1,1,114,0
			8060,1,1,115,0
			8060,1,1,116,0
			8060,1,1,117,0
			8060,1,1,118,0
			8060,1,1,119,0
			8060,1,1,120,0
			8060,1,1,121,0
			8060,1,1,122,0
			8060,1,1,123,0
			8060,1,1,124,0
			8060,1,1,125,0
			8060,1,1,126,0
			8060,1,1,127,0
			7996,1,1,1,0
			7996,1,1,2,0
			7996,1,1,3,0
			7996,1,1,4,0
			7996,1,1,5,0
			7996,1,1,6,0
			7996,1,1,7,0
			7996,1,1,8,0
			7996,1,1,9,0
			7996,1,1,10,0
			7996,1,1,11,0
			7996,1,1,12,0
			7996,1,1,13,0
			7996,1,1,14,0
			7996,1,1,15,0
			7996,1,1,16,0
			7996,1,1,17,0
			7996,1,1,18,0
			7996,1,1,19,0
			7996,1,1,20,0
			7996,1,1,21,0
			7996,1,1,22,0
			7996,1,1,23,0
			7996,1,1,24,0
			7996,1,1,25,0
			7996,1,1,26,0
			7996,1,1,27,0
			7996,1,1,28,0
			7996,1,1,29,0
			7996,1,1,30,0
			7996,1,1,31,0
			7996,1,1,32,0
			7995,1,1,1,4
			12559,1,1,1,0
			12559,1,2,1,0
			12559,1,3,1,0
			12559,1,4,1,0
			12559,1,5,1,0
			12559,1,6,1,0
			12559,1,7,1,0
			12559,1,8,1,0
			12559,1,9,1,0
			12559,1,10,1,0
			12559,1,11,1,0
			12559,1,12,1,0
			12559,1,13,1,0
			12559,1,14,1,0
			12559,1,15,1,0
			12559,1,16,1,0
			12564,1,1,1,0
			12564,1,2,1,0
			12564,1,3,1,0
			12564,1,4,1,0
			12564,1,5,1,0
			12564,1,6,1,0
			12564,1,7,1,0
			12564,1,8,1,0
			12564,1,9,1,0
			12564,1,10,1,0
			12564,1,11,1,0
			12564,1,12,1,0
			12564,1,13,1,0
			12564,1,14,1,0
			12564,1,15,1,0
			12564,1,16,1,0
			12560,1,1,1,0
			12560,1,2,1,0
			12560,1,3,1,0
			12560,1,4,1,0
			12560,1,5,1,0
			12560,1,6,1,0
			12560,1,7,1,0
			12560,1,8,1,0
			12560,1,9,1,0
			12560,1,10,1,0
			12560,1,11,1,0
			12560,1,12,1,0
			12560,1,13,1,0
			12560,1,14,1,0
			12560,1,15,1,0
			12560,1,16,1,0
			12562,1,1,1,0
			12562,1,2,1,0
			12562,1,3,1,0
			12562,1,4,1,0
			12562,1,5,1,0
			12562,1,6,1,0
			12562,1,7,1,0
			12562,1,8,1,0
			12562,1,9,1,0
			12562,1,10,1,0
			12562,1,11,1,0
			12562,1,12,1,0
			12562,1,13,1,0
			12562,1,14,1,0
			12562,1,15,1,0
			12562,1,16,1,0
			12548,1,1,1,NV Latch 1
			12548,1,2,1,NV Latch 2
			12548,1,3,1,NV Latch 3
			12548,1,4,1,NV Latch 4
			12548,1,5,1,NV Latch 5
			12548,1,6,1,NV Latch 6
			12548,1,7,1,NV Latch 7
			12548,1,8,1,NV Latch 8
			12548,1,9,1,NV Latch 9
			12548,1,10,1,NV Latch 10
			12548,1,11,1,NV Latch 11
			12548,1,12,1,NV Latch 12
			12548,1,13,1,NV Latch 13
			12548,1,14,1,NV Latch 14
			12548,1,15,1,NV Latch 15
			12548,1,16,1,NV Latch 16
			12547,1,1,1,0
			12547,1,2,1,0
			12547,1,3,1,0
			12547,1,4,1,0
			12547,1,5,1,0
			12547,1,6,1,0
			12547,1,7,1,0
			12547,1,8,1,0
			12547,1,9,1,0
			12547,1,10,1,0
			12547,1,11,1,0
			12547,1,12,1,0
			12547,1,13,1,0
			12547,1,14,1,0
			12547,1,15,1,0
			12547,1,16,1,0
			12565,1,1,1,0
			12565,1,2,1,0
			12565,1,3,1,0
			12565,1,4,1,0
			12565,1,5,1,0
			12565,1,6,1,0
			12565,1,7,1,0
			12565,1,8,1,0
			12565,1,9,1,0
			12565,1,10,1,0
			12565,1,11,1,0
			12565,1,12,1,0
			12565,1,13,1,0
			12565,1,14,1,0
			12565,1,15,1,0
			12565,1,16,1,0
			13672,1,1,1,0
			13672,2,1,1,0
			13672,3,1,1,0
			13672,4,1,1,0
			13672,5,1,1,0
			13672,6,1,1,0
			13672,1,2,1,0
			13672,2,2,1,0
			13672,3,2,1,0
			13672,4,2,1,0
			13672,5,2,1,0
			13672,6,2,1,0
			13672,1,3,1,0
			13672,2,3,1,0
			13672,3,3,1,0
			13672,4,3,1,0
			13672,5,3,1,0
			13672,6,3,1,0
			13672,1,4,1,0
			13672,2,4,1,0
			13672,3,4,1,0
			13672,4,4,1,0
			13672,5,4,1,0
			13672,6,4,1,0
			13672,1,5,1,0
			13672,2,5,1,0
			13672,3,5,1,0
			13672,4,5,1,0
			13672,5,5,1,0
			13672,6,5,1,0
			13672,1,6,1,0
			13672,2,6,1,0
			13672,3,6,1,0
			13672,4,6,1,0
			13672,5,6,1,0
			13672,6,6,1,0
			13664,1,1,1,0
			13664,2,1,1,0
			13664,3,1,1,0
			13664,4,1,1,0
			13664,5,1,1,0
			13664,6,1,1,0
			13664,1,2,1,0
			13664,2,2,1,0
			13664,3,2,1,0
			13664,4,2,1,0
			13664,5,2,1,0
			13664,6,2,1,0
			13664,1,3,1,0
			13664,2,3,1,0
			13664,3,3,1,0
			13664,4,3,1,0
			13664,5,3,1,0
			13664,6,3,1,0
			13664,1,4,1,0
			13664,2,4,1,0
			13664,3,4,1,0
			13664,4,4,1,0
			13664,5,4,1,0
			13664,6,4,1,0
			13664,1,5,1,0
			13664,2,5,1,0
			13664,3,5,1,0
			13664,4,5,1,0
			13664,5,5,1,0
			13664,6,5,1,0
			13664,1,6,1,0
			13664,2,6,1,0
			13664,3,6,1,0
			13664,4,6,1,0
			13664,5,6,1,0
			13664,6,6,1,0
			13669,1,1,1,0
			13669,2,1,1,0
			13669,3,1,1,0
			13669,4,1,1,0
			13669,5,1,1,0
			13669,6,1,1,0
			13669,1,2,1,0
			13669,2,2,1,0
			13669,3,2,1,0
			13669,4,2,1,0
			13669,5,2,1,0
			13669,6,2,1,0
			13669,1,3,1,0
			13669,2,3,1,0
			13669,3,3,1,0
			13669,4,3,1,0
			13669,5,3,1,0
			13669,6,3,1,0
			13669,1,4,1,0
			13669,2,4,1,0
			13669,3,4,1,0
			13669,4,4,1,0
			13669,5,4,1,0
			13669,6,4,1,0
			13669,1,5,1,0
			13669,2,5,1,0
			13669,3,5,1,0
			13669,4,5,1,0
			13669,5,5,1,0
			13669,6,5,1,0
			13669,1,6,1,0
			13669,2,6,1,0
			13669,3,6,1,0
			13669,4,6,1,0
			13669,5,6,1,0
			13669,6,6,1,0
			13666,1,1,1,1.000
			13666,2,1,1,1.000
			13666,3,1,1,1.000
			13666,4,1,1,1.000
			13666,5,1,1,1.000
			13666,6,1,1,1.000
			13666,1,2,1,1.000
			13666,2,2,1,1.000
			13666,3,2,1,1.000
			13666,4,2,1,1.000
			13666,5,2,1,1.000
			13666,6,2,1,1.000
			13666,1,3,1,1.000
			13666,2,3,1,1.000
			13666,3,3,1,1.000
			13666,4,3,1,1.000
			13666,5,3,1,1.000
			13666,6,3,1,1.000
			13666,1,4,1,1.000
			13666,2,4,1,1.000
			13666,3,4,1,1.000
			13666,4,4,1,1.000
			13666,5,4,1,1.000
			13666,6,4,1,1.000
			13666,1,5,1,1.000
			13666,2,5,1,1.000
			13666,3,5,1,1.000
			13666,4,5,1,1.000
			13666,5,5,1,1.000
			13666,6,5,1,1.000
			13666,1,6,1,1.000
			13666,2,6,1,1.000
			13666,3,6,1,1.000
			13666,4,6,1,1.000
			13666,5,6,1,1.000
			13666,6,6,1,1.000
			13668,1,1,1,1.00
			13668,2,1,1,1.00
			13668,3,1,1,1.00
			13668,4,1,1,1.00
			13668,5,1,1,1.00
			13668,6,1,1,1.00
			13668,1,2,1,1.00
			13668,2,2,1,1.00
			13668,3,2,1,1.00
			13668,4,2,1,1.00
			13668,5,2,1,1.00
			13668,6,2,1,1.00
			13668,1,3,1,1.00
			13668,2,3,1,1.00
			13668,3,3,1,1.00
			13668,4,3,1,1.00
			13668,5,3,1,1.00
			13668,6,3,1,1.00
			13668,1,4,1,1.00
			13668,2,4,1,1.00
			13668,3,4,1,1.00
			13668,4,4,1,1.00
			13668,5,4,1,1.00
			13668,6,4,1,1.00
			13668,1,5,1,1.00
			13668,2,5,1,1.00
			13668,3,5,1,1.00
			13668,4,5,1,1.00
			13668,5,5,1,1.00
			13668,6,5,1,1.00
			13668,1,6,1,1.00
			13668,2,6,1,1.00
			13668,3,6,1,1.00
			13668,4,6,1,1.00
			13668,5,6,1,1.00
			13668,6,6,1,1.00
			13665,1,1,1,0
			13665,2,1,1,0
			13665,3,1,1,0
			13665,4,1,1,0
			13665,5,1,1,0
			13665,6,1,1,0
			13665,1,2,1,0
			13665,2,2,1,0
			13665,3,2,1,0
			13665,4,2,1,0
			13665,5,2,1,0
			13665,6,2,1,0
			13665,1,3,1,0
			13665,2,3,1,0
			13665,3,3,1,0
			13665,4,3,1,0
			13665,5,3,1,0
			13665,6,3,1,0
			13665,1,4,1,0
			13665,2,4,1,0
			13665,3,4,1,0
			13665,4,4,1,0
			13665,5,4,1,0
			13665,6,4,1,0
			13665,1,5,1,0
			13665,2,5,1,0
			13665,3,5,1,0
			13665,4,5,1,0
			13665,5,5,1,0
			13665,6,5,1,0
			13665,1,6,1,0
			13665,2,6,1,0
			13665,3,6,1,0
			13665,4,6,1,0
			13665,5,6,1,0
			13665,6,6,1,0
			13663,1,1,1,0
			13663,2,1,1,0
			13663,3,1,1,0
			13663,4,1,1,0
			13663,5,1,1,0
			13663,6,1,1,0
			13663,1,2,1,0
			13663,2,2,1,0
			13663,3,2,1,0
			13663,4,2,1,0
			13663,5,2,1,0
			13663,6,2,1,0
			13663,1,3,1,0
			13663,2,3,1,0
			13663,3,3,1,0
			13663,4,3,1,0
			13663,5,3,1,0
			13663,6,3,1,0
			13663,1,4,1,0
			13663,2,4,1,0
			13663,3,4,1,0
			13663,4,4,1,0
			13663,5,4,1,0
			13663,6,4,1,0
			13663,1,5,1,0
			13663,2,5,1,0
			13663,3,5,1,0
			13663,4,5,1,0
			13663,5,5,1,0
			13663,6,5,1,0
			13663,1,6,1,0
			13663,2,6,1,0
			13663,3,6,1,0
			13663,4,6,1,0
			13663,5,6,1,0
			13663,6,6,1,0
			13673,1,1,1,0
			13673,2,1,1,0
			13673,3,1,1,0
			13673,4,1,1,0
			13673,5,1,1,0
			13673,6,1,1,0
			13673,1,2,1,0
			13673,2,2,1,0
			13673,3,2,1,0
			13673,4,2,1,0
			13673,5,2,1,0
			13673,6,2,1,0
			13673,1,3,1,0
			13673,2,3,1,0
			13673,3,3,1,0
			13673,4,3,1,0
			13673,5,3,1,0
			13673,6,3,1,0
			13673,1,4,1,0
			13673,2,4,1,0
			13673,3,4,1,0
			13673,4,4,1,0
			13673,5,4,1,0
			13673,6,4,1,0
			13673,1,5,1,0
			13673,2,5,1,0
			13673,3,5,1,0
			13673,4,5,1,0
			13673,5,5,1,0
			13673,6,5,1,0
			13673,1,6,1,0
			13673,2,6,1,0
			13673,3,6,1,0
			13673,4,6,1,0
			13673,5,6,1,0
			13673,6,6,1,0
			13667,1,1,1,0
			13667,2,1,1,0
			13667,3,1,1,0
			13667,4,1,1,0
			13667,5,1,1,0
			13667,6,1,1,0
			13667,1,2,1,0
			13667,2,2,1,0
			13667,3,2,1,0
			13667,4,2,1,0
			13667,5,2,1,0
			13667,6,2,1,0
			13667,1,3,1,0
			13667,2,3,1,0
			13667,3,3,1,0
			13667,4,3,1,0
			13667,5,3,1,0
			13667,6,3,1,0
			13667,1,4,1,0
			13667,2,4,1,0
			13667,3,4,1,0
			13667,4,4,1,0
			13667,5,4,1,0
			13667,6,4,1,0
			13667,1,5,1,0
			13667,2,5,1,0
			13667,3,5,1,0
			13667,4,5,1,0
			13667,5,5,1,0
			13667,6,5,1,0
			13667,1,6,1,0
			13667,2,6,1,0
			13667,3,6,1,0
			13667,4,6,1,0
			13667,5,6,1,0
			13667,6,6,1,0
			13670,1,1,1,0
			13670,2,1,1,0
			13670,3,1,1,0
			13670,4,1,1,0
			13670,5,1,1,0
			13670,6,1,1,0
			13670,1,2,1,0
			13670,2,2,1,0
			13670,3,2,1,0
			13670,4,2,1,0
			13670,5,2,1,0
			13670,6,2,1,0
			13670,1,3,1,0
			13670,2,3,1,0
			13670,3,3,1,0
			13670,4,3,1,0
			13670,5,3,1,0
			13670,6,3,1,0
			13670,1,4,1,0
			13670,2,4,1,0
			13670,3,4,1,0
			13670,4,4,1,0
			13670,5,4,1,0
			13670,6,4,1,0
			13670,1,5,1,0
			13670,2,5,1,0
			13670,3,5,1,0
			13670,4,5,1,0
			13670,5,5,1,0
			13670,6,5,1,0
			13670,1,6,1,0
			13670,2,6,1,0
			13670,3,6,1,0
			13670,4,6,1,0
			13670,5,6,1,0
			13670,6,6,1,0
			21367,1,1,1,0
			21367,2,1,1,0
			21367,3,1,1,0
			21367,4,1,1,0
			21367,5,1,1,0
			21367,6,1,1,0
			21367,1,2,1,0
			21367,2,2,1,0
			21367,3,2,1,0
			21367,4,2,1,0
			21367,5,2,1,0
			21367,6,2,1,0
			21367,1,3,1,0
			21367,2,3,1,0
			21367,3,3,1,0
			21367,4,3,1,0
			21367,5,3,1,0
			21367,6,3,1,0
			21361,1,1,1,0
			21361,2,1,1,0
			21361,3,1,1,0
			21361,4,1,1,0
			21361,5,1,1,0
			21361,6,1,1,0
			21361,1,2,1,0
			21361,2,2,1,0
			21361,3,2,1,0
			21361,4,2,1,0
			21361,5,2,1,0
			21361,6,2,1,0
			21361,1,3,1,0
			21361,2,3,1,0
			21361,3,3,1,0
			21361,4,3,1,0
			21361,5,3,1,0
			21361,6,3,1,0
			21364,1,1,1,1.00
			21364,2,1,1,1.00
			21364,3,1,1,1.00
			21364,4,1,1,1.00
			21364,5,1,1,1.00
			21364,6,1,1,1.00
			21364,1,2,1,1.00
			21364,2,2,1,1.00
			21364,3,2,1,1.00
			21364,4,2,1,1.00
			21364,5,2,1,1.00
			21364,6,2,1,1.00
			21364,1,3,1,1.00
			21364,2,3,1,1.00
			21364,3,3,1,1.00
			21364,4,3,1,1.00
			21364,5,3,1,1.00
			21364,6,3,1,1.00
			21363,1,1,1,1.00
			21363,2,1,1,1.00
			21363,3,1,1,1.00
			21363,4,1,1,1.00
			21363,5,1,1,1.00
			21363,6,1,1,1.00
			21363,1,2,1,1.00
			21363,2,2,1,1.00
			21363,3,2,1,1.00
			21363,4,2,1,1.00
			21363,5,2,1,1.00
			21363,6,2,1,1.00
			21363,1,3,1,1.00
			21363,2,3,1,1.00
			21363,3,3,1,1.00
			21363,4,3,1,1.00
			21363,5,3,1,1.00
			21363,6,3,1,1.00
			21362,1,1,1,0.300
			21362,2,1,1,0.300
			21362,3,1,1,0.300
			21362,4,1,1,0.300
			21362,5,1,1,0.300
			21362,6,1,1,0.300
			21362,1,2,1,0.300
			21362,2,2,1,0.300
			21362,3,2,1,0.300
			21362,4,2,1,0.300
			21362,5,2,1,0.300
			21362,6,2,1,0.300
			21362,1,3,1,0.300
			21362,2,3,1,0.300
			21362,3,3,1,0.300
			21362,4,3,1,0.300
			21362,5,3,1,0.300
			21362,6,3,1,0.300
			21360,1,1,1,0
			21360,2,1,1,0
			21360,3,1,1,0
			21360,4,1,1,0
			21360,5,1,1,0
			21360,6,1,1,0
			21360,1,2,1,0
			21360,2,2,1,0
			21360,3,2,1,0
			21360,4,2,1,0
			21360,5,2,1,0
			21360,6,2,1,0
			21360,1,3,1,0
			21360,2,3,1,0
			21360,3,3,1,0
			21360,4,3,1,0
			21360,5,3,1,0
			21360,6,3,1,0
			21368,1,1,1,0
			21368,2,1,1,0
			21368,3,1,1,0
			21368,4,1,1,0
			21368,5,1,1,0
			21368,6,1,1,0
			21368,1,2,1,0
			21368,2,2,1,0
			21368,3,2,1,0
			21368,4,2,1,0
			21368,5,2,1,0
			21368,6,2,1,0
			21368,1,3,1,0
			21368,2,3,1,0
			21368,3,3,1,0
			21368,4,3,1,0
			21368,5,3,1,0
			21368,6,3,1,0
			21369,1,1,1,0
			21369,2,1,1,0
			21369,3,1,1,0
			21369,4,1,1,0
			21369,5,1,1,0
			21369,6,1,1,0
			21369,1,2,1,0
			21369,2,2,1,0
			21369,3,2,1,0
			21369,4,2,1,0
			21369,5,2,1,0
			21369,6,2,1,0
			21369,1,3,1,0
			21369,2,3,1,0
			21369,3,3,1,0
			21369,4,3,1,0
			21369,5,3,1,0
			21369,6,3,1,0
			21365,1,1,1,0
			21365,2,1,1,0
			21365,3,1,1,0
			21365,4,1,1,0
			21365,5,1,1,0
			21365,6,1,1,0
			21365,1,2,1,0
			21365,2,2,1,0
			21365,3,2,1,0
			21365,4,2,1,0
			21365,5,2,1,0
			21365,6,2,1,0
			21365,1,3,1,0
			21365,2,3,1,0
			21365,3,3,1,0
			21365,4,3,1,0
			21365,5,3,1,0
			21365,6,3,1,0
			14146,1,1,1,0
			14146,2,1,1,0
			14146,3,1,1,0
			14146,4,1,1,0
			14146,5,1,1,0
			14146,6,1,1,0
			14146,1,2,1,0
			14146,2,2,1,0
			14146,3,2,1,0
			14146,4,2,1,0
			14146,5,2,1,0
			14146,6,2,1,0
			14146,1,3,1,0
			14146,2,3,1,0
			14146,3,3,1,0
			14146,4,3,1,0
			14146,5,3,1,0
			14146,6,3,1,0
			14146,1,4,1,0
			14146,2,4,1,0
			14146,3,4,1,0
			14146,4,4,1,0
			14146,5,4,1,0
			14146,6,4,1,0
			14146,1,5,1,0
			14146,2,5,1,0
			14146,3,5,1,0
			14146,4,5,1,0
			14146,5,5,1,0
			14146,6,5,1,0
			14146,1,6,1,0
			14146,2,6,1,0
			14146,3,6,1,0
			14146,4,6,1,0
			14146,5,6,1,0
			14146,6,6,1,0
			14146,1,7,1,0
			14146,2,7,1,0
			14146,3,7,1,0
			14146,4,7,1,0
			14146,5,7,1,0
			14146,6,7,1,0
			14146,1,8,1,0
			14146,2,8,1,0
			14146,3,8,1,0
			14146,4,8,1,0
			14146,5,8,1,0
			14146,6,8,1,0
			14146,1,9,1,0
			14146,2,9,1,0
			14146,3,9,1,0
			14146,4,9,1,0
			14146,5,9,1,0
			14146,6,9,1,0
			14146,1,10,1,0
			14146,2,10,1,0
			14146,3,10,1,0
			14146,4,10,1,0
			14146,5,10,1,0
			14146,6,10,1,0
			14146,1,11,1,0
			14146,2,11,1,0
			14146,3,11,1,0
			14146,4,11,1,0
			14146,5,11,1,0
			14146,6,11,1,0
			14146,1,12,1,0
			14146,2,12,1,0
			14146,3,12,1,0
			14146,4,12,1,0
			14146,5,12,1,0
			14146,6,12,1,0
			14140,1,1,1,0
			14140,2,1,1,0
			14140,3,1,1,0
			14140,4,1,1,0
			14140,5,1,1,0
			14140,6,1,1,0
			14140,1,2,1,0
			14140,2,2,1,0
			14140,3,2,1,0
			14140,4,2,1,0
			14140,5,2,1,0
			14140,6,2,1,0
			14140,1,3,1,0
			14140,2,3,1,0
			14140,3,3,1,0
			14140,4,3,1,0
			14140,5,3,1,0
			14140,6,3,1,0
			14140,1,4,1,0
			14140,2,4,1,0
			14140,3,4,1,0
			14140,4,4,1,0
			14140,5,4,1,0
			14140,6,4,1,0
			14140,1,5,1,0
			14140,2,5,1,0
			14140,3,5,1,0
			14140,4,5,1,0
			14140,5,5,1,0
			14140,6,5,1,0
			14140,1,6,1,0
			14140,2,6,1,0
			14140,3,6,1,0
			14140,4,6,1,0
			14140,5,6,1,0
			14140,6,6,1,0
			14140,1,7,1,0
			14140,2,7,1,0
			14140,3,7,1,0
			14140,4,7,1,0
			14140,5,7,1,0
			14140,6,7,1,0
			14140,1,8,1,0
			14140,2,8,1,0
			14140,3,8,1,0
			14140,4,8,1,0
			14140,5,8,1,0
			14140,6,8,1,0
			14140,1,9,1,0
			14140,2,9,1,0
			14140,3,9,1,0
			14140,4,9,1,0
			14140,5,9,1,0
			14140,6,9,1,0
			14140,1,10,1,0
			14140,2,10,1,0
			14140,3,10,1,0
			14140,4,10,1,0
			14140,5,10,1,0
			14140,6,10,1,0
			14140,1,11,1,0
			14140,2,11,1,0
			14140,3,11,1,0
			14140,4,11,1,0
			14140,5,11,1,0
			14140,6,11,1,0
			14140,1,12,1,0
			14140,2,12,1,0
			14140,3,12,1,0
			14140,4,12,1,0
			14140,5,12,1,0
			14140,6,12,1,0
			14143,1,1,1,0.00
			14143,2,1,1,0.00
			14143,3,1,1,0.00
			14143,4,1,1,0.00
			14143,5,1,1,0.00
			14143,6,1,1,0.00
			14143,1,2,1,0.00
			14143,2,2,1,0.00
			14143,3,2,1,0.00
			14143,4,2,1,0.00
			14143,5,2,1,0.00
			14143,6,2,1,0.00
			14143,1,3,1,0.00
			14143,2,3,1,0.00
			14143,3,3,1,0.00
			14143,4,3,1,0.00
			14143,5,3,1,0.00
			14143,6,3,1,0.00
			14143,1,4,1,0.00
			14143,2,4,1,0.00
			14143,3,4,1,0.00
			14143,4,4,1,0.00
			14143,5,4,1,0.00
			14143,6,4,1,0.00
			14143,1,5,1,0.00
			14143,2,5,1,0.00
			14143,3,5,1,0.00
			14143,4,5,1,0.00
			14143,5,5,1,0.00
			14143,6,5,1,0.00
			14143,1,6,1,0.00
			14143,2,6,1,0.00
			14143,3,6,1,0.00
			14143,4,6,1,0.00
			14143,5,6,1,0.00
			14143,6,6,1,0.00
			14143,1,7,1,0.00
			14143,2,7,1,0.00
			14143,3,7,1,0.00
			14143,4,7,1,0.00
			14143,5,7,1,0.00
			14143,6,7,1,0.00
			14143,1,8,1,0.00
			14143,2,8,1,0.00
			14143,3,8,1,0.00
			14143,4,8,1,0.00
			14143,5,8,1,0.00
			14143,6,8,1,0.00
			14143,1,9,1,0.00
			14143,2,9,1,0.00
			14143,3,9,1,0.00
			14143,4,9,1,0.00
			14143,5,9,1,0.00
			14143,6,9,1,0.00
			14143,1,10,1,0.00
			14143,2,10,1,0.00
			14143,3,10,1,0.00
			14143,4,10,1,0.00
			14143,5,10,1,0.00
			14143,6,10,1,0.00
			14143,1,11,1,0.00
			14143,2,11,1,0.00
			14143,3,11,1,0.00
			14143,4,11,1,0.00
			14143,5,11,1,0.00
			14143,6,11,1,0.00
			14143,1,12,1,0.00
			14143,2,12,1,0.00
			14143,3,12,1,0.00
			14143,4,12,1,0.00
			14143,5,12,1,0.00
			14143,6,12,1,0.00
			14141,1,1,1,1.000
			14141,2,1,1,1.000
			14141,3,1,1,1.000
			14141,4,1,1,1.000
			14141,5,1,1,1.000
			14141,6,1,1,1.000
			14141,1,2,1,1.000
			14141,2,2,1,1.000
			14141,3,2,1,1.000
			14141,4,2,1,1.000
			14141,5,2,1,1.000
			14141,6,2,1,1.000
			14141,1,3,1,1.000
			14141,2,3,1,1.000
			14141,3,3,1,1.000
			14141,4,3,1,1.000
			14141,5,3,1,1.000
			14141,6,3,1,1.000
			14141,1,4,1,1.000
			14141,2,4,1,1.000
			14141,3,4,1,1.000
			14141,4,4,1,1.000
			14141,5,4,1,1.000
			14141,6,4,1,1.000
			14141,1,5,1,1.000
			14141,2,5,1,1.000
			14141,3,5,1,1.000
			14141,4,5,1,1.000
			14141,5,5,1,1.000
			14141,6,5,1,1.000
			14141,1,6,1,1.000
			14141,2,6,1,1.000
			14141,3,6,1,1.000
			14141,4,6,1,1.000
			14141,5,6,1,1.000
			14141,6,6,1,1.000
			14141,1,7,1,1.000
			14141,2,7,1,1.000
			14141,3,7,1,1.000
			14141,4,7,1,1.000
			14141,5,7,1,1.000
			14141,6,7,1,1.000
			14141,1,8,1,1.000
			14141,2,8,1,1.000
			14141,3,8,1,1.000
			14141,4,8,1,1.000
			14141,5,8,1,1.000
			14141,6,8,1,1.000
			14141,1,9,1,1.000
			14141,2,9,1,1.000
			14141,3,9,1,1.000
			14141,4,9,1,1.000
			14141,5,9,1,1.000
			14141,6,9,1,1.000
			14141,1,10,1,1.000
			14141,2,10,1,1.000
			14141,3,10,1,1.000
			14141,4,10,1,1.000
			14141,5,10,1,1.000
			14141,6,10,1,1.000
			14141,1,11,1,1.000
			14141,2,11,1,1.000
			14141,3,11,1,1.000
			14141,4,11,1,1.000
			14141,5,11,1,1.000
			14141,6,11,1,1.000
			14141,1,12,1,1.000
			14141,2,12,1,1.000
			14141,3,12,1,1.000
			14141,4,12,1,1.000
			14141,5,12,1,1.000
			14141,6,12,1,1.000
			14139,1,1,1,0
			14139,2,1,1,0
			14139,3,1,1,0
			14139,4,1,1,0
			14139,5,1,1,0
			14139,6,1,1,0
			14139,1,2,1,0
			14139,2,2,1,0
			14139,3,2,1,0
			14139,4,2,1,0
			14139,5,2,1,0
			14139,6,2,1,0
			14139,1,3,1,0
			14139,2,3,1,0
			14139,3,3,1,0
			14139,4,3,1,0
			14139,5,3,1,0
			14139,6,3,1,0
			14139,1,4,1,0
			14139,2,4,1,0
			14139,3,4,1,0
			14139,4,4,1,0
			14139,5,4,1,0
			14139,6,4,1,0
			14139,1,5,1,0
			14139,2,5,1,0
			14139,3,5,1,0
			14139,4,5,1,0
			14139,5,5,1,0
			14139,6,5,1,0
			14139,1,6,1,0
			14139,2,6,1,0
			14139,3,6,1,0
			14139,4,6,1,0
			14139,5,6,1,0
			14139,6,6,1,0
			14139,1,7,1,0
			14139,2,7,1,0
			14139,3,7,1,0
			14139,4,7,1,0
			14139,5,7,1,0
			14139,6,7,1,0
			14139,1,8,1,0
			14139,2,8,1,0
			14139,3,8,1,0
			14139,4,8,1,0
			14139,5,8,1,0
			14139,6,8,1,0
			14139,1,9,1,0
			14139,2,9,1,0
			14139,3,9,1,0
			14139,4,9,1,0
			14139,5,9,1,0
			14139,6,9,1,0
			14139,1,10,1,0
			14139,2,10,1,0
			14139,3,10,1,0
			14139,4,10,1,0
			14139,5,10,1,0
			14139,6,10,1,0
			14139,1,11,1,0
			14139,2,11,1,0
			14139,3,11,1,0
			14139,4,11,1,0
			14139,5,11,1,0
			14139,6,11,1,0
			14139,1,12,1,0
			14139,2,12,1,0
			14139,3,12,1,0
			14139,4,12,1,0
			14139,5,12,1,0
			14139,6,12,1,0
			14147,1,1,1,0
			14147,2,1,1,0
			14147,3,1,1,0
			14147,4,1,1,0
			14147,5,1,1,0
			14147,6,1,1,0
			14147,1,2,1,0
			14147,2,2,1,0
			14147,3,2,1,0
			14147,4,2,1,0
			14147,5,2,1,0
			14147,6,2,1,0
			14147,1,3,1,0
			14147,2,3,1,0
			14147,3,3,1,0
			14147,4,3,1,0
			14147,5,3,1,0
			14147,6,3,1,0
			14147,1,4,1,0
			14147,2,4,1,0
			14147,3,4,1,0
			14147,4,4,1,0
			14147,5,4,1,0
			14147,6,4,1,0
			14147,1,5,1,0
			14147,2,5,1,0
			14147,3,5,1,0
			14147,4,5,1,0
			14147,5,5,1,0
			14147,6,5,1,0
			14147,1,6,1,0
			14147,2,6,1,0
			14147,3,6,1,0
			14147,4,6,1,0
			14147,5,6,1,0
			14147,6,6,1,0
			14147,1,7,1,0
			14147,2,7,1,0
			14147,3,7,1,0
			14147,4,7,1,0
			14147,5,7,1,0
			14147,6,7,1,0
			14147,1,8,1,0
			14147,2,8,1,0
			14147,3,8,1,0
			14147,4,8,1,0
			14147,5,8,1,0
			14147,6,8,1,0
			14147,1,9,1,0
			14147,2,9,1,0
			14147,3,9,1,0
			14147,4,9,1,0
			14147,5,9,1,0
			14147,6,9,1,0
			14147,1,10,1,0
			14147,2,10,1,0
			14147,3,10,1,0
			14147,4,10,1,0
			14147,5,10,1,0
			14147,6,10,1,0
			14147,1,11,1,0
			14147,2,11,1,0
			14147,3,11,1,0
			14147,4,11,1,0
			14147,5,11,1,0
			14147,6,11,1,0
			14147,1,12,1,0
			14147,2,12,1,0
			14147,3,12,1,0
			14147,4,12,1,0
			14147,5,12,1,0
			14147,6,12,1,0
			14142,1,1,1,0.00
			14142,2,1,1,0.00
			14142,3,1,1,0.00
			14142,4,1,1,0.00
			14142,5,1,1,0.00
			14142,6,1,1,0.00
			14142,1,2,1,0.00
			14142,2,2,1,0.00
			14142,3,2,1,0.00
			14142,4,2,1,0.00
			14142,5,2,1,0.00
			14142,6,2,1,0.00
			14142,1,3,1,0.00
			14142,2,3,1,0.00
			14142,3,3,1,0.00
			14142,4,3,1,0.00
			14142,5,3,1,0.00
			14142,6,3,1,0.00
			14142,1,4,1,0.00
			14142,2,4,1,0.00
			14142,3,4,1,0.00
			14142,4,4,1,0.00
			14142,5,4,1,0.00
			14142,6,4,1,0.00
			14142,1,5,1,0.00
			14142,2,5,1,0.00
			14142,3,5,1,0.00
			14142,4,5,1,0.00
			14142,5,5,1,0.00
			14142,6,5,1,0.00
			14142,1,6,1,0.00
			14142,2,6,1,0.00
			14142,3,6,1,0.00
			14142,4,6,1,0.00
			14142,5,6,1,0.00
			14142,6,6,1,0.00
			14142,1,7,1,0.00
			14142,2,7,1,0.00
			14142,3,7,1,0.00
			14142,4,7,1,0.00
			14142,5,7,1,0.00
			14142,6,7,1,0.00
			14142,1,8,1,0.00
			14142,2,8,1,0.00
			14142,3,8,1,0.00
			14142,4,8,1,0.00
			14142,5,8,1,0.00
			14142,6,8,1,0.00
			14142,1,9,1,0.00
			14142,2,9,1,0.00
			14142,3,9,1,0.00
			14142,4,9,1,0.00
			14142,5,9,1,0.00
			14142,6,9,1,0.00
			14142,1,10,1,0.00
			14142,2,10,1,0.00
			14142,3,10,1,0.00
			14142,4,10,1,0.00
			14142,5,10,1,0.00
			14142,6,10,1,0.00
			14142,1,11,1,0.00
			14142,2,11,1,0.00
			14142,3,11,1,0.00
			14142,4,11,1,0.00
			14142,5,11,1,0.00
			14142,6,11,1,0.00
			14142,1,12,1,0.00
			14142,2,12,1,0.00
			14142,3,12,1,0.00
			14142,4,12,1,0.00
			14142,5,12,1,0.00
			14142,6,12,1,0.00
			14144,1,1,1,0
			14144,2,1,1,0
			14144,3,1,1,0
			14144,4,1,1,0
			14144,5,1,1,0
			14144,6,1,1,0
			14144,1,2,1,0
			14144,2,2,1,0
			14144,3,2,1,0
			14144,4,2,1,0
			14144,5,2,1,0
			14144,6,2,1,0
			14144,1,3,1,0
			14144,2,3,1,0
			14144,3,3,1,0
			14144,4,3,1,0
			14144,5,3,1,0
			14144,6,3,1,0
			14144,1,4,1,0
			14144,2,4,1,0
			14144,3,4,1,0
			14144,4,4,1,0
			14144,5,4,1,0
			14144,6,4,1,0
			14144,1,5,1,0
			14144,2,5,1,0
			14144,3,5,1,0
			14144,4,5,1,0
			14144,5,5,1,0
			14144,6,5,1,0
			14144,1,6,1,0
			14144,2,6,1,0
			14144,3,6,1,0
			14144,4,6,1,0
			14144,5,6,1,0
			14144,6,6,1,0
			14144,1,7,1,0
			14144,2,7,1,0
			14144,3,7,1,0
			14144,4,7,1,0
			14144,5,7,1,0
			14144,6,7,1,0
			14144,1,8,1,0
			14144,2,8,1,0
			14144,3,8,1,0
			14144,4,8,1,0
			14144,5,8,1,0
			14144,6,8,1,0
			14144,1,9,1,0
			14144,2,9,1,0
			14144,3,9,1,0
			14144,4,9,1,0
			14144,5,9,1,0
			14144,6,9,1,0
			14144,1,10,1,0
			14144,2,10,1,0
			14144,3,10,1,0
			14144,4,10,1,0
			14144,5,10,1,0
			14144,6,10,1,0
			14144,1,11,1,0
			14144,2,11,1,0
			14144,3,11,1,0
			14144,4,11,1,0
			14144,5,11,1,0
			14144,6,11,1,0
			14144,1,12,1,0
			14144,2,12,1,0
			14144,3,12,1,0
			14144,4,12,1,0
			14144,5,12,1,0
			14144,6,12,1,0
			53823,1,1,1,0
			53823,2,1,1,0
			53823,3,1,1,0
			53823,4,1,1,0
			53823,5,1,1,0
			53823,6,1,1,0
			53823,1,2,1,0
			53823,2,2,1,0
			53823,3,2,1,0
			53823,4,2,1,0
			53823,5,2,1,0
			53823,6,2,1,0
			53816,1,1,1,0
			53816,2,1,1,0
			53816,3,1,1,0
			53816,4,1,1,0
			53816,5,1,1,0
			53816,6,1,1,0
			53816,1,2,1,0
			53816,2,2,1,0
			53816,3,2,1,0
			53816,4,2,1,0
			53816,5,2,1,0
			53816,6,2,1,0
			53822,1,1,1,0.050
			53822,2,1,1,0.050
			53822,3,1,1,0.050
			53822,4,1,1,0.050
			53822,5,1,1,0.050
			53822,6,1,1,0.050
			53822,1,2,1,0.050
			53822,2,2,1,0.050
			53822,3,2,1,0.050
			53822,4,2,1,0.050
			53822,5,2,1,0.050
			53822,6,2,1,0.050
			53821,1,1,1,90
			53821,2,1,1,90
			53821,3,1,1,90
			53821,4,1,1,90
			53821,5,1,1,90
			53821,6,1,1,90
			53821,1,2,1,90
			53821,2,2,1,90
			53821,3,2,1,90
			53821,4,2,1,90
			53821,5,2,1,90
			53821,6,2,1,90
			53830,1,1,1,0.063
			53830,2,1,1,0.063
			53830,3,1,1,0.063
			53830,4,1,1,0.063
			53830,5,1,1,0.063
			53830,6,1,1,0.063
			53830,1,2,1,0.063
			53830,2,2,1,0.063
			53830,3,2,1,0.063
			53830,4,2,1,0.063
			53830,5,2,1,0.063
			53830,6,2,1,0.063
			53827,1,1,1,0
			53827,2,1,1,0
			53827,3,1,1,0
			53827,4,1,1,0
			53827,5,1,1,0
			53827,6,1,1,0
			53827,1,2,1,0
			53827,2,2,1,0
			53827,3,2,1,0
			53827,4,2,1,0
			53827,5,2,1,0
			53827,6,2,1,0
			53817,1,1,1,0
			53817,2,1,1,0
			53817,3,1,1,0
			53817,4,1,1,0
			53817,5,1,1,0
			53817,6,1,1,0
			53817,1,2,1,0
			53817,2,2,1,0
			53817,3,2,1,0
			53817,4,2,1,0
			53817,5,2,1,0
			53817,6,2,1,0
			53828,1,1,1,0
			53828,2,1,1,0
			53828,3,1,1,0
			53828,4,1,1,0
			53828,5,1,1,0
			53828,6,1,1,0
			53828,1,2,1,0
			53828,2,2,1,0
			53828,3,2,1,0
			53828,4,2,1,0
			53828,5,2,1,0
			53828,6,2,1,0
			53829,1,1,1,0.00
			53829,2,1,1,0.00
			53829,3,1,1,0.00
			53829,4,1,1,0.00
			53829,5,1,1,0.00
			53829,6,1,1,0.00
			53829,1,2,1,0.00
			53829,2,2,1,0.00
			53829,3,2,1,0.00
			53829,4,2,1,0.00
			53829,5,2,1,0.00
			53829,6,2,1,0.00
			53815,1,1,1,0
			53815,2,1,1,0
			53815,3,1,1,0
			53815,4,1,1,0
			53815,5,1,1,0
			53815,6,1,1,0
			53815,1,2,1,0
			53815,2,2,1,0
			53815,3,2,1,0
			53815,4,2,1,0
			53815,5,2,1,0
			53815,6,2,1,0
			53820,1,1,1,0.050
			53820,2,1,1,0.050
			53820,3,1,1,0.050
			53820,4,1,1,0.050
			53820,5,1,1,0.050
			53820,6,1,1,0.050
			53820,1,2,1,0.050
			53820,2,2,1,0.050
			53820,3,2,1,0.050
			53820,4,2,1,0.050
			53820,5,2,1,0.050
			53820,6,2,1,0.050
			53819,1,1,1,90
			53819,2,1,1,90
			53819,3,1,1,90
			53819,4,1,1,90
			53819,5,1,1,90
			53819,6,1,1,90
			53819,1,2,1,90
			53819,2,2,1,90
			53819,3,2,1,90
			53819,4,2,1,90
			53819,5,2,1,90
			53819,6,2,1,90
			53818,1,1,1,75
			53818,2,1,1,75
			53818,3,1,1,75
			53818,4,1,1,75
			53818,5,1,1,75
			53818,6,1,1,75
			53818,1,2,1,75
			53818,2,2,1,75
			53818,3,2,1,75
			53818,4,2,1,75
			53818,5,2,1,75
			53818,6,2,1,75
			53826,1,1,1,0
			53826,2,1,1,0
			53826,3,1,1,0
			53826,4,1,1,0
			53826,5,1,1,0
			53826,6,1,1,0
			53826,1,2,1,0
			53826,2,2,1,0
			53826,3,2,1,0
			53826,4,2,1,0
			53826,5,2,1,0
			53826,6,2,1,0
			53831,1,1,1,0
			53831,2,1,1,0
			53831,3,1,1,0
			53831,4,1,1,0
			53831,5,1,1,0
			53831,6,1,1,0
			53831,1,2,1,0
			53831,2,2,1,0
			53831,3,2,1,0
			53831,4,2,1,0
			53831,5,2,1,0
			53831,6,2,1,0
			53824,1,1,1,0
			53824,2,1,1,0
			53824,3,1,1,0
			53824,4,1,1,0
			53824,5,1,1,0
			53824,6,1,1,0
			53824,1,2,1,0
			53824,2,2,1,0
			53824,3,2,1,0
			53824,4,2,1,0
			53824,5,2,1,0
			53824,6,2,1,0
			16248,1,1,1,0
			16248,2,1,1,0
			16248,3,1,1,0
			16248,4,1,1,0
			16248,5,1,1,0
			16248,6,1,1,0
			16248,1,2,1,0
			16248,2,2,1,0
			16248,3,2,1,0
			16248,4,2,1,0
			16248,5,2,1,0
			16248,6,2,1,0
			16241,1,1,1,0
			16241,2,1,1,0
			16241,3,1,1,0
			16241,4,1,1,0
			16241,5,1,1,0
			16241,6,1,1,0
			16241,1,2,1,0
			16241,2,2,1,0
			16241,3,2,1,0
			16241,4,2,1,0
			16241,5,2,1,0
			16241,6,2,1,0
			16245,1,1,1,0
			16245,2,1,1,0
			16245,3,1,1,0
			16245,4,1,1,0
			16245,5,1,1,0
			16245,6,1,1,0
			16245,1,2,1,0
			16245,2,2,1,0
			16245,3,2,1,0
			16245,4,2,1,0
			16245,5,2,1,0
			16245,6,2,1,0
			16242,1,1,1,1.000
			16242,2,1,1,1.000
			16242,3,1,1,1.000
			16242,4,1,1,1.000
			16242,5,1,1,1.000
			16242,6,1,1,1.000
			16242,1,2,1,1.000
			16242,2,2,1,1.000
			16242,3,2,1,1.000
			16242,4,2,1,1.000
			16242,5,2,1,1.000
			16242,6,2,1,1.000
			16244,1,1,1,1.00
			16244,2,1,1,1.00
			16244,3,1,1,1.00
			16244,4,1,1,1.00
			16244,5,1,1,1.00
			16244,6,1,1,1.00
			16244,1,2,1,1.00
			16244,2,2,1,1.00
			16244,3,2,1,1.00
			16244,4,2,1,1.00
			16244,5,2,1,1.00
			16244,6,2,1,1.00
			16240,1,1,1,0
			16240,2,1,1,0
			16240,3,1,1,0
			16240,4,1,1,0
			16240,5,1,1,0
			16240,6,1,1,0
			16240,1,2,1,0
			16240,2,2,1,0
			16240,3,2,1,0
			16240,4,2,1,0
			16240,5,2,1,0
			16240,6,2,1,0
			16249,1,1,1,0
			16249,2,1,1,0
			16249,3,1,1,0
			16249,4,1,1,0
			16249,5,1,1,0
			16249,6,1,1,0
			16249,1,2,1,0
			16249,2,2,1,0
			16249,3,2,1,0
			16249,4,2,1,0
			16249,5,2,1,0
			16249,6,2,1,0
			16243,1,1,1,0
			16243,2,1,1,0
			16243,3,1,1,0
			16243,4,1,1,0
			16243,5,1,1,0
			16243,6,1,1,0
			16243,1,2,1,0
			16243,2,2,1,0
			16243,3,2,1,0
			16243,4,2,1,0
			16243,5,2,1,0
			16243,6,2,1,0
			16246,1,1,1,0
			16246,2,1,1,0
			16246,3,1,1,0
			16246,4,1,1,0
			16246,5,1,1,0
			16246,6,1,1,0
			16246,1,2,1,0
			16246,2,2,1,0
			16246,3,2,1,0
			16246,4,2,1,0
			16246,5,2,1,0
			16246,6,2,1,0
			16444,1,1,1,0
			16444,2,1,1,0
			16444,3,1,1,0
			16444,4,1,1,0
			16444,5,1,1,0
			16444,6,1,1,0
			16444,1,2,1,0
			16444,2,2,1,0
			16444,3,2,1,0
			16444,4,2,1,0
			16444,5,2,1,0
			16444,6,2,1,0
			16444,1,3,1,0
			16444,2,3,1,0
			16444,3,3,1,0
			16444,4,3,1,0
			16444,5,3,1,0
			16444,6,3,1,0
			16438,1,1,1,0
			16438,2,1,1,0
			16438,3,1,1,0
			16438,4,1,1,0
			16438,5,1,1,0
			16438,6,1,1,0
			16438,1,2,1,0
			16438,2,2,1,0
			16438,3,2,1,0
			16438,4,2,1,0
			16438,5,2,1,0
			16438,6,2,1,0
			16438,1,3,1,0
			16438,2,3,1,0
			16438,3,3,1,0
			16438,4,3,1,0
			16438,5,3,1,0
			16438,6,3,1,0
			16441,1,1,1,0.50
			16441,2,1,1,0.50
			16441,3,1,1,0.50
			16441,4,1,1,0.50
			16441,5,1,1,0.50
			16441,6,1,1,0.50
			16441,1,2,1,0.50
			16441,2,2,1,0.50
			16441,3,2,1,0.50
			16441,4,2,1,0.50
			16441,5,2,1,0.50
			16441,6,2,1,0.50
			16441,1,3,1,0.50
			16441,2,3,1,0.50
			16441,3,3,1,0.50
			16441,4,3,1,0.50
			16441,5,3,1,0.50
			16441,6,3,1,0.50
			16440,1,1,1,0.50
			16440,2,1,1,0.50
			16440,3,1,1,0.50
			16440,4,1,1,0.50
			16440,5,1,1,0.50
			16440,6,1,1,0.50
			16440,1,2,1,0.50
			16440,2,2,1,0.50
			16440,3,2,1,0.50
			16440,4,2,1,0.50
			16440,5,2,1,0.50
			16440,6,2,1,0.50
			16440,1,3,1,0.50
			16440,2,3,1,0.50
			16440,3,3,1,0.50
			16440,4,3,1,0.50
			16440,5,3,1,0.50
			16440,6,3,1,0.50
			16439,1,1,1,0.300
			16439,2,1,1,0.300
			16439,3,1,1,0.300
			16439,4,1,1,0.300
			16439,5,1,1,0.300
			16439,6,1,1,0.300
			16439,1,2,1,0.300
			16439,2,2,1,0.300
			16439,3,2,1,0.300
			16439,4,2,1,0.300
			16439,5,2,1,0.300
			16439,6,2,1,0.300
			16439,1,3,1,0.300
			16439,2,3,1,0.300
			16439,3,3,1,0.300
			16439,4,3,1,0.300
			16439,5,3,1,0.300
			16439,6,3,1,0.300
			16437,1,1,1,0
			16437,2,1,1,0
			16437,3,1,1,0
			16437,4,1,1,0
			16437,5,1,1,0
			16437,6,1,1,0
			16437,1,2,1,0
			16437,2,2,1,0
			16437,3,2,1,0
			16437,4,2,1,0
			16437,5,2,1,0
			16437,6,2,1,0
			16437,1,3,1,0
			16437,2,3,1,0
			16437,3,3,1,0
			16437,4,3,1,0
			16437,5,3,1,0
			16437,6,3,1,0
			16445,1,1,1,0
			16445,2,1,1,0
			16445,3,1,1,0
			16445,4,1,1,0
			16445,5,1,1,0
			16445,6,1,1,0
			16445,1,2,1,0
			16445,2,2,1,0
			16445,3,2,1,0
			16445,4,2,1,0
			16445,5,2,1,0
			16445,6,2,1,0
			16445,1,3,1,0
			16445,2,3,1,0
			16445,3,3,1,0
			16445,4,3,1,0
			16445,5,3,1,0
			16445,6,3,1,0
			16442,1,1,1,0
			16442,2,1,1,0
			16442,3,1,1,0
			16442,4,1,1,0
			16442,5,1,1,0
			16442,6,1,1,0
			16442,1,2,1,0
			16442,2,2,1,0
			16442,3,2,1,0
			16442,4,2,1,0
			16442,5,2,1,0
			16442,6,2,1,0
			16442,1,3,1,0
			16442,2,3,1,0
			16442,3,3,1,0
			16442,4,3,1,0
			16442,5,3,1,0
			16442,6,3,1,0
			16355,1,1,1,0
			16355,2,1,1,0
			16355,3,1,1,0
			16355,4,1,1,0
			16355,5,1,1,0
			16355,6,1,1,0
			16355,1,2,1,0
			16355,2,2,1,0
			16355,3,2,1,0
			16355,4,2,1,0
			16355,5,2,1,0
			16355,6,2,1,0
			16349,1,1,1,0
			16349,2,1,1,0
			16349,3,1,1,0
			16349,4,1,1,0
			16349,5,1,1,0
			16349,6,1,1,0
			16349,1,2,1,0
			16349,2,2,1,0
			16349,3,2,1,0
			16349,4,2,1,0
			16349,5,2,1,0
			16349,6,2,1,0
			16352,1,1,1,0.00
			16352,2,1,1,0.00
			16352,3,1,1,0.00
			16352,4,1,1,0.00
			16352,5,1,1,0.00
			16352,6,1,1,0.00
			16352,1,2,1,0.00
			16352,2,2,1,0.00
			16352,3,2,1,0.00
			16352,4,2,1,0.00
			16352,5,2,1,0.00
			16352,6,2,1,0.00
			16350,1,1,1,1.000
			16350,2,1,1,1.000
			16350,3,1,1,1.000
			16350,4,1,1,1.000
			16350,5,1,1,1.000
			16350,6,1,1,1.000
			16350,1,2,1,1.000
			16350,2,2,1,1.000
			16350,3,2,1,1.000
			16350,4,2,1,1.000
			16350,5,2,1,1.000
			16350,6,2,1,1.000
			16348,1,1,1,0
			16348,2,1,1,0
			16348,3,1,1,0
			16348,4,1,1,0
			16348,5,1,1,0
			16348,6,1,1,0
			16348,1,2,1,0
			16348,2,2,1,0
			16348,3,2,1,0
			16348,4,2,1,0
			16348,5,2,1,0
			16348,6,2,1,0
			16356,1,1,1,0
			16356,2,1,1,0
			16356,3,1,1,0
			16356,4,1,1,0
			16356,5,1,1,0
			16356,6,1,1,0
			16356,1,2,1,0
			16356,2,2,1,0
			16356,3,2,1,0
			16356,4,2,1,0
			16356,5,2,1,0
			16356,6,2,1,0
			16351,1,1,1,0.00
			16351,2,1,1,0.00
			16351,3,1,1,0.00
			16351,4,1,1,0.00
			16351,5,1,1,0.00
			16351,6,1,1,0.00
			16351,1,2,1,0.00
			16351,2,2,1,0.00
			16351,3,2,1,0.00
			16351,4,2,1,0.00
			16351,5,2,1,0.00
			16351,6,2,1,0.00
			16353,1,1,1,0
			16353,2,1,1,0
			16353,3,1,1,0
			16353,4,1,1,0
			16353,5,1,1,0
			16353,6,1,1,0
			16353,1,2,1,0
			16353,2,2,1,0
			16353,3,2,1,0
			16353,4,2,1,0
			16353,5,2,1,0
			16353,6,2,1,0
			18930,1,1,1,0
			18930,2,1,1,0
			18930,3,1,1,0
			18930,4,1,1,0
			18930,5,1,1,0
			18930,6,1,1,0
			18930,1,2,1,0
			18930,2,2,1,0
			18930,3,2,1,0
			18930,4,2,1,0
			18930,5,2,1,0
			18930,6,2,1,0
			18936,1,1,1,0
			18936,2,1,1,0
			18936,3,1,1,0
			18936,4,1,1,0
			18936,5,1,1,0
			18936,6,1,1,0
			18936,1,2,1,0
			18936,2,2,1,0
			18936,3,2,1,0
			18936,4,2,1,0
			18936,5,2,1,0
			18936,6,2,1,0
			18929,1,1,1,0
			18929,2,1,1,0
			18929,3,1,1,0
			18929,4,1,1,0
			18929,5,1,1,0
			18929,6,1,1,0
			18929,1,2,1,0
			18929,2,2,1,0
			18929,3,2,1,0
			18929,4,2,1,0
			18929,5,2,1,0
			18929,6,2,1,0
			18935,1,1,1,0.050
			18935,2,1,1,0.050
			18935,3,1,1,0.050
			18935,4,1,1,0.050
			18935,5,1,1,0.050
			18935,6,1,1,0.050
			18935,1,2,1,0.050
			18935,2,2,1,0.050
			18935,3,2,1,0.050
			18935,4,2,1,0.050
			18935,5,2,1,0.050
			18935,6,2,1,0.050
			18934,1,1,1,90
			18934,2,1,1,90
			18934,3,1,1,90
			18934,4,1,1,90
			18934,5,1,1,90
			18934,6,1,1,90
			18934,1,2,1,90
			18934,2,2,1,90
			18934,3,2,1,90
			18934,4,2,1,90
			18934,5,2,1,90
			18934,6,2,1,90
			18941,1,1,1,0.063
			18941,2,1,1,0.063
			18941,3,1,1,0.063
			18941,4,1,1,0.063
			18941,5,1,1,0.063
			18941,6,1,1,0.063
			18941,1,2,1,0.063
			18941,2,2,1,0.063
			18941,3,2,1,0.063
			18941,4,2,1,0.063
			18941,5,2,1,0.063
			18941,6,2,1,0.063
			18940,1,1,1,0.00
			18940,2,1,1,0.00
			18940,3,1,1,0.00
			18940,4,1,1,0.00
			18940,5,1,1,0.00
			18940,6,1,1,0.00
			18940,1,2,1,0.00
			18940,2,2,1,0.00
			18940,3,2,1,0.00
			18940,4,2,1,0.00
			18940,5,2,1,0.00
			18940,6,2,1,0.00
			18928,1,1,1,0
			18928,2,1,1,0
			18928,3,1,1,0
			18928,4,1,1,0
			18928,5,1,1,0
			18928,6,1,1,0
			18928,1,2,1,0
			18928,2,2,1,0
			18928,3,2,1,0
			18928,4,2,1,0
			18928,5,2,1,0
			18928,6,2,1,0
			18933,1,1,1,0.050
			18933,2,1,1,0.050
			18933,3,1,1,0.050
			18933,4,1,1,0.050
			18933,5,1,1,0.050
			18933,6,1,1,0.050
			18933,1,2,1,0.050
			18933,2,2,1,0.050
			18933,3,2,1,0.050
			18933,4,2,1,0.050
			18933,5,2,1,0.050
			18933,6,2,1,0.050
			18932,1,1,1,90
			18932,2,1,1,90
			18932,3,1,1,90
			18932,4,1,1,90
			18932,5,1,1,90
			18932,6,1,1,90
			18932,1,2,1,90
			18932,2,2,1,90
			18932,3,2,1,90
			18932,4,2,1,90
			18932,5,2,1,90
			18932,6,2,1,90
			18931,1,1,1,75
			18931,2,1,1,75
			18931,3,1,1,75
			18931,4,1,1,75
			18931,5,1,1,75
			18931,6,1,1,75
			18931,1,2,1,75
			18931,2,2,1,75
			18931,3,2,1,75
			18931,4,2,1,75
			18931,5,2,1,75
			18931,6,2,1,75
			18939,1,1,1,0
			18939,2,1,1,0
			18939,3,1,1,0
			18939,4,1,1,0
			18939,5,1,1,0
			18939,6,1,1,0
			18939,1,2,1,0
			18939,2,2,1,0
			18939,3,2,1,0
			18939,4,2,1,0
			18939,5,2,1,0
			18939,6,2,1,0
			18937,1,1,1,0
			18937,2,1,1,0
			18937,3,1,1,0
			18937,4,1,1,0
			18937,5,1,1,0
			18937,6,1,1,0
			18937,1,2,1,0
			18937,2,2,1,0
			18937,3,2,1,0
			18937,4,2,1,0
			18937,5,2,1,0
			18937,6,2,1,0
			9475,1,1,1,0
			9475,1,1,2,0
			9475,1,1,3,0
			9475,1,1,4,0
			9475,1,1,5,0
			9475,1,1,6,0
			9475,1,1,7,0
			9475,1,1,8,0
			9475,1,1,9,0
			9475,1,1,10,0
			9475,1,1,11,0
			9475,1,1,12,0
			9475,1,1,13,0
			9475,1,1,14,0
			9475,1,1,15,0
			9475,1,1,16,0
			9475,1,1,17,0
			9475,1,1,18,0
			9475,1,1,19,0
			9475,1,1,20,0
			9475,1,1,21,0
			9475,1,1,22,0
			9475,1,1,23,0
			9475,1,1,24,0
			9475,1,1,25,0
			9475,1,1,26,0
			9475,1,1,27,0
			9475,1,1,28,0
			9475,1,1,29,0
			9475,1,1,30,0
			9475,1,1,31,0
			9475,1,1,32,0
			9475,1,1,33,0
			9475,1,1,34,0
			9475,1,1,35,0
			9475,1,1,36,0
			9475,1,1,37,0
			9475,1,1,38,0
			9475,1,1,39,0
			9475,1,1,40,0
			9475,1,1,41,0
			9475,1,1,42,0
			9475,1,1,43,0
			9475,1,1,44,0
			9475,1,1,45,0
			9475,1,1,46,0
			9475,1,1,47,0
			9475,1,1,48,0
			9475,1,1,49,0
			9475,1,1,50,0
			9475,1,1,51,0
			9475,1,1,52,0
			9475,1,1,53,0
			9475,1,1,54,0
			9475,1,1,55,0
			9475,1,1,56,0
			9475,1,1,57,0
			9475,1,1,58,0
			9475,1,1,59,0
			9475,1,1,60,0
			9475,1,1,61,0
			9475,1,1,62,0
			9475,1,1,63,0
			9475,1,1,64,0
			9475,1,1,65,0
			9475,1,1,66,0
			9475,1,1,67,0
			9475,1,1,68,0
			9475,1,1,69,0
			9475,1,1,70,0
			9475,1,1,71,0
			9475,1,1,72,0
			9475,1,1,73,0
			9475,1,1,74,0
			9475,1,1,75,0
			9475,1,1,76,0
			9475,1,1,77,0
			9475,1,1,78,0
			9475,1,1,79,0
			9475,1,1,80,0
			9475,1,1,81,0
			9475,1,1,82,0
			9475,1,1,83,0
			9475,1,1,84,0
			9475,1,1,85,0
			9475,1,1,86,0
			9475,1,1,87,0
			9475,1,1,88,0
			9475,1,1,89,0
			9475,1,1,90,0
			9475,1,1,91,0
			9475,1,1,92,0
			9475,1,1,93,0
			9475,1,1,94,0
			9475,1,1,95,0
			9475,1,1,96,0
			9475,1,1,97,0
			9475,1,1,98,0
			9475,1,1,99,0
			9475,1,1,100,0
			9475,1,1,101,0
			9475,1,1,102,0
			9475,1,1,103,0
			9475,1,1,104,0
			9475,1,1,105,0
			9475,1,1,106,0
			9475,1,1,107,0
			9475,1,1,108,0
			9475,1,1,109,0
			9475,1,1,110,0
			9475,1,1,111,0
			9475,1,1,112,0
			9475,1,1,113,0
			9475,1,1,114,0
			9475,1,1,115,0
			9475,1,1,116,0
			9475,1,1,117,0
			9475,1,1,118,0
			9475,1,1,119,0
			9475,1,1,120,0
			9475,1,1,121,0
			9475,1,1,122,0
			9475,1,1,123,0
			9475,1,1,124,0
			9475,1,1,125,0
			9475,1,1,126,0
			9475,1,1,127,0
			9475,1,1,128,0
			9475,1,1,129,0
			9475,1,1,130,0
			9475,1,1,131,0
			9475,1,1,132,0
			9475,1,1,133,0
			9475,1,1,134,0
			9475,1,1,135,0
			9475,1,1,136,0
			9475,1,1,137,0
			9475,1,1,138,0
			9475,1,1,139,0
			9475,1,1,140,0
			9475,1,1,141,0
			9475,1,1,142,0
			9475,1,1,143,0
			9475,1,1,144,0
			9475,1,1,145,0
			9475,1,1,146,0
			9475,1,1,147,0
			9475,1,1,148,0
			9475,1,1,149,0
			9475,1,1,150,0
			9475,1,1,151,0
			9475,1,1,152,0
			9475,1,1,153,0
			9475,1,1,154,0
			9475,1,1,155,0
			9475,1,1,156,0
			9475,1,1,157,0
			9475,1,1,158,0
			9475,1,1,159,0
			9475,1,1,160,0
			9475,1,1,161,0
			9475,1,1,162,0
			9475,1,1,163,0
			9475,1,1,164,0
			9475,1,1,165,0
			9475,1,1,166,0
			9475,1,1,167,0
			9475,1,1,168,0
			9475,1,1,169,0
			9475,1,1,170,0
			9475,1,1,171,0
			9475,1,1,172,0
			9475,1,1,173,0
			9475,1,1,174,0
			9475,1,1,175,0
			9475,1,1,176,0
			9475,1,1,177,0
			9475,1,1,178,0
			9475,1,1,179,0
			9475,1,1,180,0
			9475,1,1,181,0
			9475,1,1,182,0
			9475,1,1,183,0
			9475,1,1,184,0
			9475,1,1,185,0
			9475,1,1,186,0
			9475,1,1,187,0
			9475,1,1,188,0
			9475,1,1,189,0
			9475,1,1,190,0
			9475,1,1,191,0
			9475,1,1,192,0
			9475,1,1,193,0
			9475,1,1,194,0
			9475,1,1,195,0
			9475,1,1,196,0
			9475,1,1,197,0
			9475,1,1,198,0
			9475,1,1,199,0
			9475,1,1,200,0
			9475,1,1,201,0
			9475,1,1,202,0
			9475,1,1,203,0
			9475,1,1,204,0
			9475,1,1,205,0
			9475,1,1,206,0
			9475,1,1,207,0
			9475,1,1,208,0
			9475,1,1,209,0
			9475,1,1,210,0
			9475,1,1,211,0
			9475,1,1,212,0
			9475,1,1,213,0
			9475,1,1,214,0
			9475,1,1,215,0
			9475,1,1,216,0
			9475,1,1,217,0
			9475,1,1,218,0
			9475,1,1,219,0
			9475,1,1,220,0
			9475,1,1,221,0
			9475,1,1,222,0
			9475,1,1,223,0
			9475,1,1,224,0
			9475,1,1,225,0
			9475,1,1,226,0
			9475,1,1,227,0
			9475,1,1,228,0
			9475,1,1,229,0
			9475,1,1,230,0
			9475,1,1,231,0
			9475,1,1,232,0
			9475,1,1,233,0
			9475,1,1,234,0
			9475,1,1,235,0
			9475,1,1,236,0
			9475,1,1,237,0
			9475,1,1,238,0
			9475,1,1,239,0
			9475,1,1,240,0
			9475,1,1,241,0
			9475,1,1,242,0
			9475,1,1,243,0
			9475,1,1,244,0
			9475,1,1,245,0
			9475,1,1,246,0
			9475,1,1,247,0
			9475,1,1,248,0
			9475,1,1,249,0
			9475,1,1,250,0
			9475,1,1,251,0
			9475,1,1,252,0
			9475,1,1,253,0
			9475,1,1,254,0
			9475,1,1,255,0
			9475,1,1,256,0
			31839,1,1,1,0
			31838,1,1,1,0
			31837,1,1,1,0
			31836,1,1,1,0
			31835,1,1,1,0
			31834,1,1,1,0
			31833,1,1,1,0
			31832,1,1,1,0
			31842,1,1,1,0
			31841,1,1,1,0
			31840,1,1,1,0
			31831,1,1,1,0
			31847,1,1,1,0
			31855,1,1,1,0
			31853,1,1,1,0
			31851,1,1,1,1
			31857,1,1,1,0
			31850,1,1,1,1
			31849,1,1,1,1
			31843,1,1,1,0
			31845,1,1,1,0
			16788,1,1,1,0
			16788,2,1,1,0
			16788,3,1,1,0
			16788,4,1,1,0
			16788,5,1,1,0
			16788,6,1,1,0
			16780,1,1,1,0
			16780,2,1,1,0
			16780,3,1,1,0
			16780,4,1,1,0
			16780,5,1,1,0
			16780,6,1,1,0
			16785,1,1,1,0.000
			16785,2,1,1,0.000
			16785,3,1,1,0.000
			16785,4,1,1,0.000
			16785,5,1,1,0.000
			16785,6,1,1,0.000
			16782,1,1,1,1.00
			16782,2,1,1,1.00
			16782,3,1,1,1.00
			16782,4,1,1,1.00
			16782,5,1,1,1.00
			16782,6,1,1,1.00
			16784,1,1,1,0.000
			16784,2,1,1,0.000
			16784,3,1,1,0.000
			16784,4,1,1,0.000
			16784,5,1,1,0.000
			16784,6,1,1,0.000
			16781,1,1,1,0.250
			16781,2,1,1,0.250
			16781,3,1,1,0.250
			16781,4,1,1,0.250
			16781,5,1,1,0.250
			16781,6,1,1,0.250
			16779,1,1,1,0
			16779,2,1,1,0
			16779,3,1,1,0
			16779,4,1,1,0
			16779,5,1,1,0
			16779,6,1,1,0
			16789,1,1,1,0
			16789,2,1,1,0
			16789,3,1,1,0
			16789,4,1,1,0
			16789,5,1,1,0
			16789,6,1,1,0
			16786,1,1,1,0
			16786,2,1,1,0
			16786,3,1,1,0
			16786,4,1,1,0
			16786,5,1,1,0
			16786,6,1,1,0
			16783,1,1,1,30
			16783,2,1,1,30
			16783,3,1,1,30
			16783,4,1,1,30
			16783,5,1,1,30
			16783,6,1,1,30
			7711,1,1,1,0
			7712,1,1,1,0
			8464,1,1,1,842347822
			8464,1,2,1,842347822
			8464,1,3,1,842347822
			8464,1,4,1,842347822
			8464,1,5,1,842347822
			8464,1,6,1,842347822
			8466,1,1,1,825374510
			8466,1,2,1,825374510
			8466,1,3,1,825374510
			8466,1,4,1,825374510
			8466,1,5,1,825374510
			8466,1,6,1,825374510
			8462,1,1,1,825374510
			8462,1,2,1,825374510
			8462,1,3,1,825374510
			8462,1,4,1,825374510
			8462,1,5,1,825374510
			8462,1,6,1,825374510
			8498,1,1,1,0
			8499,1,1,1,Relay-1
			9106,1,1,1,2
			9106,1,2,1,2
			9107,1,1,1,10.00
			9107,1,2,1,10.00
			9110,1,1,1,0
			9110,1,2,1,0
			9103,1,1,1,0
			9103,1,2,1,0
			9109,1,1,1,0.100
			9109,1,2,1,0.100
			9104,1,1,1,0.50
			9104,1,2,1,0.50
			9105,1,1,1,0
			9105,1,2,1,0
			9100,1,1,1,0
			9100,1,2,1,0
			9111,1,1,1,0
			9111,1,2,1,0
			9101,1,1,1,0
			9101,1,2,1,0
			52168,1,1,1,None
			52168,1,2,1,None
			52168,1,3,1,None
			52168,1,4,1,None
			52168,1,5,1,None
			52168,1,6,1,None
			52168,1,7,1,None
			52168,1,8,1,None
			52159,1,1,1,None
			52159,1,2,1,None
			52159,1,3,1,None
			52159,1,4,1,None
			52159,1,5,1,None
			52159,1,6,1,None
			52159,1,7,1,None
			52159,1,8,1,None
			52195,1,1,1,0
			52195,1,2,1,0
			52195,1,3,1,0
			52195,1,4,1,0
			52195,1,5,1,0
			52195,1,6,1,0
			52195,1,7,1,0
			52195,1,8,1,0
			52186,1,1,1,None
			52186,1,2,1,None
			52186,1,3,1,None
			52186,1,4,1,None
			52186,1,5,1,None
			52186,1,6,1,None
			52186,1,7,1,None
			52186,1,8,1,None
			52177,1,1,1,None
			52177,1,2,1,None
			52177,1,3,1,None
			52177,1,4,1,None
			52177,1,5,1,None
			52177,1,6,1,None
			52177,1,7,1,None
			52177,1,8,1,None
			1905,1,1,1,1
			1904,1,1,1,0
			2452,1,1,1,0
			2452,1,2,1,0
			2452,1,3,1,0
			2452,1,4,1,0
			2452,1,5,1,0
			2452,1,6,1,0
			2452,1,7,1,0
			2452,1,8,1,0
			2452,1,9,1,0
			2452,1,10,1,0
			2452,1,11,1,0
			2452,1,12,1,0
			2452,1,13,1,0
			2452,1,14,1,0
			2452,1,15,1,0
			2452,1,16,1,0
			2452,1,17,1,0
			2452,1,18,1,0
			2452,1,19,1,0
			2452,1,20,1,0
			2452,1,21,1,0
			2452,1,22,1,0
			2452,1,23,1,0
			2452,1,24,1,0
			2452,1,25,1,0
			2452,1,26,1,0
			2452,1,27,1,0
			2452,1,28,1,0
			2452,1,29,1,0
			2452,1,30,1,0
			2452,1,31,1,0
			2452,1,32,1,0
			2453,1,1,1,0
			2453,1,2,1,0
			2453,1,3,1,0
			2453,1,4,1,0
			2453,1,5,1,0
			2453,1,6,1,0
			2453,1,7,1,0
			2453,1,8,1,0
			2453,1,9,1,0
			2453,1,10,1,0
			2453,1,11,1,0
			2453,1,12,1,0
			2453,1,13,1,0
			2453,1,14,1,0
			2453,1,15,1,0
			2453,1,16,1,0
			2453,1,17,1,0
			2453,1,18,1,0
			2453,1,19,1,0
			2453,1,20,1,0
			2453,1,21,1,0
			2453,1,22,1,0
			2453,1,23,1,0
			2453,1,24,1,0
			2453,1,25,1,0
			2453,1,26,1,0
			2453,1,27,1,0
			2453,1,28,1,0
			2453,1,29,1,0
			2453,1,30,1,0
			2453,1,31,1,0
			2453,1,32,1,0
			2451,1,1,1,0
			2451,1,2,1,0
			2451,1,3,1,0
			2451,1,4,1,0
			2451,1,5,1,0
			2451,1,6,1,0
			2451,1,7,1,0
			2451,1,8,1,0
			2451,1,9,1,0
			2451,1,10,1,0
			2451,1,11,1,0
			2451,1,12,1,0
			2451,1,13,1,0
			2451,1,14,1,0
			2451,1,15,1,0
			2451,1,16,1,0
			2451,1,17,1,0
			2451,1,18,1,0
			2451,1,19,1,0
			2451,1,20,1,0
			2451,1,21,1,0
			2451,1,22,1,0
			2451,1,23,1,0
			2451,1,24,1,0
			2451,1,25,1,0
			2451,1,26,1,0
			2451,1,27,1,0
			2451,1,28,1,0
			2451,1,29,1,0
			2451,1,30,1,0
			2451,1,31,1,0
			2451,1,32,1,0
			2450,1,1,1,0
			2450,1,2,1,0
			2450,1,3,1,0
			2450,1,4,1,0
			2450,1,5,1,0
			2450,1,6,1,0
			2450,1,7,1,0
			2450,1,8,1,0
			2450,1,9,1,0
			2450,1,10,1,0
			2450,1,11,1,0
			2450,1,12,1,0
			2450,1,13,1,0
			2450,1,14,1,0
			2450,1,15,1,0
			2450,1,16,1,0
			2450,1,17,1,0
			2450,1,18,1,0
			2450,1,19,1,0
			2450,1,20,1,0
			2450,1,21,1,0
			2450,1,22,1,0
			2450,1,23,1,0
			2450,1,24,1,0
			2450,1,25,1,0
			2450,1,26,1,0
			2450,1,27,1,0
			2450,1,28,1,0
			2450,1,29,1,0
			2450,1,30,1,0
			2450,1,31,1,0
			2450,1,32,1,0
			1908,1,1,1,0
			1908,1,2,1,0
			1908,1,3,1,0
			1908,1,4,1,0
			1908,1,5,1,0
			1908,1,6,1,0
			1908,1,7,1,0
			1908,1,8,1,0
			1908,1,9,1,0
			1908,1,10,1,0
			1908,1,11,1,0
			1908,1,12,1,0
			1908,1,13,1,0
			1908,1,14,1,0
			1908,1,15,1,0
			1908,1,16,1,0
			1908,1,17,1,0
			1908,1,18,1,0
			1908,1,19,1,0
			1908,1,20,1,0
			1908,1,21,1,0
			1908,1,22,1,0
			1908,1,23,1,0
			1908,1,24,1,0
			1908,1,25,1,0
			1908,1,26,1,0
			1908,1,27,1,0
			1908,1,28,1,0
			1908,1,29,1,0
			1908,1,30,1,0
			1908,1,31,1,0
			1908,1,32,1,0
			1908,1,33,1,0
			1908,1,34,1,0
			1908,1,35,1,0
			1908,1,36,1,0
			1908,1,37,1,0
			1908,1,38,1,0
			1908,1,39,1,0
			1908,1,40,1,0
			1908,1,41,1,0
			1908,1,42,1,0
			1908,1,43,1,0
			1908,1,44,1,0
			1908,1,45,1,0
			1908,1,46,1,0
			1908,1,47,1,0
			1908,1,48,1,0
			1908,1,49,1,0
			1908,1,50,1,0
			1908,1,51,1,0
			1908,1,52,1,0
			1908,1,53,1,0
			1908,1,54,1,0
			1908,1,55,1,0
			1908,1,56,1,0
			1908,1,57,1,0
			1908,1,58,1,0
			1908,1,59,1,0
			1908,1,60,1,0
			1908,1,61,1,0
			1908,1,62,1,0
			1908,1,63,1,0
			1908,1,64,1,0
			1908,1,65,1,0
			1908,1,66,1,0
			1908,1,67,1,0
			1908,1,68,1,0
			1908,1,69,1,0
			1908,1,70,1,0
			1908,1,71,1,0
			1908,1,72,1,0
			1908,1,73,1,0
			1908,1,74,1,0
			1908,1,75,1,0
			1908,1,76,1,0
			1908,1,77,1,0
			1908,1,78,1,0
			1908,1,79,1,0
			1908,1,80,1,0
			1908,1,81,1,0
			1908,1,82,1,0
			1908,1,83,1,0
			1908,1,84,1,0
			1908,1,85,1,0
			1908,1,86,1,0
			1908,1,87,1,0
			1908,1,88,1,0
			1908,1,89,1,0
			1908,1,90,1,0
			1908,1,91,1,0
			1908,1,92,1,0
			1908,1,93,1,0
			1908,1,94,1,0
			1908,1,95,1,0
			1908,1,96,1,0
			1907,1,1,1,0
			1907,1,2,1,0
			1907,1,3,1,0
			1907,1,4,1,0
			1907,1,5,1,0
			1907,1,6,1,0
			1907,1,7,1,0
			1907,1,8,1,0
			1907,1,9,1,0
			1907,1,10,1,0
			1907,1,11,1,0
			1907,1,12,1,0
			1907,1,13,1,0
			1907,1,14,1,0
			1907,1,15,1,0
			1907,1,16,1,0
			1907,1,17,1,0
			1907,1,18,1,0
			1907,1,19,1,0
			1907,1,20,1,0
			1907,1,21,1,0
			1907,1,22,1,0
			1907,1,23,1,0
			1907,1,24,1,0
			1907,1,25,1,0
			1907,1,26,1,0
			1907,1,27,1,0
			1907,1,28,1,0
			1907,1,29,1,0
			1907,1,30,1,0
			1907,1,31,1,0
			1907,1,32,1,0
			1907,1,33,1,0
			1907,1,34,1,0
			1907,1,35,1,0
			1907,1,36,1,0
			1907,1,37,1,0
			1907,1,38,1,0
			1907,1,39,1,0
			1907,1,40,1,0
			1907,1,41,1,0
			1907,1,42,1,0
			1907,1,43,1,0
			1907,1,44,1,0
			1907,1,45,1,0
			1907,1,46,1,0
			1907,1,47,1,0
			1907,1,48,1,0
			1907,1,49,1,0
			1907,1,50,1,0
			1907,1,51,1,0
			1907,1,52,1,0
			1907,1,53,1,0
			1907,1,54,1,0
			1907,1,55,1,0
			1907,1,56,1,0
			1907,1,57,1,0
			1907,1,58,1,0
			1907,1,59,1,0
			1907,1,60,1,0
			1907,1,61,1,0
			1907,1,62,1,0
			1907,1,63,1,0
			1907,1,64,1,0
			1907,1,65,1,0
			1907,1,66,1,0
			1907,1,67,1,0
			1907,1,68,1,0
			1907,1,69,1,0
			1907,1,70,1,0
			1907,1,71,1,0
			1907,1,72,1,0
			1907,1,73,1,0
			1907,1,74,1,0
			1907,1,75,1,0
			1907,1,76,1,0
			1907,1,77,1,0
			1907,1,78,1,0
			1907,1,79,1,0
			1907,1,80,1,0
			1907,1,81,1,0
			1907,1,82,1,0
			1907,1,83,1,0
			1907,1,84,1,0
			1907,1,85,1,0
			1907,1,86,1,0
			1907,1,87,1,0
			1907,1,88,1,0
			1907,1,89,1,0
			1907,1,90,1,0
			1907,1,91,1,0
			1907,1,92,1,0
			1907,1,93,1,0
			1907,1,94,1,0
			1907,1,95,1,0
			1907,1,96,1,0
			1906,1,1,1,0
			1906,1,2,1,0
			1906,1,3,1,0
			1906,1,4,1,0
			1906,1,5,1,0
			1906,1,6,1,0
			1906,1,7,1,0
			1906,1,8,1,0
			1906,1,9,1,0
			1906,1,10,1,0
			1906,1,11,1,0
			1906,1,12,1,0
			1906,1,13,1,0
			1906,1,14,1,0
			1906,1,15,1,0
			1906,1,16,1,0
			1906,1,17,1,0
			1906,1,18,1,0
			1906,1,19,1,0
			1906,1,20,1,0
			1906,1,21,1,0
			1906,1,22,1,0
			1906,1,23,1,0
			1906,1,24,1,0
			1906,1,25,1,0
			1906,1,26,1,0
			1906,1,27,1,0
			1906,1,28,1,0
			1906,1,29,1,0
			1906,1,30,1,0
			1906,1,31,1,0
			1906,1,32,1,0
			1906,1,33,1,0
			1906,1,34,1,0
			1906,1,35,1,0
			1906,1,36,1,0
			1906,1,37,1,0
			1906,1,38,1,0
			1906,1,39,1,0
			1906,1,40,1,0
			1906,1,41,1,0
			1906,1,42,1,0
			1906,1,43,1,0
			1906,1,44,1,0
			1906,1,45,1,0
			1906,1,46,1,0
			1906,1,47,1,0
			1906,1,48,1,0
			1906,1,49,1,0
			1906,1,50,1,0
			1906,1,51,1,0
			1906,1,52,1,0
			1906,1,53,1,0
			1906,1,54,1,0
			1906,1,55,1,0
			1906,1,56,1,0
			1906,1,57,1,0
			1906,1,58,1,0
			1906,1,59,1,0
			1906,1,60,1,0
			1906,1,61,1,0
			1906,1,62,1,0
			1906,1,63,1,0
			1906,1,64,1,0
			1906,1,65,1,0
			1906,1,66,1,0
			1906,1,67,1,0
			1906,1,68,1,0
			1906,1,69,1,0
			1906,1,70,1,0
			1906,1,71,1,0
			1906,1,72,1,0
			1906,1,73,1,0
			1906,1,74,1,0
			1906,1,75,1,0
			1906,1,76,1,0
			1906,1,77,1,0
			1906,1,78,1,0
			1906,1,79,1,0
			1906,1,80,1,0
			1906,1,81,1,0
			1906,1,82,1,0
			1906,1,83,1,0
			1906,1,84,1,0
			1906,1,85,1,0
			1906,1,86,1,0
			1906,1,87,1,0
			1906,1,88,1,0
			1906,1,89,1,0
			1906,1,90,1,0
			1906,1,91,1,0
			1906,1,92,1,0
			1906,1,93,1,0
			1906,1,94,1,0
			1906,1,95,1,0
			1906,1,96,1,0
			2290,1,1,1,1
			2290,1,2,1,1
			2290,1,3,1,1
			2290,1,4,1,1
			2293,1,1,1,0
			2293,1,2,1,0
			2293,1,3,1,0
			2293,1,4,1,0
			2292,1,1,1,0
			2292,1,2,1,0
			2292,1,3,1,0
			2292,1,4,1,0
			2291,1,1,1,0
			2291,1,2,1,0
			2291,1,3,1,0
			2291,1,4,1,0
			2326,1,1,1,0
			2326,1,2,1,0
			2326,1,3,1,0
			2326,1,4,1,0
			2322,1,1,1,0
			2322,1,2,1,0
			2322,1,3,1,0
			2322,1,4,1,0
			2318,1,1,1,0
			2318,1,2,1,0
			2318,1,3,1,0
			2318,1,4,1,0
			2314,1,1,1,0
			2314,1,2,1,0
			2314,1,3,1,0
			2314,1,4,1,0
			2310,1,1,1,0
			2310,1,2,1,0
			2310,1,3,1,0
			2310,1,4,1,0
			2306,1,1,1,0
			2306,1,2,1,0
			2306,1,3,1,0
			2306,1,4,1,0
			2302,1,1,1,0
			2302,1,2,1,0
			2302,1,3,1,0
			2302,1,4,1,0
			2298,1,1,1,0
			2298,1,2,1,0
			2298,1,3,1,0
			2298,1,4,1,0
			2294,1,1,1,0
			2294,1,2,1,0
			2294,1,3,1,0
			2294,1,4,1,0
			2329,1,1,1,0
			2329,1,2,1,0
			2329,1,3,1,0
			2329,1,4,1,0
			2325,1,1,1,0
			2325,1,2,1,0
			2325,1,3,1,0
			2325,1,4,1,0
			2321,1,1,1,0
			2321,1,2,1,0
			2321,1,3,1,0
			2321,1,4,1,0
			2317,1,1,1,0
			2317,1,2,1,0
			2317,1,3,1,0
			2317,1,4,1,0
			2313,1,1,1,0
			2313,1,2,1,0
			2313,1,3,1,0
			2313,1,4,1,0
			2309,1,1,1,0
			2309,1,2,1,0
			2309,1,3,1,0
			2309,1,4,1,0
			2305,1,1,1,0
			2305,1,2,1,0
			2305,1,3,1,0
			2305,1,4,1,0
			2301,1,1,1,0
			2301,1,2,1,0
			2301,1,3,1,0
			2301,1,4,1,0
			2297,1,1,1,0
			2297,1,2,1,0
			2297,1,3,1,0
			2297,1,4,1,0
			2328,1,1,1,1.000
			2328,1,2,1,1.000
			2328,1,3,1,1.000
			2328,1,4,1,1.000
			2324,1,1,1,1.000
			2324,1,2,1,1.000
			2324,1,3,1,1.000
			2324,1,4,1,1.000
			2320,1,1,1,1.000
			2320,1,2,1,1.000
			2320,1,3,1,1.000
			2320,1,4,1,1.000
			2316,1,1,1,1.000
			2316,1,2,1,1.000
			2316,1,3,1,1.000
			2316,1,4,1,1.000
			2312,1,1,1,1.000
			2312,1,2,1,1.000
			2312,1,3,1,1.000
			2312,1,4,1,1.000
			2308,1,1,1,1.000
			2308,1,2,1,1.000
			2308,1,3,1,1.000
			2308,1,4,1,1.000
			2304,1,1,1,1.000
			2304,1,2,1,1.000
			2304,1,3,1,1.000
			2304,1,4,1,1.000
			2300,1,1,1,1.000
			2300,1,2,1,1.000
			2300,1,3,1,1.000
			2300,1,4,1,1.000
			2296,1,1,1,1.000
			2296,1,2,1,1.000
			2296,1,3,1,1.000
			2296,1,4,1,1.000
			31254,1,1,1,1
			31254,1,2,1,1
			31254,1,3,1,1
			31254,1,4,1,1
			31254,1,5,1,1
			31254,1,6,1,1
			31254,1,7,1,1
			31254,1,8,1,1
			31254,1,9,1,1
			31254,1,10,1,1
			31254,1,11,1,1
			31254,1,12,1,1
			31254,1,13,1,1
			31254,1,14,1,1
			31254,1,15,1,1
			31254,1,16,1,1
			31256,1,1,1,1
			31256,1,2,1,1
			31256,1,3,1,1
			31256,1,4,1,1
			31256,1,5,1,1
			31256,1,6,1,1
			31256,1,7,1,1
			31256,1,8,1,1
			31256,1,9,1,1
			31256,1,10,1,1
			31256,1,11,1,1
			31256,1,12,1,1
			31256,1,13,1,1
			31256,1,14,1,1
			31256,1,15,1,1
			31256,1,16,1,1
			31252,1,1,1,0
			31252,1,2,1,0
			31252,1,3,1,0
			31252,1,4,1,0
			31252,1,5,1,0
			31252,1,6,1,0
			31252,1,7,1,0
			31252,1,8,1,0
			31252,1,9,1,0
			31252,1,10,1,0
			31252,1,11,1,0
			31252,1,12,1,0
			31252,1,13,1,0
			31252,1,14,1,0
			31252,1,15,1,0
			31252,1,16,1,0
			29379,1,1,1,0
			29379,1,2,1,0
			29379,1,3,1,0
			29379,1,4,1,0
			29383,1,1,1,1
			29383,1,2,1,1
			29383,1,3,1,1
			29383,1,4,1,1
			29385,1,1,1,1
			29385,1,2,1,1
			29385,1,3,1,1
			29385,1,4,1,1
			29381,1,1,1,1
			29381,1,2,1,1
			29381,1,3,1,1
			29381,1,4,1,1
			29690,1,1,1,120
			29689,1,1,1,0
			29691,1,1,1,1
			29126,1,1,1,
			29126,1,2,1,
			29126,1,3,1,
			29126,1,4,1,
			29126,1,5,1,
			29126,1,6,1,
			29126,1,7,1,
			29126,1,8,1,
			29126,1,9,1,
			29126,1,10,1,
			29126,1,11,1,
			29126,1,12,1,
			29126,1,13,1,
			29126,1,14,1,
			29126,1,15,1,
			29126,1,16,1,
			29126,1,17,1,
			29126,1,18,1,
			29126,1,19,1,
			29126,1,20,1,
			29126,1,21,1,
			29126,1,22,1,
			29126,1,23,1,
			29126,1,24,1,
			29126,1,25,1,
			29126,1,26,1,
			29126,1,27,1,
			29126,1,28,1,
			29126,1,29,1,
			29126,1,30,1,
			29126,1,31,1,
			29126,1,32,1,
			29129,1,1,1,1.000
			29129,1,2,1,1.000
			29129,1,3,1,1.000
			29129,1,4,1,1.000
			29129,1,5,1,1.000
			29129,1,6,1,1.000
			29129,1,7,1,1.000
			29129,1,8,1,1.000
			29129,1,9,1,1.000
			29129,1,10,1,1.000
			29129,1,11,1,1.000
			29129,1,12,1,1.000
			29129,1,13,1,1.000
			29129,1,14,1,1.000
			29129,1,15,1,1.000
			29129,1,16,1,1.000
			29129,1,17,1,1.000
			29129,1,18,1,1.000
			29129,1,19,1,1.000
			29129,1,20,1,1.000
			29129,1,21,1,1.000
			29129,1,22,1,1.000
			29129,1,23,1,1.000
			29129,1,24,1,1.000
			29129,1,25,1,1.000
			29129,1,26,1,1.000
			29129,1,27,1,1.000
			29129,1,28,1,1.000
			29129,1,29,1,1.000
			29129,1,30,1,1.000
			29129,1,31,1,1.000
			29129,1,32,1,1.000
			29125,1,1,1,0
			29125,1,2,1,0
			29125,1,3,1,0
			29125,1,4,1,0
			29125,1,5,1,0
			29125,1,6,1,0
			29125,1,7,1,0
			29125,1,8,1,0
			29125,1,9,1,0
			29125,1,10,1,0
			29125,1,11,1,0
			29125,1,12,1,0
			29125,1,13,1,0
			29125,1,14,1,0
			29125,1,15,1,0
			29125,1,16,1,0
			29125,1,17,1,0
			29125,1,18,1,0
			29125,1,19,1,0
			29125,1,20,1,0
			29125,1,21,1,0
			29125,1,22,1,0
			29125,1,23,1,0
			29125,1,24,1,0
			29125,1,25,1,0
			29125,1,26,1,0
			29125,1,27,1,0
			29125,1,28,1,0
			29125,1,29,1,0
			29125,1,30,1,0
			29125,1,31,1,0
			29125,1,32,1,0
			29123,1,1,1,1000.000
			29123,1,2,1,1000.000
			29123,1,3,1,1000.000
			29123,1,4,1,1000.000
			29123,1,5,1,1000.000
			29123,1,6,1,1000.000
			29123,1,7,1,1000.000
			29123,1,8,1,1000.000
			29123,1,9,1,1000.000
			29123,1,10,1,1000.000
			29123,1,11,1,1000.000
			29123,1,12,1,1000.000
			29123,1,13,1,1000.000
			29123,1,14,1,1000.000
			29123,1,15,1,1000.000
			29123,1,16,1,1000.000
			29123,1,17,1,1000.000
			29123,1,18,1,1000.000
			29123,1,19,1,1000.000
			29123,1,20,1,1000.000
			29123,1,21,1,1000.000
			29123,1,22,1,1000.000
			29123,1,23,1,1000.000
			29123,1,24,1,1000.000
			29123,1,25,1,1000.000
			29123,1,26,1,1000.000
			29123,1,27,1,1000.000
			29123,1,28,1,1000.000
			29123,1,29,1,1000.000
			29123,1,30,1,1000.000
			29123,1,31,1,1000.000
			29123,1,32,1,1000.000
			31420,1,1,1,0
			31421,1,1,1,0
			31422,1,1,1,0
			31424,1,1,1,0
			31426,1,1,1,1
			31428,1,1,1,2
			31423,1,1,1,0
			29433,1,1,1,0
			29433,1,2,1,0
			29433,1,3,1,0
			29433,1,4,1,0
			29433,1,5,1,0
			29433,1,6,1,0
			29433,1,7,1,0
			29433,1,8,1,0
			29433,1,9,1,0
			29433,1,10,1,0
			29433,1,11,1,0
			29433,1,12,1,0
			29433,1,13,1,0
			29433,1,14,1,0
			29433,1,15,1,0
			29433,1,16,1,0
			29433,1,17,1,0
			29433,1,18,1,0
			29433,1,19,1,0
			29433,1,20,1,0
			29433,1,21,1,0
			29433,1,22,1,0
			29433,1,23,1,0
			29433,1,24,1,0
			29433,1,25,1,0
			29433,1,26,1,0
			29433,1,27,1,0
			29433,1,28,1,0
			29433,1,29,1,0
			29433,1,30,1,0
			29433,1,31,1,0
			29433,1,32,1,0
			29437,1,1,1,0.000
			29437,1,2,1,0.000
			29437,1,3,1,0.000
			29437,1,4,1,0.000
			29437,1,5,1,0.000
			29437,1,6,1,0.000
			29437,1,7,1,0.000
			29437,1,8,1,0.000
			29437,1,9,1,0.000
			29437,1,10,1,0.000
			29437,1,11,1,0.000
			29437,1,12,1,0.000
			29437,1,13,1,0.000
			29437,1,14,1,0.000
			29437,1,15,1,0.000
			29437,1,16,1,0.000
			29437,1,17,1,0.000
			29437,1,18,1,0.000
			29437,1,19,1,0.000
			29437,1,20,1,0.000
			29437,1,21,1,0.000
			29437,1,22,1,0.000
			29437,1,23,1,0.000
			29437,1,24,1,0.000
			29437,1,25,1,0.000
			29437,1,26,1,0.000
			29437,1,27,1,0.000
			29437,1,28,1,0.000
			29437,1,29,1,0.000
			29437,1,30,1,0.000
			29437,1,31,1,0.000
			29437,1,32,1,0.000
			29439,1,1,1,1000000.000
			29439,1,2,1,1000000.000
			29439,1,3,1,1000000.000
			29439,1,4,1,1000000.000
			29439,1,5,1,1000000.000
			29439,1,6,1,1000000.000
			29439,1,7,1,1000000.000
			29439,1,8,1,1000000.000
			29439,1,9,1,1000000.000
			29439,1,10,1,1000000.000
			29439,1,11,1,1000000.000
			29439,1,12,1,1000000.000
			29439,1,13,1,1000000.000
			29439,1,14,1,1000000.000
			29439,1,15,1,1000000.000
			29439,1,16,1,1000000.000
			29439,1,17,1,1000000.000
			29439,1,18,1,1000000.000
			29439,1,19,1,1000000.000
			29439,1,20,1,1000000.000
			29439,1,21,1,1000000.000
			29439,1,22,1,1000000.000
			29439,1,23,1,1000000.000
			29439,1,24,1,1000000.000
			29439,1,25,1,1000000.000
			29439,1,26,1,1000000.000
			29439,1,27,1,1000000.000
			29439,1,28,1,1000000.000
			29439,1,29,1,1000000.000
			29439,1,30,1,1000000.000
			29439,1,31,1,1000000.000
			29439,1,32,1,1000000.000
			29435,1,1,1,0
			29435,1,2,1,0
			29435,1,3,1,0
			29435,1,4,1,0
			29435,1,5,1,0
			29435,1,6,1,0
			29435,1,7,1,0
			29435,1,8,1,0
			29435,1,9,1,0
			29435,1,10,1,0
			29435,1,11,1,0
			29435,1,12,1,0
			29435,1,13,1,0
			29435,1,14,1,0
			29435,1,15,1,0
			29435,1,16,1,0
			29435,1,17,1,0
			29435,1,18,1,0
			29435,1,19,1,0
			29435,1,20,1,0
			29435,1,21,1,0
			29435,1,22,1,0
			29435,1,23,1,0
			29435,1,24,1,0
			29435,1,25,1,0
			29435,1,26,1,0
			29435,1,27,1,0
			29435,1,28,1,0
			29435,1,29,1,0
			29435,1,30,1,0
			29435,1,31,1,0
			29435,1,32,1,0
			49623,1,1,1,1
			49623,1,2,1,1
			49623,1,3,1,1
			49623,1,4,1,1
			49623,1,5,1,1
			49623,1,6,1,1
			49623,1,7,1,1
			49623,1,8,1,1
			49623,1,9,1,1
			49623,1,10,1,1
			49623,1,11,1,1
			49623,1,12,1,1
			49623,1,13,1,1
			49623,1,14,1,1
			49623,1,15,1,1
			49623,1,16,1,1
			49623,1,17,1,1
			49623,1,18,1,1
			49623,1,19,1,1
			49623,1,20,1,1
			49623,1,21,1,1
			49623,1,22,1,1
			49623,1,23,1,1
			49623,1,24,1,1
			49623,1,25,1,1
			49623,1,26,1,1
			49623,1,27,1,1
			49623,1,28,1,1
			49623,1,29,1,1
			49623,1,30,1,1
			49623,1,31,1,1
			49623,1,32,1,1
			49623,1,33,1,1
			49623,1,34,1,1
			49623,1,35,1,1
			49623,1,36,1,1
			49623,1,37,1,1
			49623,1,38,1,1
			49623,1,39,1,1
			49623,1,40,1,1
			49623,1,41,1,1
			49623,1,42,1,1
			49623,1,43,1,1
			49623,1,44,1,1
			49623,1,45,1,1
			49623,1,46,1,1
			49623,1,47,1,1
			49623,1,48,1,1
			49623,1,49,1,1
			49623,1,50,1,1
			49623,1,51,1,1
			49623,1,52,1,1
			49623,1,53,1,1
			49623,1,54,1,1
			49623,1,55,1,1
			49623,1,56,1,1
			49623,1,57,1,1
			49623,1,58,1,1
			49623,1,59,1,1
			49623,1,60,1,1
			49623,1,61,1,1
			49623,1,62,1,1
			49623,1,63,1,1
			49623,1,64,1,1
			49623,1,65,1,1
			49623,1,66,1,1
			49623,1,67,1,1
			49623,1,68,1,1
			49623,1,69,1,1
			49623,1,70,1,1
			49623,1,71,1,1
			49623,1,72,1,1
			49623,1,73,1,1
			49623,1,74,1,1
			49623,1,75,1,1
			49623,1,76,1,1
			49623,1,77,1,1
			49623,1,78,1,1
			49623,1,79,1,1
			49623,1,80,1,1
			49623,1,81,1,1
			49623,1,82,1,1
			49623,1,83,1,1
			49623,1,84,1,1
			49623,1,85,1,1
			49623,1,86,1,1
			49623,1,87,1,1
			49623,1,88,1,1
			49623,1,89,1,1
			49623,1,90,1,1
			49623,1,91,1,1
			49623,1,92,1,1
			49623,1,93,1,1
			49623,1,94,1,1
			49623,1,95,1,1
			49623,1,96,1,1
			49623,1,97,1,1
			49623,1,98,1,1
			49623,1,99,1,1
			49623,1,100,1,1
			49623,1,101,1,1
			49623,1,102,1,1
			49623,1,103,1,1
			49623,1,104,1,1
			49623,1,105,1,1
			49623,1,106,1,1
			49623,1,107,1,1
			49623,1,108,1,1
			49623,1,109,1,1
			49623,1,110,1,1
			49623,1,111,1,1
			49623,1,112,1,1
			49623,1,113,1,1
			49623,1,114,1,1
			49623,1,115,1,1
			49623,1,116,1,1
			49623,1,117,1,1
			49623,1,118,1,1
			49623,1,119,1,1
			49623,1,120,1,1
			49623,1,121,1,1
			49623,1,122,1,1
			49623,1,123,1,1
			49623,1,124,1,1
			49623,1,125,1,1
			49623,1,126,1,1
			49623,1,127,1,1
			49623,1,128,1,1
			31519,1,1,1,8
			31520,1,1,1,0
			31520,1,1,2,0
			31520,1,1,3,0
			31520,1,1,4,0
			31520,1,1,5,0
			31520,1,1,6,0
			31520,1,1,7,0
			31520,1,1,8,0
			31520,1,1,9,0
			31520,1,1,10,0
			31520,1,1,11,0
			31520,1,1,12,0
			31520,1,1,13,0
			31520,1,1,14,0
			31520,1,1,15,0
			31520,1,1,16,0
			31520,1,1,17,0
			31520,1,1,18,0
			31520,1,1,19,0
			31520,1,1,20,0
			31520,1,1,21,0
			31520,1,1,22,0
			31520,1,1,23,0
			31520,1,1,24,0
			31520,1,1,25,0
			31520,1,1,26,0
			31520,1,1,27,0
			31520,1,1,28,0
			31520,1,1,29,0
			31520,1,1,30,0
			31520,1,1,31,0
			31520,1,1,32,0
			31520,1,1,33,0
			31520,1,1,34,0
			31520,1,1,35,0
			31520,1,1,36,0
			31520,1,1,37,0
			31520,1,1,38,0
			31520,1,1,39,0
			31520,1,1,40,0
			31520,1,1,41,0
			31520,1,1,42,0
			31520,1,1,43,0
			31520,1,1,44,0
			31520,1,1,45,0
			31520,1,1,46,0
			31520,1,1,47,0
			31520,1,1,48,0
			31520,1,1,49,0
			31520,1,1,50,0
			31520,1,1,51,0
			31520,1,1,52,0
			31520,1,1,53,0
			31520,1,1,54,0
			31520,1,1,55,0
			31520,1,1,56,0
			31520,1,1,57,0
			31520,1,1,58,0
			31520,1,1,59,0
			31520,1,1,60,0
			31520,1,1,61,0
			31520,1,1,62,0
			31520,1,1,63,0
			31520,1,1,64,0
			31520,1,1,65,0
			31520,1,1,66,0
			31520,1,1,67,0
			31520,1,1,68,0
			31520,1,1,69,0
			31520,1,1,70,0
			31520,1,1,71,0
			31520,1,1,72,0
			31520,1,1,73,0
			31520,1,1,74,0
			31520,1,1,75,0
			31520,1,1,76,0
			31520,1,1,77,0
			31520,1,1,78,0
			31520,1,1,79,0
			31520,1,1,80,0
			31520,1,1,81,0
			31520,1,1,82,0
			31520,1,1,83,0
			31520,1,1,84,0
			31520,1,1,85,0
			31520,1,1,86,0
			31520,1,1,87,0
			31520,1,1,88,0
			31520,1,1,89,0
			31520,1,1,90,0
			31520,1,1,91,0
			31520,1,1,92,0
			31520,1,1,93,0
			31520,1,1,94,0
			31520,1,1,95,0
			31520,1,1,96,0
			31520,1,1,97,0
			31520,1,1,98,0
			31520,1,1,99,0
			31520,1,1,100,0
			31520,1,1,101,0
			31520,1,1,102,0
			31520,1,1,103,0
			31520,1,1,104,0
			31520,1,1,105,0
			31520,1,1,106,0
			31520,1,1,107,0
			31520,1,1,108,0
			31520,1,1,109,0
			31520,1,1,110,0
			31520,1,1,111,0
			31520,1,1,112,0
			31520,1,1,113,0
			31520,1,1,114,0
			31520,1,1,115,0
			31520,1,1,116,0
			31520,1,1,117,0
			31520,1,1,118,0
			31520,1,1,119,0
			31520,1,1,120,0
			31520,1,1,121,0
			31520,1,1,122,0
			31520,1,1,123,0
			31520,1,1,124,0
			31520,1,1,125,0
			31520,1,1,126,0
			31520,1,1,127,0
			31520,1,1,128,0
			14624,1,1,1,0
			14624,2,1,1,0
			14624,3,1,1,0
			14624,4,1,1,0
			14624,5,1,1,0
			14624,6,1,1,0
			14624,1,2,1,0
			14624,2,2,1,0
			14624,3,2,1,0
			14624,4,2,1,0
			14624,5,2,1,0
			14624,6,2,1,0
			14624,1,3,1,0
			14624,2,3,1,0
			14624,3,3,1,0
			14624,4,3,1,0
			14624,5,3,1,0
			14624,6,3,1,0
			14624,1,4,1,0
			14624,2,4,1,0
			14624,3,4,1,0
			14624,4,4,1,0
			14624,5,4,1,0
			14624,6,4,1,0
			14624,1,5,1,0
			14624,2,5,1,0
			14624,3,5,1,0
			14624,4,5,1,0
			14624,5,5,1,0
			14624,6,5,1,0
			14624,1,6,1,0
			14624,2,6,1,0
			14624,3,6,1,0
			14624,4,6,1,0
			14624,5,6,1,0
			14624,6,6,1,0
			14616,1,1,1,0
			14616,2,1,1,0
			14616,3,1,1,0
			14616,4,1,1,0
			14616,5,1,1,0
			14616,6,1,1,0
			14616,1,2,1,0
			14616,2,2,1,0
			14616,3,2,1,0
			14616,4,2,1,0
			14616,5,2,1,0
			14616,6,2,1,0
			14616,1,3,1,0
			14616,2,3,1,0
			14616,3,3,1,0
			14616,4,3,1,0
			14616,5,3,1,0
			14616,6,3,1,0
			14616,1,4,1,0
			14616,2,4,1,0
			14616,3,4,1,0
			14616,4,4,1,0
			14616,5,4,1,0
			14616,6,4,1,0
			14616,1,5,1,0
			14616,2,5,1,0
			14616,3,5,1,0
			14616,4,5,1,0
			14616,5,5,1,0
			14616,6,5,1,0
			14616,1,6,1,0
			14616,2,6,1,0
			14616,3,6,1,0
			14616,4,6,1,0
			14616,5,6,1,0
			14616,6,6,1,0
			14621,1,1,1,0
			14621,2,1,1,0
			14621,3,1,1,0
			14621,4,1,1,0
			14621,5,1,1,0
			14621,6,1,1,0
			14621,1,2,1,0
			14621,2,2,1,0
			14621,3,2,1,0
			14621,4,2,1,0
			14621,5,2,1,0
			14621,6,2,1,0
			14621,1,3,1,0
			14621,2,3,1,0
			14621,3,3,1,0
			14621,4,3,1,0
			14621,5,3,1,0
			14621,6,3,1,0
			14621,1,4,1,0
			14621,2,4,1,0
			14621,3,4,1,0
			14621,4,4,1,0
			14621,5,4,1,0
			14621,6,4,1,0
			14621,1,5,1,0
			14621,2,5,1,0
			14621,3,5,1,0
			14621,4,5,1,0
			14621,5,5,1,0
			14621,6,5,1,0
			14621,1,6,1,0
			14621,2,6,1,0
			14621,3,6,1,0
			14621,4,6,1,0
			14621,5,6,1,0
			14621,6,6,1,0
			14618,1,1,1,1.000
			14618,2,1,1,1.000
			14618,3,1,1,1.000
			14618,4,1,1,1.000
			14618,5,1,1,1.000
			14618,6,1,1,1.000
			14618,1,2,1,1.000
			14618,2,2,1,1.000
			14618,3,2,1,1.000
			14618,4,2,1,1.000
			14618,5,2,1,1.000
			14618,6,2,1,1.000
			14618,1,3,1,1.000
			14618,2,3,1,1.000
			14618,3,3,1,1.000
			14618,4,3,1,1.000
			14618,5,3,1,1.000
			14618,6,3,1,1.000
			14618,1,4,1,1.000
			14618,2,4,1,1.000
			14618,3,4,1,1.000
			14618,4,4,1,1.000
			14618,5,4,1,1.000
			14618,6,4,1,1.000
			14618,1,5,1,1.000
			14618,2,5,1,1.000
			14618,3,5,1,1.000
			14618,4,5,1,1.000
			14618,5,5,1,1.000
			14618,6,5,1,1.000
			14618,1,6,1,1.000
			14618,2,6,1,1.000
			14618,3,6,1,1.000
			14618,4,6,1,1.000
			14618,5,6,1,1.000
			14618,6,6,1,1.000
			14620,1,1,1,1.00
			14620,2,1,1,1.00
			14620,3,1,1,1.00
			14620,4,1,1,1.00
			14620,5,1,1,1.00
			14620,6,1,1,1.00
			14620,1,2,1,1.00
			14620,2,2,1,1.00
			14620,3,2,1,1.00
			14620,4,2,1,1.00
			14620,5,2,1,1.00
			14620,6,2,1,1.00
			14620,1,3,1,1.00
			14620,2,3,1,1.00
			14620,3,3,1,1.00
			14620,4,3,1,1.00
			14620,5,3,1,1.00
			14620,6,3,1,1.00
			14620,1,4,1,1.00
			14620,2,4,1,1.00
			14620,3,4,1,1.00
			14620,4,4,1,1.00
			14620,5,4,1,1.00
			14620,6,4,1,1.00
			14620,1,5,1,1.00
			14620,2,5,1,1.00
			14620,3,5,1,1.00
			14620,4,5,1,1.00
			14620,5,5,1,1.00
			14620,6,5,1,1.00
			14620,1,6,1,1.00
			14620,2,6,1,1.00
			14620,3,6,1,1.00
			14620,4,6,1,1.00
			14620,5,6,1,1.00
			14620,6,6,1,1.00
			14617,1,1,1,0
			14617,2,1,1,0
			14617,3,1,1,0
			14617,4,1,1,0
			14617,5,1,1,0
			14617,6,1,1,0
			14617,1,2,1,0
			14617,2,2,1,0
			14617,3,2,1,0
			14617,4,2,1,0
			14617,5,2,1,0
			14617,6,2,1,0
			14617,1,3,1,0
			14617,2,3,1,0
			14617,3,3,1,0
			14617,4,3,1,0
			14617,5,3,1,0
			14617,6,3,1,0
			14617,1,4,1,0
			14617,2,4,1,0
			14617,3,4,1,0
			14617,4,4,1,0
			14617,5,4,1,0
			14617,6,4,1,0
			14617,1,5,1,0
			14617,2,5,1,0
			14617,3,5,1,0
			14617,4,5,1,0
			14617,5,5,1,0
			14617,6,5,1,0
			14617,1,6,1,0
			14617,2,6,1,0
			14617,3,6,1,0
			14617,4,6,1,0
			14617,5,6,1,0
			14617,6,6,1,0
			14615,1,1,1,0
			14615,2,1,1,0
			14615,3,1,1,0
			14615,4,1,1,0
			14615,5,1,1,0
			14615,6,1,1,0
			14615,1,2,1,0
			14615,2,2,1,0
			14615,3,2,1,0
			14615,4,2,1,0
			14615,5,2,1,0
			14615,6,2,1,0
			14615,1,3,1,0
			14615,2,3,1,0
			14615,3,3,1,0
			14615,4,3,1,0
			14615,5,3,1,0
			14615,6,3,1,0
			14615,1,4,1,0
			14615,2,4,1,0
			14615,3,4,1,0
			14615,4,4,1,0
			14615,5,4,1,0
			14615,6,4,1,0
			14615,1,5,1,0
			14615,2,5,1,0
			14615,3,5,1,0
			14615,4,5,1,0
			14615,5,5,1,0
			14615,6,5,1,0
			14615,1,6,1,0
			14615,2,6,1,0
			14615,3,6,1,0
			14615,4,6,1,0
			14615,5,6,1,0
			14615,6,6,1,0
			14625,1,1,1,0
			14625,2,1,1,0
			14625,3,1,1,0
			14625,4,1,1,0
			14625,5,1,1,0
			14625,6,1,1,0
			14625,1,2,1,0
			14625,2,2,1,0
			14625,3,2,1,0
			14625,4,2,1,0
			14625,5,2,1,0
			14625,6,2,1,0
			14625,1,3,1,0
			14625,2,3,1,0
			14625,3,3,1,0
			14625,4,3,1,0
			14625,5,3,1,0
			14625,6,3,1,0
			14625,1,4,1,0
			14625,2,4,1,0
			14625,3,4,1,0
			14625,4,4,1,0
			14625,5,4,1,0
			14625,6,4,1,0
			14625,1,5,1,0
			14625,2,5,1,0
			14625,3,5,1,0
			14625,4,5,1,0
			14625,5,5,1,0
			14625,6,5,1,0
			14625,1,6,1,0
			14625,2,6,1,0
			14625,3,6,1,0
			14625,4,6,1,0
			14625,5,6,1,0
			14625,6,6,1,0
			14619,1,1,1,0
			14619,2,1,1,0
			14619,3,1,1,0
			14619,4,1,1,0
			14619,5,1,1,0
			14619,6,1,1,0
			14619,1,2,1,0
			14619,2,2,1,0
			14619,3,2,1,0
			14619,4,2,1,0
			14619,5,2,1,0
			14619,6,2,1,0
			14619,1,3,1,0
			14619,2,3,1,0
			14619,3,3,1,0
			14619,4,3,1,0
			14619,5,3,1,0
			14619,6,3,1,0
			14619,1,4,1,0
			14619,2,4,1,0
			14619,3,4,1,0
			14619,4,4,1,0
			14619,5,4,1,0
			14619,6,4,1,0
			14619,1,5,1,0
			14619,2,5,1,0
			14619,3,5,1,0
			14619,4,5,1,0
			14619,5,5,1,0
			14619,6,5,1,0
			14619,1,6,1,0
			14619,2,6,1,0
			14619,3,6,1,0
			14619,4,6,1,0
			14619,5,6,1,0
			14619,6,6,1,0
			14622,1,1,1,0
			14622,2,1,1,0
			14622,3,1,1,0
			14622,4,1,1,0
			14622,5,1,1,0
			14622,6,1,1,0
			14622,1,2,1,0
			14622,2,2,1,0
			14622,3,2,1,0
			14622,4,2,1,0
			14622,5,2,1,0
			14622,6,2,1,0
			14622,1,3,1,0
			14622,2,3,1,0
			14622,3,3,1,0
			14622,4,3,1,0
			14622,5,3,1,0
			14622,6,3,1,0
			14622,1,4,1,0
			14622,2,4,1,0
			14622,3,4,1,0
			14622,4,4,1,0
			14622,5,4,1,0
			14622,6,4,1,0
			14622,1,5,1,0
			14622,2,5,1,0
			14622,3,5,1,0
			14622,4,5,1,0
			14622,5,5,1,0
			14622,6,5,1,0
			14622,1,6,1,0
			14622,2,6,1,0
			14622,3,6,1,0
			14622,4,6,1,0
			14622,5,6,1,0
			14622,6,6,1,0
			15098,1,1,1,0
			15098,2,1,1,0
			15098,3,1,1,0
			15098,4,1,1,0
			15098,5,1,1,0
			15098,6,1,1,0
			15098,1,2,1,0
			15098,2,2,1,0
			15098,3,2,1,0
			15098,4,2,1,0
			15098,5,2,1,0
			15098,6,2,1,0
			15098,1,3,1,0
			15098,2,3,1,0
			15098,3,3,1,0
			15098,4,3,1,0
			15098,5,3,1,0
			15098,6,3,1,0
			15098,1,4,1,0
			15098,2,4,1,0
			15098,3,4,1,0
			15098,4,4,1,0
			15098,5,4,1,0
			15098,6,4,1,0
			15098,1,5,1,0
			15098,2,5,1,0
			15098,3,5,1,0
			15098,4,5,1,0
			15098,5,5,1,0
			15098,6,5,1,0
			15098,1,6,1,0
			15098,2,6,1,0
			15098,3,6,1,0
			15098,4,6,1,0
			15098,5,6,1,0
			15098,6,6,1,0
			15098,1,7,1,0
			15098,2,7,1,0
			15098,3,7,1,0
			15098,4,7,1,0
			15098,5,7,1,0
			15098,6,7,1,0
			15098,1,8,1,0
			15098,2,8,1,0
			15098,3,8,1,0
			15098,4,8,1,0
			15098,5,8,1,0
			15098,6,8,1,0
			15098,1,9,1,0
			15098,2,9,1,0
			15098,3,9,1,0
			15098,4,9,1,0
			15098,5,9,1,0
			15098,6,9,1,0
			15098,1,10,1,0
			15098,2,10,1,0
			15098,3,10,1,0
			15098,4,10,1,0
			15098,5,10,1,0
			15098,6,10,1,0
			15098,1,11,1,0
			15098,2,11,1,0
			15098,3,11,1,0
			15098,4,11,1,0
			15098,5,11,1,0
			15098,6,11,1,0
			15098,1,12,1,0
			15098,2,12,1,0
			15098,3,12,1,0
			15098,4,12,1,0
			15098,5,12,1,0
			15098,6,12,1,0
			15092,1,1,1,0
			15092,2,1,1,0
			15092,3,1,1,0
			15092,4,1,1,0
			15092,5,1,1,0
			15092,6,1,1,0
			15092,1,2,1,0
			15092,2,2,1,0
			15092,3,2,1,0
			15092,4,2,1,0
			15092,5,2,1,0
			15092,6,2,1,0
			15092,1,3,1,0
			15092,2,3,1,0
			15092,3,3,1,0
			15092,4,3,1,0
			15092,5,3,1,0
			15092,6,3,1,0
			15092,1,4,1,0
			15092,2,4,1,0
			15092,3,4,1,0
			15092,4,4,1,0
			15092,5,4,1,0
			15092,6,4,1,0
			15092,1,5,1,0
			15092,2,5,1,0
			15092,3,5,1,0
			15092,4,5,1,0
			15092,5,5,1,0
			15092,6,5,1,0
			15092,1,6,1,0
			15092,2,6,1,0
			15092,3,6,1,0
			15092,4,6,1,0
			15092,5,6,1,0
			15092,6,6,1,0
			15092,1,7,1,0
			15092,2,7,1,0
			15092,3,7,1,0
			15092,4,7,1,0
			15092,5,7,1,0
			15092,6,7,1,0
			15092,1,8,1,0
			15092,2,8,1,0
			15092,3,8,1,0
			15092,4,8,1,0
			15092,5,8,1,0
			15092,6,8,1,0
			15092,1,9,1,0
			15092,2,9,1,0
			15092,3,9,1,0
			15092,4,9,1,0
			15092,5,9,1,0
			15092,6,9,1,0
			15092,1,10,1,0
			15092,2,10,1,0
			15092,3,10,1,0
			15092,4,10,1,0
			15092,5,10,1,0
			15092,6,10,1,0
			15092,1,11,1,0
			15092,2,11,1,0
			15092,3,11,1,0
			15092,4,11,1,0
			15092,5,11,1,0
			15092,6,11,1,0
			15092,1,12,1,0
			15092,2,12,1,0
			15092,3,12,1,0
			15092,4,12,1,0
			15092,5,12,1,0
			15092,6,12,1,0
			15095,1,1,1,0.00
			15095,2,1,1,0.00
			15095,3,1,1,0.00
			15095,4,1,1,0.00
			15095,5,1,1,0.00
			15095,6,1,1,0.00
			15095,1,2,1,0.00
			15095,2,2,1,0.00
			15095,3,2,1,0.00
			15095,4,2,1,0.00
			15095,5,2,1,0.00
			15095,6,2,1,0.00
			15095,1,3,1,0.00
			15095,2,3,1,0.00
			15095,3,3,1,0.00
			15095,4,3,1,0.00
			15095,5,3,1,0.00
			15095,6,3,1,0.00
			15095,1,4,1,0.00
			15095,2,4,1,0.00
			15095,3,4,1,0.00
			15095,4,4,1,0.00
			15095,5,4,1,0.00
			15095,6,4,1,0.00
			15095,1,5,1,0.00
			15095,2,5,1,0.00
			15095,3,5,1,0.00
			15095,4,5,1,0.00
			15095,5,5,1,0.00
			15095,6,5,1,0.00
			15095,1,6,1,0.00
			15095,2,6,1,0.00
			15095,3,6,1,0.00
			15095,4,6,1,0.00
			15095,5,6,1,0.00
			15095,6,6,1,0.00
			15095,1,7,1,0.00
			15095,2,7,1,0.00
			15095,3,7,1,0.00
			15095,4,7,1,0.00
			15095,5,7,1,0.00
			15095,6,7,1,0.00
			15095,1,8,1,0.00
			15095,2,8,1,0.00
			15095,3,8,1,0.00
			15095,4,8,1,0.00
			15095,5,8,1,0.00
			15095,6,8,1,0.00
			15095,1,9,1,0.00
			15095,2,9,1,0.00
			15095,3,9,1,0.00
			15095,4,9,1,0.00
			15095,5,9,1,0.00
			15095,6,9,1,0.00
			15095,1,10,1,0.00
			15095,2,10,1,0.00
			15095,3,10,1,0.00
			15095,4,10,1,0.00
			15095,5,10,1,0.00
			15095,6,10,1,0.00
			15095,1,11,1,0.00
			15095,2,11,1,0.00
			15095,3,11,1,0.00
			15095,4,11,1,0.00
			15095,5,11,1,0.00
			15095,6,11,1,0.00
			15095,1,12,1,0.00
			15095,2,12,1,0.00
			15095,3,12,1,0.00
			15095,4,12,1,0.00
			15095,5,12,1,0.00
			15095,6,12,1,0.00
			15093,1,1,1,1.000
			15093,2,1,1,1.000
			15093,3,1,1,1.000
			15093,4,1,1,1.000
			15093,5,1,1,1.000
			15093,6,1,1,1.000
			15093,1,2,1,1.000
			15093,2,2,1,1.000
			15093,3,2,1,1.000
			15093,4,2,1,1.000
			15093,5,2,1,1.000
			15093,6,2,1,1.000
			15093,1,3,1,1.000
			15093,2,3,1,1.000
			15093,3,3,1,1.000
			15093,4,3,1,1.000
			15093,5,3,1,1.000
			15093,6,3,1,1.000
			15093,1,4,1,1.000
			15093,2,4,1,1.000
			15093,3,4,1,1.000
			15093,4,4,1,1.000
			15093,5,4,1,1.000
			15093,6,4,1,1.000
			15093,1,5,1,1.000
			15093,2,5,1,1.000
			15093,3,5,1,1.000
			15093,4,5,1,1.000
			15093,5,5,1,1.000
			15093,6,5,1,1.000
			15093,1,6,1,1.000
			15093,2,6,1,1.000
			15093,3,6,1,1.000
			15093,4,6,1,1.000
			15093,5,6,1,1.000
			15093,6,6,1,1.000
			15093,1,7,1,1.000
			15093,2,7,1,1.000
			15093,3,7,1,1.000
			15093,4,7,1,1.000
			15093,5,7,1,1.000
			15093,6,7,1,1.000
			15093,1,8,1,1.000
			15093,2,8,1,1.000
			15093,3,8,1,1.000
			15093,4,8,1,1.000
			15093,5,8,1,1.000
			15093,6,8,1,1.000
			15093,1,9,1,1.000
			15093,2,9,1,1.000
			15093,3,9,1,1.000
			15093,4,9,1,1.000
			15093,5,9,1,1.000
			15093,6,9,1,1.000
			15093,1,10,1,1.000
			15093,2,10,1,1.000
			15093,3,10,1,1.000
			15093,4,10,1,1.000
			15093,5,10,1,1.000
			15093,6,10,1,1.000
			15093,1,11,1,1.000
			15093,2,11,1,1.000
			15093,3,11,1,1.000
			15093,4,11,1,1.000
			15093,5,11,1,1.000
			15093,6,11,1,1.000
			15093,1,12,1,1.000
			15093,2,12,1,1.000
			15093,3,12,1,1.000
			15093,4,12,1,1.000
			15093,5,12,1,1.000
			15093,6,12,1,1.000
			15091,1,1,1,0
			15091,2,1,1,0
			15091,3,1,1,0
			15091,4,1,1,0
			15091,5,1,1,0
			15091,6,1,1,0
			15091,1,2,1,0
			15091,2,2,1,0
			15091,3,2,1,0
			15091,4,2,1,0
			15091,5,2,1,0
			15091,6,2,1,0
			15091,1,3,1,0
			15091,2,3,1,0
			15091,3,3,1,0
			15091,4,3,1,0
			15091,5,3,1,0
			15091,6,3,1,0
			15091,1,4,1,0
			15091,2,4,1,0
			15091,3,4,1,0
			15091,4,4,1,0
			15091,5,4,1,0
			15091,6,4,1,0
			15091,1,5,1,0
			15091,2,5,1,0
			15091,3,5,1,0
			15091,4,5,1,0
			15091,5,5,1,0
			15091,6,5,1,0
			15091,1,6,1,0
			15091,2,6,1,0
			15091,3,6,1,0
			15091,4,6,1,0
			15091,5,6,1,0
			15091,6,6,1,0
			15091,1,7,1,0
			15091,2,7,1,0
			15091,3,7,1,0
			15091,4,7,1,0
			15091,5,7,1,0
			15091,6,7,1,0
			15091,1,8,1,0
			15091,2,8,1,0
			15091,3,8,1,0
			15091,4,8,1,0
			15091,5,8,1,0
			15091,6,8,1,0
			15091,1,9,1,0
			15091,2,9,1,0
			15091,3,9,1,0
			15091,4,9,1,0
			15091,5,9,1,0
			15091,6,9,1,0
			15091,1,10,1,0
			15091,2,10,1,0
			15091,3,10,1,0
			15091,4,10,1,0
			15091,5,10,1,0
			15091,6,10,1,0
			15091,1,11,1,0
			15091,2,11,1,0
			15091,3,11,1,0
			15091,4,11,1,0
			15091,5,11,1,0
			15091,6,11,1,0
			15091,1,12,1,0
			15091,2,12,1,0
			15091,3,12,1,0
			15091,4,12,1,0
			15091,5,12,1,0
			15091,6,12,1,0
			15099,1,1,1,0
			15099,2,1,1,0
			15099,3,1,1,0
			15099,4,1,1,0
			15099,5,1,1,0
			15099,6,1,1,0
			15099,1,2,1,0
			15099,2,2,1,0
			15099,3,2,1,0
			15099,4,2,1,0
			15099,5,2,1,0
			15099,6,2,1,0
			15099,1,3,1,0
			15099,2,3,1,0
			15099,3,3,1,0
			15099,4,3,1,0
			15099,5,3,1,0
			15099,6,3,1,0
			15099,1,4,1,0
			15099,2,4,1,0
			15099,3,4,1,0
			15099,4,4,1,0
			15099,5,4,1,0
			15099,6,4,1,0
			15099,1,5,1,0
			15099,2,5,1,0
			15099,3,5,1,0
			15099,4,5,1,0
			15099,5,5,1,0
			15099,6,5,1,0
			15099,1,6,1,0
			15099,2,6,1,0
			15099,3,6,1,0
			15099,4,6,1,0
			15099,5,6,1,0
			15099,6,6,1,0
			15099,1,7,1,0
			15099,2,7,1,0
			15099,3,7,1,0
			15099,4,7,1,0
			15099,5,7,1,0
			15099,6,7,1,0
			15099,1,8,1,0
			15099,2,8,1,0
			15099,3,8,1,0
			15099,4,8,1,0
			15099,5,8,1,0
			15099,6,8,1,0
			15099,1,9,1,0
			15099,2,9,1,0
			15099,3,9,1,0
			15099,4,9,1,0
			15099,5,9,1,0
			15099,6,9,1,0
			15099,1,10,1,0
			15099,2,10,1,0
			15099,3,10,1,0
			15099,4,10,1,0
			15099,5,10,1,0
			15099,6,10,1,0
			15099,1,11,1,0
			15099,2,11,1,0
			15099,3,11,1,0
			15099,4,11,1,0
			15099,5,11,1,0
			15099,6,11,1,0
			15099,1,12,1,0
			15099,2,12,1,0
			15099,3,12,1,0
			15099,4,12,1,0
			15099,5,12,1,0
			15099,6,12,1,0
			15094,1,1,1,0.00
			15094,2,1,1,0.00
			15094,3,1,1,0.00
			15094,4,1,1,0.00
			15094,5,1,1,0.00
			15094,6,1,1,0.00
			15094,1,2,1,0.00
			15094,2,2,1,0.00
			15094,3,2,1,0.00
			15094,4,2,1,0.00
			15094,5,2,1,0.00
			15094,6,2,1,0.00
			15094,1,3,1,0.00
			15094,2,3,1,0.00
			15094,3,3,1,0.00
			15094,4,3,1,0.00
			15094,5,3,1,0.00
			15094,6,3,1,0.00
			15094,1,4,1,0.00
			15094,2,4,1,0.00
			15094,3,4,1,0.00
			15094,4,4,1,0.00
			15094,5,4,1,0.00
			15094,6,4,1,0.00
			15094,1,5,1,0.00
			15094,2,5,1,0.00
			15094,3,5,1,0.00
			15094,4,5,1,0.00
			15094,5,5,1,0.00
			15094,6,5,1,0.00
			15094,1,6,1,0.00
			15094,2,6,1,0.00
			15094,3,6,1,0.00
			15094,4,6,1,0.00
			15094,5,6,1,0.00
			15094,6,6,1,0.00
			15094,1,7,1,0.00
			15094,2,7,1,0.00
			15094,3,7,1,0.00
			15094,4,7,1,0.00
			15094,5,7,1,0.00
			15094,6,7,1,0.00
			15094,1,8,1,0.00
			15094,2,8,1,0.00
			15094,3,8,1,0.00
			15094,4,8,1,0.00
			15094,5,8,1,0.00
			15094,6,8,1,0.00
			15094,1,9,1,0.00
			15094,2,9,1,0.00
			15094,3,9,1,0.00
			15094,4,9,1,0.00
			15094,5,9,1,0.00
			15094,6,9,1,0.00
			15094,1,10,1,0.00
			15094,2,10,1,0.00
			15094,3,10,1,0.00
			15094,4,10,1,0.00
			15094,5,10,1,0.00
			15094,6,10,1,0.00
			15094,1,11,1,0.00
			15094,2,11,1,0.00
			15094,3,11,1,0.00
			15094,4,11,1,0.00
			15094,5,11,1,0.00
			15094,6,11,1,0.00
			15094,1,12,1,0.00
			15094,2,12,1,0.00
			15094,3,12,1,0.00
			15094,4,12,1,0.00
			15094,5,12,1,0.00
			15094,6,12,1,0.00
			15096,1,1,1,0
			15096,2,1,1,0
			15096,3,1,1,0
			15096,4,1,1,0
			15096,5,1,1,0
			15096,6,1,1,0
			15096,1,2,1,0
			15096,2,2,1,0
			15096,3,2,1,0
			15096,4,2,1,0
			15096,5,2,1,0
			15096,6,2,1,0
			15096,1,3,1,0
			15096,2,3,1,0
			15096,3,3,1,0
			15096,4,3,1,0
			15096,5,3,1,0
			15096,6,3,1,0
			15096,1,4,1,0
			15096,2,4,1,0
			15096,3,4,1,0
			15096,4,4,1,0
			15096,5,4,1,0
			15096,6,4,1,0
			15096,1,5,1,0
			15096,2,5,1,0
			15096,3,5,1,0
			15096,4,5,1,0
			15096,5,5,1,0
			15096,6,5,1,0
			15096,1,6,1,0
			15096,2,6,1,0
			15096,3,6,1,0
			15096,4,6,1,0
			15096,5,6,1,0
			15096,6,6,1,0
			15096,1,7,1,0
			15096,2,7,1,0
			15096,3,7,1,0
			15096,4,7,1,0
			15096,5,7,1,0
			15096,6,7,1,0
			15096,1,8,1,0
			15096,2,8,1,0
			15096,3,8,1,0
			15096,4,8,1,0
			15096,5,8,1,0
			15096,6,8,1,0
			15096,1,9,1,0
			15096,2,9,1,0
			15096,3,9,1,0
			15096,4,9,1,0
			15096,5,9,1,0
			15096,6,9,1,0
			15096,1,10,1,0
			15096,2,10,1,0
			15096,3,10,1,0
			15096,4,10,1,0
			15096,5,10,1,0
			15096,6,10,1,0
			15096,1,11,1,0
			15096,2,11,1,0
			15096,3,11,1,0
			15096,4,11,1,0
			15096,5,11,1,0
			15096,6,11,1,0
			15096,1,12,1,0
			15096,2,12,1,0
			15096,3,12,1,0
			15096,4,12,1,0
			15096,5,12,1,0
			15096,6,12,1,0
			29006,1,1,1,0
			29006,1,2,1,0
			29006,1,3,1,0
			29006,1,4,1,0
			29003,1,1,1,0
			29003,1,2,1,0
			29003,1,3,1,0
			29003,1,4,1,0
			29005,1,1,1,0
			29005,1,2,1,0
			29005,1,3,1,0
			29005,1,4,1,0
			29000,1,1,1,0.000
			29000,1,2,1,0.000
			29000,1,3,1,0.000
			29000,1,4,1,0.000
			28999,1,1,1,0.000
			28999,1,2,1,0.000
			28999,1,3,1,0.000
			28999,1,4,1,0.000
			29007,1,1,1,0.50
			29007,1,2,1,0.50
			29007,1,3,1,0.50
			29007,1,4,1,0.50
			29008,1,1,1,0.700
			29008,1,2,1,0.700
			29008,1,3,1,0.700
			29008,1,4,1,0.700
			28996,1,1,1,0.200
			28996,1,2,1,0.200
			28996,1,3,1,0.200
			28996,1,4,1,0.200
			28997,1,1,1,45.00
			28997,1,2,1,45.00
			28997,1,3,1,45.00
			28997,1,4,1,45.00
			28998,1,1,1,65.00
			28998,1,2,1,65.00
			28998,1,3,1,65.00
			28998,1,4,1,65.00
			28995,1,1,1,0
			28995,1,2,1,0
			28995,1,3,1,0
			28995,1,4,1,0
			29004,1,1,1,0
			29004,1,2,1,0
			29004,1,3,1,0
			29004,1,4,1,0
			29001,1,1,1,0
			29001,1,2,1,0
			29001,1,3,1,0
			29001,1,4,1,0
			23994,1,1,1,0
			23994,1,1,2,0
			23994,1,1,3,0
			23994,1,1,4,0
			23994,1,1,5,0
			23994,1,1,6,0
			23994,1,1,7,0
			23994,1,1,8,0
			23994,1,1,9,0
			23994,1,1,10,0
			23994,1,1,11,0
			23994,1,1,12,0
			23994,1,1,13,0
			23994,1,1,14,0
			23994,1,1,15,0
			23994,1,1,16,0
			23994,1,1,17,0
			23994,1,1,18,0
			23994,1,1,19,0
			23994,1,1,20,0
			23994,1,1,21,0
			23994,1,1,22,0
			23994,1,1,23,0
			23994,1,1,24,0
			23994,1,1,25,0
			23994,1,1,26,0
			23994,1,1,27,0
			23994,1,1,28,0
			23994,1,1,29,0
			23994,1,1,30,0
			23994,1,1,31,0
			23994,1,1,32,0
			23994,1,1,33,0
			23994,1,1,34,0
			23994,1,1,35,0
			23994,1,1,36,0
			23994,1,1,37,0
			23994,1,1,38,0
			23994,1,1,39,0
			23994,1,1,40,0
			23994,1,1,41,0
			23994,1,1,42,0
			23994,1,1,43,0
			23994,1,1,44,0
			23994,1,1,45,0
			23994,1,1,46,0
			23994,1,1,47,0
			23994,1,1,48,0
			23994,1,1,49,0
			23994,1,1,50,0
			23994,1,1,51,0
			23994,1,1,52,0
			23994,1,1,53,0
			23994,1,1,54,0
			23994,1,1,55,0
			23994,1,1,56,0
			23994,1,1,57,0
			23994,1,1,58,0
			23994,1,1,59,0
			23994,1,1,60,0
			23994,1,1,61,0
			23994,1,1,62,0
			23994,1,1,63,0
			23994,1,1,64,0
			23994,1,1,65,0
			23994,1,1,66,0
			23994,1,1,67,0
			23994,1,1,68,0
			23994,1,1,69,0
			23994,1,1,70,0
			23994,1,1,71,0
			23994,1,1,72,0
			23994,1,1,73,0
			23994,1,1,74,0
			23994,1,1,75,0
			23994,1,1,76,0
			23994,1,1,77,0
			23994,1,1,78,0
			23994,1,1,79,0
			23994,1,1,80,0
			23994,1,1,81,0
			23994,1,1,82,0
			23994,1,1,83,0
			23994,1,1,84,0
			23994,1,1,85,0
			23994,1,1,86,0
			23994,1,1,87,0
			23994,1,1,88,0
			23994,1,1,89,0
			23994,1,1,90,0
			23994,1,1,91,0
			23994,1,1,92,0
			23994,1,1,93,0
			23994,1,1,94,0
			23994,1,1,95,0
			23994,1,1,96,0
			23994,1,1,97,0
			23994,1,1,98,0
			23994,1,1,99,0
			23994,1,1,100,0
			23994,1,1,101,0
			23994,1,1,102,0
			23994,1,1,103,0
			23994,1,1,104,0
			23994,1,1,105,0
			23994,1,1,106,0
			23994,1,1,107,0
			23994,1,1,108,0
			23994,1,1,109,0
			23994,1,1,110,0
			23994,1,1,111,0
			23994,1,1,112,0
			23994,1,1,113,0
			23994,1,1,114,0
			23994,1,1,115,0
			23994,1,1,116,0
			23994,1,1,117,0
			23994,1,1,118,0
			23994,1,1,119,0
			23994,1,1,120,0
			23994,1,1,121,0
			23994,1,1,122,0
			23994,1,1,123,0
			23994,1,1,124,0
			23994,1,1,125,0
			23994,1,1,126,0
			23994,1,1,127,0
			23994,1,1,128,0
			23994,1,1,129,0
			23994,1,1,130,0
			23994,1,1,131,0
			23994,1,1,132,0
			23994,1,1,133,0
			23994,1,1,134,0
			23994,1,1,135,0
			23994,1,1,136,0
			23994,1,1,137,0
			23994,1,1,138,0
			23994,1,1,139,0
			23994,1,1,140,0
			23994,1,1,141,0
			23994,1,1,142,0
			23994,1,1,143,0
			23994,1,1,144,0
			23994,1,1,145,0
			23994,1,1,146,0
			23994,1,1,147,0
			23994,1,1,148,0
			23994,1,1,149,0
			23994,1,1,150,0
			23994,1,1,151,0
			23994,1,1,152,0
			23994,1,1,153,0
			23994,1,1,154,0
			23994,1,1,155,0
			23994,1,1,156,0
			23994,1,1,157,0
			23994,1,1,158,0
			23994,1,1,159,0
			23994,1,1,160,0
			23994,1,1,161,0
			23994,1,1,162,0
			23994,1,1,163,0
			23994,1,1,164,0
			23994,1,1,165,0
			23994,1,1,166,0
			23994,1,1,167,0
			23994,1,1,168,0
			23994,1,1,169,0
			23994,1,1,170,0
			23994,1,1,171,0
			23994,1,1,172,0
			23994,1,1,173,0
			23994,1,1,174,0
			23994,1,1,175,0
			23994,1,1,176,0
			23994,1,1,177,0
			23994,1,1,178,0
			23994,1,1,179,0
			23994,1,1,180,0
			23994,1,1,181,0
			23994,1,1,182,0
			23994,1,1,183,0
			23994,1,1,184,0
			23994,1,1,185,0
			23994,1,1,186,0
			23994,1,1,187,0
			23994,1,1,188,0
			23994,1,1,189,0
			23994,1,1,190,0
			23994,1,1,191,0
			23994,1,1,192,0
			23994,1,1,193,0
			23994,1,1,194,0
			23994,1,1,195,0
			23994,1,1,196,0
			23994,1,1,197,0
			23994,1,1,198,0
			23994,1,1,199,0
			23994,1,1,200,0
			23994,1,1,201,0
			23994,1,1,202,0
			23994,1,1,203,0
			23994,1,1,204,0
			23994,1,1,205,0
			23994,1,1,206,0
			23994,1,1,207,0
			23994,1,1,208,0
			23994,1,1,209,0
			23994,1,1,210,0
			23994,1,1,211,0
			23994,1,1,212,0
			23994,1,1,213,0
			23994,1,1,214,0
			23994,1,1,215,0
			23994,1,1,216,0
			23994,1,1,217,0
			23994,1,1,218,0
			23994,1,1,219,0
			23994,1,1,220,0
			23994,1,1,221,0
			23994,1,1,222,0
			23994,1,1,223,0
			23994,1,1,224,0
			23994,1,1,225,0
			23994,1,1,226,0
			23994,1,1,227,0
			23994,1,1,228,0
			23994,1,1,229,0
			23994,1,1,230,0
			23994,1,1,231,0
			23994,1,1,232,0
			23994,1,1,233,0
			23994,1,1,234,0
			23994,1,1,235,0
			23994,1,1,236,0
			23994,1,1,237,0
			23994,1,1,238,0
			23994,1,1,239,0
			23994,1,1,240,0
			23994,1,1,241,0
			23994,1,1,242,0
			23994,1,1,243,0
			23994,1,1,244,0
			23994,1,1,245,0
			23994,1,1,246,0
			23994,1,1,247,0
			23994,1,1,248,0
			23994,1,1,249,0
			23994,1,1,250,0
			23994,1,1,251,0
			23994,1,1,252,0
			23994,1,1,253,0
			23994,1,1,254,0
			23994,1,1,255,0
			23994,1,1,256,0
			45143,1,1,1,0
			45143,1,2,1,0
			45143,1,3,1,0
			45143,1,4,1,0
			45143,1,5,1,0
			45143,1,6,1,0
			45143,1,7,1,0
			45143,1,8,1,0
			45143,1,9,1,0
			45143,1,10,1,0
			45143,1,11,1,0
			45143,1,12,1,0
			45143,1,13,1,0
			45143,1,14,1,0
			45143,1,15,1,0
			45143,1,16,1,0
			45143,1,17,1,0
			45143,1,18,1,0
			45143,1,19,1,0
			45143,1,20,1,0
			45143,1,21,1,0
			45143,1,22,1,0
			45143,1,23,1,0
			45143,1,24,1,0
			45143,1,25,1,0
			45143,1,26,1,0
			45143,1,27,1,0
			45143,1,28,1,0
			45143,1,29,1,0
			45143,1,30,1,0
			45143,1,31,1,0
			45143,1,32,1,0
			45143,1,33,1,0
			45143,1,34,1,0
			45143,1,35,1,0
			45143,1,36,1,0
			45143,1,37,1,0
			45143,1,38,1,0
			45143,1,39,1,0
			45143,1,40,1,0
			45143,1,41,1,0
			45143,1,42,1,0
			45143,1,43,1,0
			45143,1,44,1,0
			45143,1,45,1,0
			45143,1,46,1,0
			45143,1,47,1,0
			45143,1,48,1,0
			45143,1,49,1,0
			45143,1,50,1,0
			45143,1,51,1,0
			45143,1,52,1,0
			45143,1,53,1,0
			45143,1,54,1,0
			45143,1,55,1,0
			45143,1,56,1,0
			45143,1,57,1,0
			45143,1,58,1,0
			45143,1,59,1,0
			45143,1,60,1,0
			45143,1,61,1,0
			45143,1,62,1,0
			45143,1,63,1,0
			45143,1,64,1,0
			45144,1,1,1,0
			45144,1,2,1,0
			45144,1,3,1,0
			45144,1,4,1,0
			45144,1,5,1,0
			45144,1,6,1,0
			45144,1,7,1,0
			45144,1,8,1,0
			45144,1,9,1,0
			45144,1,10,1,0
			45144,1,11,1,0
			45144,1,12,1,0
			45144,1,13,1,0
			45144,1,14,1,0
			45144,1,15,1,0
			45144,1,16,1,0
			45144,1,17,1,0
			45144,1,18,1,0
			45144,1,19,1,0
			45144,1,20,1,0
			45144,1,21,1,0
			45144,1,22,1,0
			45144,1,23,1,0
			45144,1,24,1,0
			45144,1,25,1,0
			45144,1,26,1,0
			45144,1,27,1,0
			45144,1,28,1,0
			45144,1,29,1,0
			45144,1,30,1,0
			45144,1,31,1,0
			45144,1,32,1,0
			45144,1,33,1,0
			45144,1,34,1,0
			45144,1,35,1,0
			45144,1,36,1,0
			45144,1,37,1,0
			45144,1,38,1,0
			45144,1,39,1,0
			45144,1,40,1,0
			45144,1,41,1,0
			45144,1,42,1,0
			45144,1,43,1,0
			45144,1,44,1,0
			45144,1,45,1,0
			45144,1,46,1,0
			45144,1,47,1,0
			45144,1,48,1,0
			45144,1,49,1,0
			45144,1,50,1,0
			45144,1,51,1,0
			45144,1,52,1,0
			45144,1,53,1,0
			45144,1,54,1,0
			45144,1,55,1,0
			45144,1,56,1,0
			45144,1,57,1,0
			45144,1,58,1,0
			45144,1,59,1,0
			45144,1,60,1,0
			45144,1,61,1,0
			45144,1,62,1,0
			45144,1,63,1,0
			45144,1,64,1,0
			45145,1,1,1,0
			45145,1,2,1,0
			45145,1,3,1,0
			45145,1,4,1,0
			45145,1,5,1,0
			45145,1,6,1,0
			45145,1,7,1,0
			45145,1,8,1,0
			45145,1,9,1,0
			45145,1,10,1,0
			45145,1,11,1,0
			45145,1,12,1,0
			45145,1,13,1,0
			45145,1,14,1,0
			45145,1,15,1,0
			45145,1,16,1,0
			45145,1,17,1,0
			45145,1,18,1,0
			45145,1,19,1,0
			45145,1,20,1,0
			45145,1,21,1,0
			45145,1,22,1,0
			45145,1,23,1,0
			45145,1,24,1,0
			45145,1,25,1,0
			45145,1,26,1,0
			45145,1,27,1,0
			45145,1,28,1,0
			45145,1,29,1,0
			45145,1,30,1,0
			45145,1,31,1,0
			45145,1,32,1,0
			45145,1,33,1,0
			45145,1,34,1,0
			45145,1,35,1,0
			45145,1,36,1,0
			45145,1,37,1,0
			45145,1,38,1,0
			45145,1,39,1,0
			45145,1,40,1,0
			45145,1,41,1,0
			45145,1,42,1,0
			45145,1,43,1,0
			45145,1,44,1,0
			45145,1,45,1,0
			45145,1,46,1,0
			45145,1,47,1,0
			45145,1,48,1,0
			45145,1,49,1,0
			45145,1,50,1,0
			45145,1,51,1,0
			45145,1,52,1,0
			45145,1,53,1,0
			45145,1,54,1,0
			45145,1,55,1,0
			45145,1,56,1,0
			45145,1,57,1,0
			45145,1,58,1,0
			45145,1,59,1,0
			45145,1,60,1,0
			45145,1,61,1,0
			45145,1,62,1,0
			45145,1,63,1,0
			45145,1,64,1,0
			10499,1,1,1,2097152
			10499,1,1,2,2097152
			10499,1,1,3,2097152
			10499,1,1,4,2097152
			10499,1,1,5,2097152
			10499,1,1,6,2097152
			10499,1,1,7,2097152
			10499,1,1,8,2097152
			10499,1,1,9,2097152
			10499,1,1,10,2097152
			10499,1,1,11,2097152
			10499,1,1,12,2097152
			10499,1,1,13,2097152
			10499,1,1,14,2097152
			10499,1,1,15,2097152
			10499,1,1,16,2097152
			10499,1,1,17,2097152
			10499,1,1,18,2097152
			10499,1,1,19,2097152
			10499,1,1,20,2097152
			10499,1,1,21,2097152
			10499,1,1,22,2097152
			10499,1,1,23,2097152
			10499,1,1,24,2097152
			10499,1,1,25,2097152
			10499,1,1,26,2097152
			10499,1,1,27,2097152
			10499,1,1,28,2097152
			10499,1,1,29,2097152
			10499,1,1,30,2097152
			10499,1,1,31,2097152
			10499,1,1,32,2097152
			10499,1,1,33,2097152
			10499,1,1,34,2097152
			10499,1,1,35,2097152
			10499,1,1,36,2097152
			10499,1,1,37,2097152
			10499,1,1,38,2097152
			10499,1,1,39,2097152
			10499,1,1,40,2097152
			10499,1,1,41,2097152
			10499,1,1,42,2097152
			10499,1,1,43,2097152
			10499,1,1,44,2097152
			10499,1,1,45,2097152
			10499,1,1,46,2097152
			10499,1,1,47,2097152
			10499,1,1,48,2097152
			10499,1,1,49,2097152
			10499,1,1,50,2097152
			10499,1,1,51,2097152
			10499,1,1,52,2097152
			10499,1,1,53,2097152
			10499,1,1,54,2097152
			10499,1,1,55,2097152
			10499,1,1,56,2097152
			10499,1,1,57,2097152
			10499,1,1,58,2097152
			10499,1,1,59,2097152
			10499,1,1,60,2097152
			10499,1,1,61,2097152
			10499,1,1,62,2097152
			10499,1,1,63,2097152
			10499,1,1,64,2097152
			10499,1,1,65,2097152
			10499,1,1,66,2097152
			10499,1,1,67,2097152
			10499,1,1,68,2097152
			10499,1,1,69,2097152
			10499,1,1,70,2097152
			10499,1,1,71,2097152
			10499,1,1,72,2097152
			10499,1,1,73,2097152
			10499,1,1,74,2097152
			10499,1,1,75,2097152
			10499,1,1,76,2097152
			10499,1,1,77,2097152
			10499,1,1,78,2097152
			10499,1,1,79,2097152
			10499,1,1,80,2097152
			10499,1,1,81,2097152
			10499,1,1,82,2097152
			10499,1,1,83,2097152
			10499,1,1,84,2097152
			10499,1,1,85,2097152
			10499,1,1,86,2097152
			10499,1,1,87,2097152
			10499,1,1,88,2097152
			10499,1,1,89,2097152
			10499,1,1,90,2097152
			10499,1,1,91,2097152
			10499,1,1,92,2097152
			10499,1,1,93,2097152
			10499,1,1,94,2097152
			10499,1,1,95,2097152
			10499,1,1,96,2097152
			10499,1,1,97,2097152
			10499,1,1,98,2097152
			10499,1,1,99,2097152
			10499,1,1,100,2097152
			10499,1,1,101,2097152
			10499,1,1,102,2097152
			10499,1,1,103,2097152
			10499,1,1,104,2097152
			10499,1,1,105,2097152
			10499,1,1,106,2097152
			10499,1,1,107,2097152
			10499,1,1,108,2097152
			10499,1,1,109,2097152
			10499,1,1,110,2097152
			10499,1,1,111,2097152
			10499,1,1,112,2097152
			10499,1,1,113,2097152
			10499,1,1,114,2097152
			10499,1,1,115,2097152
			10499,1,1,116,2097152
			10499,1,1,117,2097152
			10499,1,1,118,2097152
			10499,1,1,119,2097152
			10499,1,1,120,2097152
			10499,1,1,121,2097152
			10499,1,1,122,2097152
			10499,1,1,123,2097152
			10499,1,1,124,2097152
			10499,1,1,125,2097152
			10499,1,1,126,2097152
			10499,1,1,127,2097152
			10499,1,1,128,2097152
			10499,1,1,129,2097152
			10499,1,1,130,2097152
			10499,1,1,131,2097152
			10499,1,1,132,2097152
			10499,1,1,133,2097152
			10499,1,1,134,2097152
			10499,1,1,135,2097152
			10499,1,1,136,2097152
			10499,1,1,137,2097152
			10499,1,1,138,2097152
			10499,1,1,139,2097152
			10499,1,1,140,2097152
			10499,1,1,141,2097152
			10499,1,1,142,2097152
			10499,1,1,143,2097152
			10499,1,1,144,2097152
			10499,1,1,145,2097152
			10499,1,1,146,2097152
			10499,1,1,147,2097152
			10499,1,1,148,2097152
			10499,1,1,149,2097152
			10499,1,1,150,2097152
			10499,1,1,151,2097152
			10499,1,1,152,2097152
			10499,1,1,153,2097152
			10499,1,1,154,2097152
			10499,1,1,155,2097152
			10499,1,1,156,2097152
			10499,1,1,157,2097152
			10499,1,1,158,2097152
			10499,1,1,159,2097152
			10499,1,1,160,2097152
			10499,1,1,161,2097152
			10499,1,1,162,2097152
			10499,1,1,163,2097152
			10499,1,1,164,2097152
			10499,1,1,165,2097152
			10499,1,1,166,2097152
			10499,1,1,167,2097152
			10499,1,1,168,2097152
			10499,1,1,169,2097152
			10499,1,1,170,2097152
			10499,1,1,171,2097152
			10499,1,1,172,2097152
			10499,1,1,173,2097152
			10499,1,1,174,2097152
			10499,1,1,175,2097152
			10499,1,1,176,2097152
			10499,1,1,177,2097152
			10499,1,1,178,2097152
			10499,1,1,179,2097152
			10499,1,1,180,2097152
			10499,1,1,181,2097152
			10499,1,1,182,2097152
			10499,1,1,183,2097152
			10499,1,1,184,2097152
			10499,1,1,185,2097152
			10499,1,1,186,2097152
			10499,1,1,187,2097152
			10499,1,1,188,2097152
			10499,1,1,189,2097152
			10499,1,1,190,2097152
			10499,1,1,191,2097152
			10499,1,1,192,2097152
			10499,1,1,193,2097152
			10499,1,1,194,2097152
			10499,1,1,195,2097152
			10499,1,1,196,2097152
			10499,1,1,197,2097152
			10499,1,1,198,2097152
			10499,1,1,199,2097152
			10499,1,1,200,2097152
			10499,1,1,201,2097152
			10499,1,1,202,2097152
			10499,1,1,203,2097152
			10499,1,1,204,2097152
			10499,1,1,205,2097152
			10499,1,1,206,2097152
			10499,1,1,207,2097152
			10499,1,1,208,2097152
			10499,1,1,209,2097152
			10499,1,1,210,2097152
			10499,1,1,211,2097152
			10499,1,1,212,2097152
			10499,1,1,213,2097152
			10499,1,1,214,2097152
			10499,1,1,215,2097152
			10499,1,1,216,2097152
			10499,1,1,217,2097152
			10499,1,1,218,2097152
			10499,1,1,219,2097152
			10499,1,1,220,2097152
			10499,1,1,221,2097152
			10499,1,1,222,2097152
			10499,1,1,223,2097152
			10499,1,1,224,2097152
			10499,1,1,225,2097152
			10499,1,1,226,2097152
			10499,1,1,227,2097152
			10499,1,1,228,2097152
			10499,1,1,229,2097152
			10499,1,1,230,2097152
			10499,1,1,231,2097152
			10499,1,1,232,2097152
			10499,1,1,233,2097152
			10499,1,1,234,2097152
			10499,1,1,235,2097152
			10499,1,1,236,2097152
			10499,1,1,237,2097152
			10499,1,1,238,2097152
			10499,1,1,239,2097152
			10499,1,1,240,2097152
			10499,1,1,241,2097152
			10499,1,1,242,2097152
			10499,1,1,243,2097152
			10499,1,1,244,2097152
			10499,1,1,245,2097152
			10499,1,1,246,2097152
			10499,1,1,247,2097152
			10499,1,1,248,2097152
			10499,1,1,249,2097152
			10499,1,1,250,2097152
			10499,1,1,251,2097152
			10499,1,1,252,2097152
			10499,1,1,253,2097152
			10499,1,1,254,2097152
			10499,1,1,255,2097152
			10499,1,1,256,2097152
			10499,1,1,257,2097152
			10499,1,1,258,2097152
			10499,1,1,259,2097152
			10499,1,1,260,2097152
			10499,1,1,261,2097152
			10499,1,1,262,2097152
			10499,1,1,263,2097152
			10499,1,1,264,2097152
			10499,1,1,265,2097152
			10499,1,1,266,2097152
			10499,1,1,267,2097152
			10499,1,1,268,2097152
			10499,1,1,269,2097152
			10499,1,1,270,2097152
			10499,1,1,271,2097152
			10499,1,1,272,2097152
			10499,1,1,273,2097152
			10499,1,1,274,2097152
			10499,1,1,275,2097152
			10499,1,1,276,2097152
			10499,1,1,277,2097152
			10499,1,1,278,2097152
			10499,1,1,279,2097152
			10499,1,1,280,2097152
			10499,1,1,281,2097152
			10499,1,1,282,2097152
			10499,1,1,283,2097152
			10499,1,1,284,2097152
			10499,1,1,285,2097152
			10499,1,1,286,2097152
			10499,1,1,287,2097152
			10499,1,1,288,2097152
			10499,1,1,289,2097152
			10499,1,1,290,2097152
			10499,1,1,291,2097152
			10499,1,1,292,2097152
			10499,1,1,293,2097152
			10499,1,1,294,2097152
			10499,1,1,295,2097152
			10499,1,1,296,2097152
			10499,1,1,297,2097152
			10499,1,1,298,2097152
			10499,1,1,299,2097152
			10499,1,1,300,2097152
			10499,1,1,301,2097152
			10499,1,1,302,2097152
			10499,1,1,303,2097152
			10499,1,1,304,2097152
			10499,1,1,305,2097152
			10499,1,1,306,2097152
			10499,1,1,307,2097152
			10499,1,1,308,2097152
			10499,1,1,309,2097152
			10499,1,1,310,2097152
			10499,1,1,311,2097152
			10499,1,1,312,2097152
			10499,1,1,313,2097152
			10499,1,1,314,2097152
			10499,1,1,315,2097152
			10499,1,1,316,2097152
			10499,1,1,317,2097152
			10499,1,1,318,2097152
			10499,1,1,319,2097152
			10499,1,1,320,2097152
			10499,1,1,321,2097152
			10499,1,1,322,2097152
			10499,1,1,323,2097152
			10499,1,1,324,2097152
			10499,1,1,325,2097152
			10499,1,1,326,2097152
			10499,1,1,327,2097152
			10499,1,1,328,2097152
			10499,1,1,329,2097152
			10499,1,1,330,2097152
			10499,1,1,331,2097152
			10499,1,1,332,2097152
			10499,1,1,333,2097152
			10499,1,1,334,2097152
			10499,1,1,335,2097152
			10499,1,1,336,2097152
			10499,1,1,337,2097152
			10499,1,1,338,2097152
			10499,1,1,339,2097152
			10499,1,1,340,2097152
			10499,1,1,341,2097152
			10499,1,1,342,2097152
			10499,1,1,343,2097152
			10499,1,1,344,2097152
			10499,1,1,345,2097152
			10499,1,1,346,2097152
			10499,1,1,347,2097152
			10499,1,1,348,2097152
			10499,1,1,349,2097152
			10499,1,1,350,2097152
			10499,1,1,351,2097152
			10499,1,1,352,2097152
			10499,1,1,353,2097152
			10499,1,1,354,2097152
			10499,1,1,355,2097152
			10499,1,1,356,2097152
			10499,1,1,357,2097152
			10499,1,1,358,2097152
			10499,1,1,359,2097152
			10499,1,1,360,2097152
			10499,1,1,361,2097152
			10499,1,1,362,2097152
			10499,1,1,363,2097152
			10499,1,1,364,2097152
			10499,1,1,365,2097152
			10499,1,1,366,2097152
			10499,1,1,367,2097152
			10499,1,1,368,2097152
			10499,1,1,369,2097152
			10499,1,1,370,2097152
			10499,1,1,371,2097152
			10499,1,1,372,2097152
			10499,1,1,373,2097152
			10499,1,1,374,2097152
			10499,1,1,375,2097152
			10499,1,1,376,2097152
			10499,1,1,377,2097152
			10499,1,1,378,2097152
			10499,1,1,379,2097152
			10499,1,1,380,2097152
			10499,1,1,381,2097152
			10499,1,1,382,2097152
			10499,1,1,383,2097152
			10499,1,1,384,2097152
			10499,1,1,385,2097152
			10499,1,1,386,2097152
			10499,1,1,387,2097152
			10499,1,1,388,2097152
			10499,1,1,389,2097152
			10499,1,1,390,2097152
			10499,1,1,391,2097152
			10499,1,1,392,2097152
			10499,1,1,393,2097152
			10499,1,1,394,2097152
			10499,1,1,395,2097152
			10499,1,1,396,2097152
			10499,1,1,397,2097152
			10499,1,1,398,2097152
			10499,1,1,399,2097152
			10499,1,1,400,2097152
			10499,1,1,401,2097152
			10499,1,1,402,2097152
			10499,1,1,403,2097152
			10499,1,1,404,2097152
			10499,1,1,405,2097152
			10499,1,1,406,2097152
			10499,1,1,407,2097152
			10499,1,1,408,2097152
			10499,1,1,409,2097152
			10499,1,1,410,2097152
			10499,1,1,411,2097152
			10499,1,1,412,2097152
			10499,1,1,413,2097152
			10499,1,1,414,2097152
			10499,1,1,415,2097152
			10499,1,1,416,2097152
			10499,1,1,417,2097152
			10499,1,1,418,2097152
			10499,1,1,419,2097152
			10499,1,1,420,2097152
			10499,1,1,421,2097152
			10499,1,1,422,2097152
			10499,1,1,423,2097152
			10499,1,1,424,2097152
			10499,1,1,425,2097152
			10499,1,1,426,2097152
			10499,1,1,427,2097152
			10499,1,1,428,2097152
			10499,1,1,429,2097152
			10499,1,1,430,2097152
			10499,1,1,431,2097152
			10499,1,1,432,2097152
			10499,1,1,433,2097152
			10499,1,1,434,2097152
			10499,1,1,435,2097152
			10499,1,1,436,2097152
			10499,1,1,437,2097152
			10499,1,1,438,2097152
			10499,1,1,439,2097152
			10499,1,1,440,2097152
			10499,1,1,441,2097152
			10499,1,1,442,2097152
			10499,1,1,443,2097152
			10499,1,1,444,2097152
			10499,1,1,445,2097152
			10499,1,1,446,2097152
			10499,1,1,447,2097152
			10499,1,1,448,2097152
			10499,1,1,449,2097152
			10499,1,1,450,2097152
			10499,1,1,451,2097152
			10499,1,1,452,2097152
			10499,1,1,453,2097152
			10499,1,1,454,2097152
			10499,1,1,455,2097152
			10499,1,1,456,2097152
			10499,1,1,457,2097152
			10499,1,1,458,2097152
			10499,1,1,459,2097152
			10499,1,1,460,2097152
			10499,1,1,461,2097152
			10499,1,1,462,2097152
			10499,1,1,463,2097152
			10499,1,1,464,2097152
			10499,1,1,465,2097152
			10499,1,1,466,2097152
			10499,1,1,467,2097152
			10499,1,1,468,2097152
			10499,1,1,469,2097152
			10499,1,1,470,2097152
			10499,1,1,471,2097152
			10499,1,1,472,2097152
			10499,1,1,473,2097152
			10499,1,1,474,2097152
			10499,1,1,475,2097152
			10499,1,1,476,2097152
			10499,1,1,477,2097152
			10499,1,1,478,2097152
			10499,1,1,479,2097152
			10499,1,1,480,2097152
			10499,1,1,481,2097152
			10499,1,1,482,2097152
			10499,1,1,483,2097152
			10499,1,1,484,2097152
			10499,1,1,485,2097152
			10499,1,1,486,2097152
			10499,1,1,487,2097152
			10499,1,1,488,2097152
			10499,1,1,489,2097152
			10499,1,1,490,2097152
			10499,1,1,491,2097152
			10499,1,1,492,2097152
			10499,1,1,493,2097152
			10499,1,1,494,2097152
			10499,1,1,495,2097152
			10499,1,1,496,2097152
			10499,1,1,497,2097152
			10499,1,1,498,2097152
			10499,1,1,499,2097152
			10499,1,1,500,2097152
			10499,1,1,501,2097152
			10499,1,1,502,2097152
			10499,1,1,503,2097152
			10499,1,1,504,2097152
			10499,1,1,505,2097152
			10499,1,1,506,2097152
			10499,1,1,507,2097152
			10499,1,1,508,2097152
			10499,1,1,509,2097152
			10499,1,1,510,2097152
			10499,1,1,511,2097152
			10499,1,1,512,2097152
			10499,1,1,513,2097152
			10499,1,1,514,2097152
			10499,1,1,515,2097152
			10499,1,1,516,2097152
			10499,1,1,517,2097152
			10499,1,1,518,2097152
			10499,1,1,519,2097152
			10499,1,1,520,2097152
			10499,1,1,521,2097152
			10499,1,1,522,2097152
			10499,1,1,523,2097152
			10499,1,1,524,2097152
			10499,1,1,525,2097152
			10499,1,1,526,2097152
			10499,1,1,527,2097152
			10499,1,1,528,2097152
			10499,1,1,529,2097152
			10499,1,1,530,2097152
			10499,1,1,531,2097152
			10499,1,1,532,2097152
			10499,1,1,533,2097152
			10499,1,1,534,2097152
			10499,1,1,535,2097152
			10499,1,1,536,2097152
			10499,1,1,537,2097152
			10499,1,1,538,2097152
			10499,1,1,539,2097152
			10499,1,1,540,2097152
			10499,1,1,541,2097152
			10499,1,1,542,2097152
			10499,1,1,543,2097152
			10499,1,1,544,2097152
			10499,1,1,545,2097152
			10499,1,1,546,2097152
			10499,1,1,547,2097152
			10499,1,1,548,2097152
			10499,1,1,549,2097152
			10499,1,1,550,2097152
			10499,1,1,551,2097152
			10499,1,1,552,2097152
			10499,1,1,553,2097152
			10499,1,1,554,2097152
			10499,1,1,555,2097152
			10499,1,1,556,2097152
			10499,1,1,557,2097152
			10499,1,1,558,2097152
			10499,1,1,559,2097152
			10499,1,1,560,2097152
			10499,1,1,561,2097152
			10499,1,1,562,2097152
			10499,1,1,563,2097152
			10499,1,1,564,2097152
			10499,1,1,565,2097152
			10499,1,1,566,2097152
			10499,1,1,567,2097152
			10499,1,1,568,2097152
			10499,1,1,569,2097152
			10499,1,1,570,2097152
			10499,1,1,571,2097152
			10499,1,1,572,2097152
			10499,1,1,573,2097152
			10499,1,1,574,2097152
			10499,1,1,575,2097152
			10499,1,1,576,2097152
			10499,1,1,577,2097152
			10499,1,1,578,2097152
			10499,1,1,579,2097152
			10499,1,1,580,2097152
			10499,1,1,581,2097152
			10499,1,1,582,2097152
			10499,1,1,583,2097152
			10499,1,1,584,2097152
			10499,1,1,585,2097152
			10499,1,1,586,2097152
			10499,1,1,587,2097152
			10499,1,1,588,2097152
			10499,1,1,589,2097152
			10499,1,1,590,2097152
			10499,1,1,591,2097152
			10499,1,1,592,2097152
			10499,1,1,593,2097152
			10499,1,1,594,2097152
			10499,1,1,595,2097152
			10499,1,1,596,2097152
			10499,1,1,597,2097152
			10499,1,1,598,2097152
			10499,1,1,599,2097152
			10499,1,1,600,2097152
			10499,1,1,601,2097152
			10499,1,1,602,2097152
			10499,1,1,603,2097152
			10499,1,1,604,2097152
			10499,1,1,605,2097152
			10499,1,1,606,2097152
			10499,1,1,607,2097152
			10499,1,1,608,2097152
			10499,1,1,609,2097152
			10499,1,1,610,2097152
			10499,1,1,611,2097152
			10499,1,1,612,2097152
			10499,1,1,613,2097152
			10499,1,1,614,2097152
			10499,1,1,615,2097152
			10499,1,1,616,2097152
			10499,1,1,617,2097152
			10499,1,1,618,2097152
			10499,1,1,619,2097152
			10499,1,1,620,2097152
			10499,1,1,621,2097152
			10499,1,1,622,2097152
			10499,1,1,623,2097152
			10499,1,1,624,2097152
			10499,1,1,625,2097152
			10499,1,1,626,2097152
			10499,1,1,627,2097152
			10499,1,1,628,2097152
			10499,1,1,629,2097152
			10499,1,1,630,2097152
			10499,1,1,631,2097152
			10499,1,1,632,2097152
			10499,1,1,633,2097152
			10499,1,1,634,2097152
			10499,1,1,635,2097152
			10499,1,1,636,2097152
			10499,1,1,637,2097152
			10499,1,1,638,2097152
			10499,1,1,639,2097152
			10499,1,1,640,2097152
			10499,1,1,641,2097152
			10499,1,1,642,2097152
			10499,1,1,643,2097152
			10499,1,1,644,2097152
			10499,1,1,645,2097152
			10499,1,1,646,2097152
			10499,1,1,647,2097152
			10499,1,1,648,2097152
			10499,1,1,649,2097152
			10499,1,1,650,2097152
			10499,1,1,651,2097152
			10499,1,1,652,2097152
			10499,1,1,653,2097152
			10499,1,1,654,2097152
			10499,1,1,655,2097152
			10499,1,1,656,2097152
			10499,1,1,657,2097152
			10499,1,1,658,2097152
			10499,1,1,659,2097152
			10499,1,1,660,2097152
			10499,1,1,661,2097152
			10499,1,1,662,2097152
			10499,1,1,663,2097152
			10499,1,1,664,2097152
			10499,1,1,665,2097152
			10499,1,1,666,2097152
			10499,1,1,667,2097152
			10499,1,1,668,2097152
			10499,1,1,669,2097152
			10499,1,1,670,2097152
			10499,1,1,671,2097152
			10499,1,1,672,2097152
			10499,1,1,673,2097152
			10499,1,1,674,2097152
			10499,1,1,675,2097152
			10499,1,1,676,2097152
			10499,1,1,677,2097152
			10499,1,1,678,2097152
			10499,1,1,679,2097152
			10499,1,1,680,2097152
			10499,1,1,681,2097152
			10499,1,1,682,2097152
			10499,1,1,683,2097152
			10499,1,1,684,2097152
			10499,1,1,685,2097152
			10499,1,1,686,2097152
			10499,1,1,687,2097152
			10499,1,1,688,2097152
			10499,1,1,689,2097152
			10499,1,1,690,2097152
			10499,1,1,691,2097152
			10499,1,1,692,2097152
			10499,1,1,693,2097152
			10499,1,1,694,2097152
			10499,1,1,695,2097152
			10499,1,1,696,2097152
			10499,1,1,697,2097152
			10499,1,1,698,2097152
			10499,1,1,699,2097152
			10499,1,1,700,2097152
			10499,1,1,701,2097152
			10499,1,1,702,2097152
			10499,1,1,703,2097152
			10499,1,1,704,2097152
			10499,1,1,705,2097152
			10499,1,1,706,2097152
			10499,1,1,707,2097152
			10499,1,1,708,2097152
			10499,1,1,709,2097152
			10499,1,1,710,2097152
			10499,1,1,711,2097152
			10499,1,1,712,2097152
			10499,1,1,713,2097152
			10499,1,1,714,2097152
			10499,1,1,715,2097152
			10499,1,1,716,2097152
			10499,1,1,717,2097152
			10499,1,1,718,2097152
			10499,1,1,719,2097152
			10499,1,1,720,2097152
			10499,1,1,721,2097152
			10499,1,1,722,2097152
			10499,1,1,723,2097152
			10499,1,1,724,2097152
			10499,1,1,725,2097152
			10499,1,1,726,2097152
			10499,1,1,727,2097152
			10499,1,1,728,2097152
			10499,1,1,729,2097152
			10499,1,1,730,2097152
			10499,1,1,731,2097152
			10499,1,1,732,2097152
			10499,1,1,733,2097152
			10499,1,1,734,2097152
			10499,1,1,735,2097152
			10499,1,1,736,2097152
			10499,1,1,737,2097152
			10499,1,1,738,2097152
			10499,1,1,739,2097152
			10499,1,1,740,2097152
			10499,1,1,741,2097152
			10499,1,1,742,2097152
			10499,1,1,743,2097152
			10499,1,1,744,2097152
			10499,1,1,745,2097152
			10499,1,1,746,2097152
			10499,1,1,747,2097152
			10499,1,1,748,2097152
			10499,1,1,749,2097152
			10499,1,1,750,2097152
			10499,1,1,751,2097152
			10499,1,1,752,2097152
			10499,1,1,753,2097152
			10499,1,1,754,2097152
			10499,1,1,755,2097152
			10499,1,1,756,2097152
			10499,1,1,757,2097152
			10499,1,1,758,2097152
			10499,1,1,759,2097152
			10499,1,1,760,2097152
			10499,1,1,761,2097152
			10499,1,1,762,2097152
			10499,1,1,763,2097152
			10499,1,1,764,2097152
			10499,1,1,765,2097152
			10499,1,1,766,2097152
			10499,1,1,767,2097152
			10499,1,1,768,2097152
			10499,1,1,769,2097152
			10499,1,1,770,2097152
			10499,1,1,771,2097152
			10499,1,1,772,2097152
			10499,1,1,773,2097152
			10499,1,1,774,2097152
			10499,1,1,775,2097152
			10499,1,1,776,2097152
			10499,1,1,777,2097152
			10499,1,1,778,2097152
			10499,1,1,779,2097152
			10499,1,1,780,2097152
			10499,1,1,781,2097152
			10499,1,1,782,2097152
			10499,1,1,783,2097152
			10499,1,1,784,2097152
			10499,1,1,785,2097152
			10499,1,1,786,2097152
			10499,1,1,787,2097152
			10499,1,1,788,2097152
			10499,1,1,789,2097152
			10499,1,1,790,2097152
			10499,1,1,791,2097152
			10499,1,1,792,2097152
			10499,1,1,793,2097152
			10499,1,1,794,2097152
			10499,1,1,795,2097152
			10499,1,1,796,2097152
			10499,1,1,797,2097152
			10499,1,1,798,2097152
			10499,1,1,799,2097152
			10499,1,1,800,2097152
			10499,1,1,801,2097152
			10499,1,1,802,2097152
			10499,1,1,803,2097152
			10499,1,1,804,2097152
			10499,1,1,805,2097152
			10499,1,1,806,2097152
			10499,1,1,807,2097152
			10499,1,1,808,2097152
			10499,1,1,809,2097152
			10499,1,1,810,2097152
			10499,1,1,811,2097152
			10499,1,1,812,2097152
			10499,1,1,813,2097152
			10499,1,1,814,2097152
			10499,1,1,815,2097152
			10499,1,1,816,2097152
			10499,1,1,817,2097152
			10499,1,1,818,2097152
			10499,1,1,819,2097152
			10499,1,1,820,2097152
			10499,1,1,821,2097152
			10499,1,1,822,2097152
			10499,1,1,823,2097152
			10499,1,1,824,2097152
			10499,1,1,825,2097152
			10499,1,1,826,2097152
			10499,1,1,827,2097152
			10499,1,1,828,2097152
			10499,1,1,829,2097152
			10499,1,1,830,2097152
			10499,1,1,831,2097152
			10499,1,1,832,2097152
			10499,1,1,833,2097152
			10499,1,1,834,2097152
			10499,1,1,835,2097152
			10499,1,1,836,2097152
			10499,1,1,837,2097152
			10499,1,1,838,2097152
			10499,1,1,839,2097152
			10499,1,1,840,2097152
			10499,1,1,841,2097152
			10499,1,1,842,2097152
			10499,1,1,843,2097152
			10499,1,1,844,2097152
			10499,1,1,845,2097152
			10499,1,1,846,2097152
			10499,1,1,847,2097152
			10499,1,1,848,2097152
			10499,1,1,849,2097152
			10499,1,1,850,2097152
			10499,1,1,851,2097152
			10499,1,1,852,2097152
			10499,1,1,853,2097152
			10499,1,1,854,2097152
			10499,1,1,855,2097152
			10499,1,1,856,2097152
			10499,1,1,857,2097152
			10499,1,1,858,2097152
			10499,1,1,859,2097152
			10499,1,1,860,2097152
			10499,1,1,861,2097152
			10499,1,1,862,2097152
			10499,1,1,863,2097152
			10499,1,1,864,2097152
			10499,1,1,865,2097152
			10499,1,1,866,2097152
			10499,1,1,867,2097152
			10499,1,1,868,2097152
			10499,1,1,869,2097152
			10499,1,1,870,2097152
			10499,1,1,871,2097152
			10499,1,1,872,2097152
			10499,1,1,873,2097152
			10499,1,1,874,2097152
			10499,1,1,875,2097152
			10499,1,1,876,2097152
			10499,1,1,877,2097152
			10499,1,1,878,2097152
			10499,1,1,879,2097152
			10499,1,1,880,2097152
			10499,1,1,881,2097152
			10499,1,1,882,2097152
			10499,1,1,883,2097152
			10499,1,1,884,2097152
			10499,1,1,885,2097152
			10499,1,1,886,2097152
			10499,1,1,887,2097152
			10499,1,1,888,2097152
			10499,1,1,889,2097152
			10499,1,1,890,2097152
			10499,1,1,891,2097152
			10499,1,1,892,2097152
			10499,1,1,893,2097152
			10499,1,1,894,2097152
			10499,1,1,895,2097152
			10499,1,1,896,2097152
			10499,1,1,897,2097152
			10499,1,1,898,2097152
			10499,1,1,899,2097152
			10499,1,1,900,2097152
			10499,1,1,901,2097152
			10499,1,1,902,2097152
			10499,1,1,903,2097152
			10499,1,1,904,2097152
			10499,1,1,905,2097152
			10499,1,1,906,2097152
			10499,1,1,907,2097152
			10499,1,1,908,2097152
			10499,1,1,909,2097152
			10499,1,1,910,2097152
			10499,1,1,911,2097152
			10499,1,1,912,2097152
			10499,1,1,913,2097152
			10499,1,1,914,2097152
			10499,1,1,915,2097152
			10499,1,1,916,2097152
			10499,1,1,917,2097152
			10499,1,1,918,2097152
			10499,1,1,919,2097152
			10499,1,1,920,2097152
			10499,1,1,921,2097152
			10499,1,1,922,2097152
			10499,1,1,923,2097152
			10499,1,1,924,2097152
			10499,1,1,925,2097152
			10499,1,1,926,2097152
			10499,1,1,927,2097152
			10499,1,1,928,2097152
			10499,1,1,929,2097152
			10499,1,1,930,2097152
			10499,1,1,931,2097152
			10499,1,1,932,2097152
			10499,1,1,933,2097152
			10499,1,1,934,2097152
			10499,1,1,935,2097152
			10499,1,1,936,2097152
			10499,1,1,937,2097152
			10499,1,1,938,2097152
			10499,1,1,939,2097152
			10499,1,1,940,2097152
			10499,1,1,941,2097152
			10499,1,1,942,2097152
			10499,1,1,943,2097152
			10499,1,1,944,2097152
			10499,1,1,945,2097152
			10499,1,1,946,2097152
			10499,1,1,947,2097152
			10499,1,1,948,2097152
			10499,1,1,949,2097152
			10499,1,1,950,2097152
			10499,1,1,951,2097152
			10499,1,1,952,2097152
			10499,1,1,953,2097152
			10499,1,1,954,2097152
			10499,1,1,955,2097152
			10499,1,1,956,2097152
			10499,1,1,957,2097152
			10499,1,1,958,2097152
			10499,1,1,959,2097152
			10499,1,1,960,2097152
			10499,1,1,961,2097152
			10499,1,1,962,2097152
			10499,1,1,963,2097152
			10499,1,1,964,2097152
			10499,1,1,965,2097152
			10499,1,1,966,2097152
			10499,1,1,967,2097152
			10499,1,1,968,2097152
			10499,1,1,969,2097152
			10499,1,1,970,2097152
			10499,1,1,971,2097152
			10499,1,1,972,2097152
			10499,1,1,973,2097152
			10499,1,1,974,2097152
			10499,1,1,975,2097152
			10499,1,1,976,2097152
			10499,1,1,977,2097152
			10499,1,1,978,2097152
			10499,1,1,979,2097152
			10499,1,1,980,2097152
			10499,1,1,981,2097152
			10499,1,1,982,2097152
			10499,1,1,983,2097152
			10499,1,1,984,2097152
			10499,1,1,985,2097152
			10499,1,1,986,2097152
			10499,1,1,987,2097152
			10499,1,1,988,2097152
			10499,1,1,989,2097152
			10499,1,1,990,2097152
			10499,1,1,991,2097152
			10499,1,1,992,2097152
			10499,1,1,993,2097152
			10499,1,1,994,2097152
			10499,1,1,995,2097152
			10499,1,1,996,2097152
			10499,1,1,997,2097152
			10499,1,1,998,2097152
			10499,1,1,999,2097152
			10499,1,1,1000,2097152
			10499,1,1,1001,2097152
			10499,1,1,1002,2097152
			10499,1,1,1003,2097152
			10499,1,1,1004,2097152
			10499,1,1,1005,2097152
			10499,1,1,1006,2097152
			10499,1,1,1007,2097152
			10499,1,1,1008,2097152
			10499,1,1,1009,2097152
			10499,1,1,1010,2097152
			10499,1,1,1011,2097152
			10499,1,1,1012,2097152
			10499,1,1,1013,2097152
			10499,1,1,1014,2097152
			10499,1,1,1015,2097152
			10499,1,1,1016,2097152
			10499,1,1,1017,2097152
			10499,1,1,1018,2097152
			10499,1,1,1019,2097152
			10499,1,1,1020,2097152
			10499,1,1,1021,2097152
			10499,1,1,1022,2097152
			10499,1,1,1023,2097152
			10499,1,1,1024,2097152
			24828,1,1,1,0
			24828,1,2,1,0
			24828,1,3,1,0
			24828,1,4,1,0
			24828,1,5,1,0
			24828,1,6,1,0
			24828,1,7,1,0
			24828,1,8,1,0
			24828,1,9,1,0
			24828,1,10,1,0
			24828,1,11,1,0
			24828,1,12,1,0
			24828,1,13,1,0
			24828,1,14,1,0
			24828,1,15,1,0
			24828,1,16,1,0
			24825,1,1,1,0.000
			24825,1,2,1,0.000
			24825,1,3,1,0.000
			24825,1,4,1,0.000
			24825,1,5,1,0.000
			24825,1,6,1,0.000
			24825,1,7,1,0.000
			24825,1,8,1,0.000
			24825,1,9,1,0.000
			24825,1,10,1,0.000
			24825,1,11,1,0.000
			24825,1,12,1,0.000
			24825,1,13,1,0.000
			24825,1,14,1,0.000
			24825,1,15,1,0.000
			24825,1,16,1,0.000
			24824,1,1,1,0.000
			24824,1,2,1,0.000
			24824,1,3,1,0.000
			24824,1,4,1,0.000
			24824,1,5,1,0.000
			24824,1,6,1,0.000
			24824,1,7,1,0.000
			24824,1,8,1,0.000
			24824,1,9,1,0.000
			24824,1,10,1,0.000
			24824,1,11,1,0.000
			24824,1,12,1,0.000
			24824,1,13,1,0.000
			24824,1,14,1,0.000
			24824,1,15,1,0.000
			24824,1,16,1,0.000
			24819,1,1,1,1.000
			24819,1,2,1,1.000
			24819,1,3,1,1.000
			24819,1,4,1,1.000
			24819,1,5,1,1.000
			24819,1,6,1,1.000
			24819,1,7,1,1.000
			24819,1,8,1,1.000
			24819,1,9,1,1.000
			24819,1,10,1,1.000
			24819,1,11,1,1.000
			24819,1,12,1,1.000
			24819,1,13,1,1.000
			24819,1,14,1,1.000
			24819,1,15,1,1.000
			24819,1,16,1,1.000
			24807,1,1,1,FxE 1
			24807,1,2,1,FxE 2
			24807,1,3,1,FxE 3
			24807,1,4,1,FxE 4
			24807,1,5,1,FxE 5
			24807,1,6,1,FxE 6
			24807,1,7,1,FxE 7
			24807,1,8,1,FxE 8
			24807,1,9,1,FxE 9
			24807,1,10,1,FxE 10
			24807,1,11,1,FxE 11
			24807,1,12,1,FxE 12
			24807,1,13,1,FxE 13
			24807,1,14,1,FxE 14
			24807,1,15,1,FxE 15
			24807,1,16,1,FxE 16
			24811,1,1,1,0
			24811,1,2,1,0
			24811,1,3,1,0
			24811,1,4,1,0
			24811,1,5,1,0
			24811,1,6,1,0
			24811,1,7,1,0
			24811,1,8,1,0
			24811,1,9,1,0
			24811,1,10,1,0
			24811,1,11,1,0
			24811,1,12,1,0
			24811,1,13,1,0
			24811,1,14,1,0
			24811,1,15,1,0
			24811,1,16,1,0
			24813,1,1,1,0
			24813,1,2,1,0
			24813,1,3,1,0
			24813,1,4,1,0
			24813,1,5,1,0
			24813,1,6,1,0
			24813,1,7,1,0
			24813,1,8,1,0
			24813,1,9,1,0
			24813,1,10,1,0
			24813,1,11,1,0
			24813,1,12,1,0
			24813,1,13,1,0
			24813,1,14,1,0
			24813,1,15,1,0
			24813,1,16,1,0
			24816,1,1,1,0
			24816,1,2,1,0
			24816,1,3,1,0
			24816,1,4,1,0
			24816,1,5,1,0
			24816,1,6,1,0
			24816,1,7,1,0
			24816,1,8,1,0
			24816,1,9,1,0
			24816,1,10,1,0
			24816,1,11,1,0
			24816,1,12,1,0
			24816,1,13,1,0
			24816,1,14,1,0
			24816,1,15,1,0
			24816,1,16,1,0
			24818,1,1,1,3.0
			24818,1,2,1,3.0
			24818,1,3,1,3.0
			24818,1,4,1,3.0
			24818,1,5,1,3.0
			24818,1,6,1,3.0
			24818,1,7,1,3.0
			24818,1,8,1,3.0
			24818,1,9,1,3.0
			24818,1,10,1,3.0
			24818,1,11,1,3.0
			24818,1,12,1,3.0
			24818,1,13,1,3.0
			24818,1,14,1,3.0
			24818,1,15,1,3.0
			24818,1,16,1,3.0
			24806,1,1,1,0
			24806,1,2,1,0
			24806,1,3,1,0
			24806,1,4,1,0
			24806,1,5,1,0
			24806,1,6,1,0
			24806,1,7,1,0
			24806,1,8,1,0
			24806,1,9,1,0
			24806,1,10,1,0
			24806,1,11,1,0
			24806,1,12,1,0
			24806,1,13,1,0
			24806,1,14,1,0
			24806,1,15,1,0
			24806,1,16,1,0
			24829,1,1,1,0
			24829,1,2,1,0
			24829,1,3,1,0
			24829,1,4,1,0
			24829,1,5,1,0
			24829,1,6,1,0
			24829,1,7,1,0
			24829,1,8,1,0
			24829,1,9,1,0
			24829,1,10,1,0
			24829,1,11,1,0
			24829,1,12,1,0
			24829,1,13,1,0
			24829,1,14,1,0
			24829,1,15,1,0
			24829,1,16,1,0
			24817,1,1,1,0
			24817,1,2,1,0
			24817,1,3,1,0
			24817,1,4,1,0
			24817,1,5,1,0
			24817,1,6,1,0
			24817,1,7,1,0
			24817,1,8,1,0
			24817,1,9,1,0
			24817,1,10,1,0
			24817,1,11,1,0
			24817,1,12,1,0
			24817,1,13,1,0
			24817,1,14,1,0
			24817,1,15,1,0
			24817,1,16,1,0
			24821,1,1,1,0
			24821,1,2,1,0
			24821,1,3,1,0
			24821,1,4,1,0
			24821,1,5,1,0
			24821,1,6,1,0
			24821,1,7,1,0
			24821,1,8,1,0
			24821,1,9,1,0
			24821,1,10,1,0
			24821,1,11,1,0
			24821,1,12,1,0
			24821,1,13,1,0
			24821,1,14,1,0
			24821,1,15,1,0
			24821,1,16,1,0
			24822,1,1,1,20
			24822,1,2,1,20
			24822,1,3,1,20
			24822,1,4,1,20
			24822,1,5,1,20
			24822,1,6,1,20
			24822,1,7,1,20
			24822,1,8,1,20
			24822,1,9,1,20
			24822,1,10,1,20
			24822,1,11,1,20
			24822,1,12,1,20
			24822,1,13,1,20
			24822,1,14,1,20
			24822,1,15,1,20
			24822,1,16,1,20
			24815,1,1,1,0
			24815,1,2,1,0
			24815,1,3,1,0
			24815,1,4,1,0
			24815,1,5,1,0
			24815,1,6,1,0
			24815,1,7,1,0
			24815,1,8,1,0
			24815,1,9,1,0
			24815,1,10,1,0
			24815,1,11,1,0
			24815,1,12,1,0
			24815,1,13,1,0
			24815,1,14,1,0
			24815,1,15,1,0
			24815,1,16,1,0
			24826,1,1,1,0
			24826,1,2,1,0
			24826,1,3,1,0
			24826,1,4,1,0
			24826,1,5,1,0
			24826,1,6,1,0
			24826,1,7,1,0
			24826,1,8,1,0
			24826,1,9,1,0
			24826,1,10,1,0
			24826,1,11,1,0
			24826,1,12,1,0
			24826,1,13,1,0
			24826,1,14,1,0
			24826,1,15,1,0
			24826,1,16,1,0
			28491,1,1,1,0
			28491,1,1,2,0
			28491,1,1,3,0
			28491,1,1,4,0
			28491,1,1,5,0
			28491,1,1,6,0
			28491,1,1,7,0
			28491,1,1,8,0
			28491,1,1,9,0
			28491,1,1,10,0
			28491,1,1,11,0
			28491,1,1,12,0
			28491,1,1,13,0
			28491,1,1,14,0
			28491,1,1,15,0
			28491,1,1,16,0
			28491,1,1,17,0
			28491,1,1,18,0
			28491,1,1,19,0
			28491,1,1,20,0
			28491,1,1,21,0
			28491,1,1,22,0
			28491,1,1,23,0
			28491,1,1,24,0
			28491,1,1,25,0
			28491,1,1,26,0
			28491,1,1,27,0
			28491,1,1,28,0
			28491,1,1,29,0
			28491,1,1,30,0
			28491,1,1,31,0
			28491,1,1,32,0
			28491,1,1,33,0
			28491,1,1,34,0
			28491,1,1,35,0
			28491,1,1,36,0
			28491,1,1,37,0
			28491,1,1,38,0
			28491,1,1,39,0
			28491,1,1,40,0
			28491,1,1,41,0
			28491,1,1,42,0
			28491,1,1,43,0
			28491,1,1,44,0
			28491,1,1,45,0
			28491,1,1,46,0
			28491,1,1,47,0
			28491,1,1,48,0
			28491,1,1,49,0
			28491,1,1,50,0
			28491,1,1,51,0
			28491,1,1,52,0
			28491,1,1,53,0
			28491,1,1,54,0
			28491,1,1,55,0
			28491,1,1,56,0
			28491,1,1,57,0
			28491,1,1,58,0
			28491,1,1,59,0
			28491,1,1,60,0
			28491,1,1,61,0
			28491,1,1,62,0
			28491,1,1,63,0
			28491,1,1,64,0
			28491,1,1,65,0
			28491,1,1,66,0
			28491,1,1,67,0
			28491,1,1,68,0
			28491,1,1,69,0
			28491,1,1,70,0
			28491,1,1,71,0
			28491,1,1,72,0
			28491,1,1,73,0
			28491,1,1,74,0
			28491,1,1,75,0
			28491,1,1,76,0
			28491,1,1,77,0
			28491,1,1,78,0
			28491,1,1,79,0
			28491,1,1,80,0
			28491,1,1,81,0
			28491,1,1,82,0
			28491,1,1,83,0
			28491,1,1,84,0
			28491,1,1,85,0
			28491,1,1,86,0
			28491,1,1,87,0
			28491,1,1,88,0
			28491,1,1,89,0
			28491,1,1,90,0
			28491,1,1,91,0
			28491,1,1,92,0
			28491,1,1,93,0
			28491,1,1,94,0
			28491,1,1,95,0
			28491,1,1,96,0
			28491,1,1,97,0
			28491,1,1,98,0
			28491,1,1,99,0
			28491,1,1,100,0
			28491,1,1,101,0
			28491,1,1,102,0
			28491,1,1,103,0
			28491,1,1,104,0
			28491,1,1,105,0
			28491,1,1,106,0
			28491,1,1,107,0
			28491,1,1,108,0
			28491,1,1,109,0
			28491,1,1,110,0
			28491,1,1,111,0
			28491,1,1,112,0
			28491,1,1,113,0
			28491,1,1,114,0
			28491,1,1,115,0
			28491,1,1,116,0
			28491,1,1,117,0
			28491,1,1,118,0
			28491,1,1,119,0
			28491,1,1,120,0
			28371,1,1,1,0
			28371,1,1,2,0
			28371,1,1,3,0
			28371,1,1,4,0
			28371,1,1,5,0
			28371,1,1,6,0
			28371,1,1,7,0
			28371,1,1,8,0
			28371,1,1,9,0
			28371,1,1,10,0
			28371,1,1,11,0
			28371,1,1,12,0
			28371,1,1,13,0
			28371,1,1,14,0
			28371,1,1,15,0
			28371,1,1,16,0
			28371,1,1,17,0
			28371,1,1,18,0
			28371,1,1,19,0
			28371,1,1,20,0
			28371,1,1,21,0
			28371,1,1,22,0
			28371,1,1,23,0
			28371,1,1,24,0
			28371,1,1,25,0
			28371,1,1,26,0
			28371,1,1,27,0
			28371,1,1,28,0
			28371,1,1,29,0
			28371,1,1,30,0
			28371,1,1,31,0
			28371,1,1,32,0
			28371,1,1,33,0
			28371,1,1,34,0
			28371,1,1,35,0
			28371,1,1,36,0
			28371,1,1,37,0
			28371,1,1,38,0
			28371,1,1,39,0
			28371,1,1,40,0
			28371,1,1,41,0
			28371,1,1,42,0
			28371,1,1,43,0
			28371,1,1,44,0
			28371,1,1,45,0
			28371,1,1,46,0
			28371,1,1,47,0
			28371,1,1,48,0
			28371,1,1,49,0
			28371,1,1,50,0
			28371,1,1,51,0
			28371,1,1,52,0
			28371,1,1,53,0
			28371,1,1,54,0
			28371,1,1,55,0
			28371,1,1,56,0
			28371,1,1,57,0
			28371,1,1,58,0
			28371,1,1,59,0
			28371,1,1,60,0
			28371,1,1,61,0
			28371,1,1,62,0
			28371,1,1,63,0
			28371,1,1,64,0
			28371,1,1,65,0
			28371,1,1,66,0
			28371,1,1,67,0
			28371,1,1,68,0
			28371,1,1,69,0
			28371,1,1,70,0
			28371,1,1,71,0
			28371,1,1,72,0
			28371,1,1,73,0
			28371,1,1,74,0
			28371,1,1,75,0
			28371,1,1,76,0
			28371,1,1,77,0
			28371,1,1,78,0
			28371,1,1,79,0
			28371,1,1,80,0
			28371,1,1,81,0
			28371,1,1,82,0
			28371,1,1,83,0
			28371,1,1,84,0
			28371,1,1,85,0
			28371,1,1,86,0
			28371,1,1,87,0
			28371,1,1,88,0
			28371,1,1,89,0
			28371,1,1,90,0
			28371,1,1,91,0
			28371,1,1,92,0
			28371,1,1,93,0
			28371,1,1,94,0
			28371,1,1,95,0
			28371,1,1,96,0
			28371,1,1,97,0
			28371,1,1,98,0
			28371,1,1,99,0
			28371,1,1,100,0
			28371,1,1,101,0
			28371,1,1,102,0
			28371,1,1,103,0
			28371,1,1,104,0
			28371,1,1,105,0
			28371,1,1,106,0
			28371,1,1,107,0
			28371,1,1,108,0
			28371,1,1,109,0
			28371,1,1,110,0
			28371,1,1,111,0
			28371,1,1,112,0
			28371,1,1,113,0
			28371,1,1,114,0
			28371,1,1,115,0
			28371,1,1,116,0
			28371,1,1,117,0
			28371,1,1,118,0
			28371,1,1,119,0
			28371,1,1,120,0
			9355,1,1,1,0
			9355,1,1,2,0
			9355,1,1,3,0
			9355,1,1,4,0
			9355,1,1,5,0
			9355,1,1,6,0
			9355,1,1,7,0
			9355,1,1,8,0
			9355,1,1,9,0
			9355,1,1,10,0
			9355,1,1,11,0
			9355,1,1,12,0
			9355,1,1,13,0
			9355,1,1,14,0
			9355,1,1,15,0
			9355,1,1,16,0
			9355,1,1,17,0
			9355,1,1,18,0
			9355,1,1,19,0
			9355,1,1,20,0
			9355,1,1,21,0
			9355,1,1,22,0
			9355,1,1,23,0
			9355,1,1,24,0
			9355,1,1,25,0
			9355,1,1,26,0
			9355,1,1,27,0
			9355,1,1,28,0
			9355,1,1,29,0
			9355,1,1,30,0
			9355,1,1,31,0
			9355,1,1,32,0
			9355,1,1,33,0
			9355,1,1,34,0
			9355,1,1,35,0
			9355,1,1,36,0
			9355,1,1,37,0
			9355,1,1,38,0
			9355,1,1,39,0
			9355,1,1,40,0
			9355,1,1,41,0
			9355,1,1,42,0
			9355,1,1,43,0
			9355,1,1,44,0
			9355,1,1,45,0
			9355,1,1,46,0
			9355,1,1,47,0
			9355,1,1,48,0
			9355,1,1,49,0
			9355,1,1,50,0
			9355,1,1,51,0
			9355,1,1,52,0
			9355,1,1,53,0
			9355,1,1,54,0
			9355,1,1,55,0
			9355,1,1,56,0
			9355,1,1,57,0
			9355,1,1,58,0
			9355,1,1,59,0
			9355,1,1,60,0
			9355,1,1,61,0
			9355,1,1,62,0
			9355,1,1,63,0
			9355,1,1,64,0
			9355,1,1,65,0
			9355,1,1,66,0
			9355,1,1,67,0
			9355,1,1,68,0
			9355,1,1,69,0
			9355,1,1,70,0
			9355,1,1,71,0
			9355,1,1,72,0
			9355,1,1,73,0
			9355,1,1,74,0
			9355,1,1,75,0
			9355,1,1,76,0
			9355,1,1,77,0
			9355,1,1,78,0
			9355,1,1,79,0
			9355,1,1,80,0
			9355,1,1,81,0
			9355,1,1,82,0
			9355,1,1,83,0
			9355,1,1,84,0
			9355,1,1,85,0
			9355,1,1,86,0
			9355,1,1,87,0
			9355,1,1,88,0
			9355,1,1,89,0
			9355,1,1,90,0
			9355,1,1,91,0
			9355,1,1,92,0
			9355,1,1,93,0
			9355,1,1,94,0
			9355,1,1,95,0
			9355,1,1,96,0
			9355,1,1,97,0
			9355,1,1,98,0
			9355,1,1,99,0
			9355,1,1,100,0
			9355,1,1,101,0
			9355,1,1,102,0
			9355,1,1,103,0
			9355,1,1,104,0
			9355,1,1,105,0
			9355,1,1,106,0
			9355,1,1,107,0
			9355,1,1,108,0
			9355,1,1,109,0
			9355,1,1,110,0
			9355,1,1,111,0
			9355,1,1,112,0
			9355,1,1,113,0
			9355,1,1,114,0
			9355,1,1,115,0
			9355,1,1,116,0
			9355,1,1,117,0
			9355,1,1,118,0
			9355,1,1,119,0
			9355,1,1,120,0
			9235,1,1,1,0
			9235,1,1,2,0
			9235,1,1,3,0
			9235,1,1,4,0
			9235,1,1,5,0
			9235,1,1,6,0
			9235,1,1,7,0
			9235,1,1,8,0
			9235,1,1,9,0
			9235,1,1,10,0
			9235,1,1,11,0
			9235,1,1,12,0
			9235,1,1,13,0
			9235,1,1,14,0
			9235,1,1,15,0
			9235,1,1,16,0
			9235,1,1,17,0
			9235,1,1,18,0
			9235,1,1,19,0
			9235,1,1,20,0
			9235,1,1,21,0
			9235,1,1,22,0
			9235,1,1,23,0
			9235,1,1,24,0
			9235,1,1,25,0
			9235,1,1,26,0
			9235,1,1,27,0
			9235,1,1,28,0
			9235,1,1,29,0
			9235,1,1,30,0
			9235,1,1,31,0
			9235,1,1,32,0
			9235,1,1,33,0
			9235,1,1,34,0
			9235,1,1,35,0
			9235,1,1,36,0
			9235,1,1,37,0
			9235,1,1,38,0
			9235,1,1,39,0
			9235,1,1,40,0
			9235,1,1,41,0
			9235,1,1,42,0
			9235,1,1,43,0
			9235,1,1,44,0
			9235,1,1,45,0
			9235,1,1,46,0
			9235,1,1,47,0
			9235,1,1,48,0
			9235,1,1,49,0
			9235,1,1,50,0
			9235,1,1,51,0
			9235,1,1,52,0
			9235,1,1,53,0
			9235,1,1,54,0
			9235,1,1,55,0
			9235,1,1,56,0
			9235,1,1,57,0
			9235,1,1,58,0
			9235,1,1,59,0
			9235,1,1,60,0
			9235,1,1,61,0
			9235,1,1,62,0
			9235,1,1,63,0
			9235,1,1,64,0
			9235,1,1,65,0
			9235,1,1,66,0
			9235,1,1,67,0
			9235,1,1,68,0
			9235,1,1,69,0
			9235,1,1,70,0
			9235,1,1,71,0
			9235,1,1,72,0
			9235,1,1,73,0
			9235,1,1,74,0
			9235,1,1,75,0
			9235,1,1,76,0
			9235,1,1,77,0
			9235,1,1,78,0
			9235,1,1,79,0
			9235,1,1,80,0
			9235,1,1,81,0
			9235,1,1,82,0
			9235,1,1,83,0
			9235,1,1,84,0
			9235,1,1,85,0
			9235,1,1,86,0
			9235,1,1,87,0
			9235,1,1,88,0
			9235,1,1,89,0
			9235,1,1,90,0
			9235,1,1,91,0
			9235,1,1,92,0
			9235,1,1,93,0
			9235,1,1,94,0
			9235,1,1,95,0
			9235,1,1,96,0
			9235,1,1,97,0
			9235,1,1,98,0
			9235,1,1,99,0
			9235,1,1,100,0
			9235,1,1,101,0
			9235,1,1,102,0
			9235,1,1,103,0
			9235,1,1,104,0
			9235,1,1,105,0
			9235,1,1,106,0
			9235,1,1,107,0
			9235,1,1,108,0
			9235,1,1,109,0
			9235,1,1,110,0
			9235,1,1,111,0
			9235,1,1,112,0
			9235,1,1,113,0
			9235,1,1,114,0
			9235,1,1,115,0
			9235,1,1,116,0
			9235,1,1,117,0
			9235,1,1,118,0
			9235,1,1,119,0
			9235,1,1,120,0
			51230,1,1,1,0
			51230,1,2,1,0
			51230,1,3,1,0
			51230,1,4,1,0
			51230,1,5,1,0
			51230,1,6,1,0
			51230,1,7,1,0
			51230,1,8,1,0
			51230,1,9,1,0
			51230,1,10,1,0
			51230,1,11,1,0
			51230,1,12,1,0
			51230,1,13,1,0
			51230,1,14,1,0
			51230,1,15,1,0
			51230,1,16,1,0
			51230,1,17,1,0
			51230,1,18,1,0
			51230,1,19,1,0
			51230,1,20,1,0
			51230,1,21,1,0
			51230,1,22,1,0
			51230,1,23,1,0
			51230,1,24,1,0
			51230,1,25,1,0
			51230,1,26,1,0
			51230,1,27,1,0
			51230,1,28,1,0
			51230,1,29,1,0
			51230,1,30,1,0
			51229,1,1,1,0
			51229,1,2,1,0
			51229,1,3,1,0
			51229,1,4,1,0
			51229,1,5,1,0
			51229,1,6,1,0
			51229,1,7,1,0
			51229,1,8,1,0
			51229,1,9,1,0
			51229,1,10,1,0
			51229,1,11,1,0
			51229,1,12,1,0
			51229,1,13,1,0
			51229,1,14,1,0
			51229,1,15,1,0
			51229,1,16,1,0
			51229,1,17,1,0
			51229,1,18,1,0
			51229,1,19,1,0
			51229,1,20,1,0
			51229,1,21,1,0
			51229,1,22,1,0
			51229,1,23,1,0
			51229,1,24,1,0
			51229,1,25,1,0
			51229,1,26,1,0
			51229,1,27,1,0
			51229,1,28,1,0
			51229,1,29,1,0
			51229,1,30,1,0
			51239,1,1,1,66.4
			51239,1,2,1,66.4
			51239,1,3,1,66.4
			51239,1,4,1,66.4
			51239,1,5,1,66.4
			51239,1,6,1,66.4
			51239,1,7,1,66.4
			51239,1,8,1,66.4
			51239,1,9,1,66.4
			51239,1,10,1,66.4
			51239,1,11,1,66.4
			51239,1,12,1,66.4
			51239,1,13,1,66.4
			51239,1,14,1,66.4
			51239,1,15,1,66.4
			51239,1,16,1,66.4
			51239,1,17,1,66.4
			51239,1,18,1,66.4
			51239,1,19,1,66.4
			51239,1,20,1,66.4
			51239,1,21,1,66.4
			51239,1,22,1,66.4
			51239,1,23,1,66.4
			51239,1,24,1,66.4
			51239,1,25,1,66.4
			51239,1,26,1,66.4
			51239,1,27,1,66.4
			51239,1,28,1,66.4
			51239,1,29,1,66.4
			51239,1,30,1,66.4
			51240,1,1,1,1.00
			51240,1,2,1,1.00
			51240,1,3,1,1.00
			51240,1,4,1,1.00
			51240,1,5,1,1.00
			51240,1,6,1,1.00
			51240,1,7,1,1.00
			51240,1,8,1,1.00
			51240,1,9,1,1.00
			51240,1,10,1,1.00
			51240,1,11,1,1.00
			51240,1,12,1,1.00
			51240,1,13,1,1.00
			51240,1,14,1,1.00
			51240,1,15,1,1.00
			51240,1,16,1,1.00
			51240,1,17,1,1.00
			51240,1,18,1,1.00
			51240,1,19,1,1.00
			51240,1,20,1,1.00
			51240,1,21,1,1.00
			51240,1,22,1,1.00
			51240,1,23,1,1.00
			51240,1,24,1,1.00
			51240,1,25,1,1.00
			51240,1,26,1,1.00
			51240,1,27,1,1.00
			51240,1,28,1,1.00
			51240,1,29,1,1.00
			51240,1,30,1,1.00
			51238,1,1,1,0
			51238,1,2,1,0
			51238,1,3,1,0
			51238,1,4,1,0
			51238,1,5,1,0
			51238,1,6,1,0
			51238,1,7,1,0
			51238,1,8,1,0
			51238,1,9,1,0
			51238,1,10,1,0
			51238,1,11,1,0
			51238,1,12,1,0
			51238,1,13,1,0
			51238,1,14,1,0
			51238,1,15,1,0
			51238,1,16,1,0
			51238,1,17,1,0
			51238,1,18,1,0
			51238,1,19,1,0
			51238,1,20,1,0
			51238,1,21,1,0
			51238,1,22,1,0
			51238,1,23,1,0
			51238,1,24,1,0
			51238,1,25,1,0
			51238,1,26,1,0
			51238,1,27,1,0
			51238,1,28,1,0
			51238,1,29,1,0
			51238,1,30,1,0
			51235,1,1,1,0
			51235,1,2,1,0
			51235,1,3,1,0
			51235,1,4,1,0
			51235,1,5,1,0
			51235,1,6,1,0
			51235,1,7,1,0
			51235,1,8,1,0
			51235,1,9,1,0
			51235,1,10,1,0
			51235,1,11,1,0
			51235,1,12,1,0
			51235,1,13,1,0
			51235,1,14,1,0
			51235,1,15,1,0
			51235,1,16,1,0
			51235,1,17,1,0
			51235,1,18,1,0
			51235,1,19,1,0
			51235,1,20,1,0
			51235,1,21,1,0
			51235,1,22,1,0
			51235,1,23,1,0
			51235,1,24,1,0
			51235,1,25,1,0
			51235,1,26,1,0
			51235,1,27,1,0
			51235,1,28,1,0
			51235,1,29,1,0
			51235,1,30,1,0
			51234,1,1,1,1
			51234,1,2,1,1
			51234,1,3,1,1
			51234,1,4,1,1
			51234,1,5,1,1
			51234,1,6,1,1
			51234,1,7,1,1
			51234,1,8,1,1
			51234,1,9,1,1
			51234,1,10,1,1
			51234,1,11,1,1
			51234,1,12,1,1
			51234,1,13,1,1
			51234,1,14,1,1
			51234,1,15,1,1
			51234,1,16,1,1
			51234,1,17,1,1
			51234,1,18,1,1
			51234,1,19,1,1
			51234,1,20,1,1
			51234,1,21,1,1
			51234,1,22,1,1
			51234,1,23,1,1
			51234,1,24,1,1
			51234,1,25,1,1
			51234,1,26,1,1
			51234,1,27,1,1
			51234,1,28,1,1
			51234,1,29,1,1
			51234,1,30,1,1
			51237,1,1,1,0
			51237,1,2,1,0
			51237,1,3,1,0
			51237,1,4,1,0
			51237,1,5,1,0
			51237,1,6,1,0
			51237,1,7,1,0
			51237,1,8,1,0
			51237,1,9,1,0
			51237,1,10,1,0
			51237,1,11,1,0
			51237,1,12,1,0
			51237,1,13,1,0
			51237,1,14,1,0
			51237,1,15,1,0
			51237,1,16,1,0
			51237,1,17,1,0
			51237,1,18,1,0
			51237,1,19,1,0
			51237,1,20,1,0
			51237,1,21,1,0
			51237,1,22,1,0
			51237,1,23,1,0
			51237,1,24,1,0
			51237,1,25,1,0
			51237,1,26,1,0
			51237,1,27,1,0
			51237,1,28,1,0
			51237,1,29,1,0
			51237,1,30,1,0
			51236,1,1,1,1
			51236,1,2,1,1
			51236,1,3,1,1
			51236,1,4,1,1
			51236,1,5,1,1
			51236,1,6,1,1
			51236,1,7,1,1
			51236,1,8,1,1
			51236,1,9,1,1
			51236,1,10,1,1
			51236,1,11,1,1
			51236,1,12,1,1
			51236,1,13,1,1
			51236,1,14,1,1
			51236,1,15,1,1
			51236,1,16,1,1
			51236,1,17,1,1
			51236,1,18,1,1
			51236,1,19,1,1
			51236,1,20,1,1
			51236,1,21,1,1
			51236,1,22,1,1
			51236,1,23,1,1
			51236,1,24,1,1
			51236,1,25,1,1
			51236,1,26,1,1
			51236,1,27,1,1
			51236,1,28,1,1
			51236,1,29,1,1
			51236,1,30,1,1
			51233,1,1,1,1
			51233,1,2,1,1
			51233,1,3,1,1
			51233,1,4,1,1
			51233,1,5,1,1
			51233,1,6,1,1
			51233,1,7,1,1
			51233,1,8,1,1
			51233,1,9,1,1
			51233,1,10,1,1
			51233,1,11,1,1
			51233,1,12,1,1
			51233,1,13,1,1
			51233,1,14,1,1
			51233,1,15,1,1
			51233,1,16,1,1
			51233,1,17,1,1
			51233,1,18,1,1
			51233,1,19,1,1
			51233,1,20,1,1
			51233,1,21,1,1
			51233,1,22,1,1
			51233,1,23,1,1
			51233,1,24,1,1
			51233,1,25,1,1
			51233,1,26,1,1
			51233,1,27,1,1
			51233,1,28,1,1
			51233,1,29,1,1
			51233,1,30,1,1
			51243,1,1,1,66.4
			51243,1,2,1,66.4
			51243,1,3,1,66.4
			51243,1,4,1,66.4
			51243,1,5,1,66.4
			51243,1,6,1,66.4
			51243,1,7,1,66.4
			51243,1,8,1,66.4
			51243,1,9,1,66.4
			51243,1,10,1,66.4
			51243,1,11,1,66.4
			51243,1,12,1,66.4
			51243,1,13,1,66.4
			51243,1,14,1,66.4
			51243,1,15,1,66.4
			51243,1,16,1,66.4
			51243,1,17,1,66.4
			51243,1,18,1,66.4
			51243,1,19,1,66.4
			51243,1,20,1,66.4
			51243,1,21,1,66.4
			51243,1,22,1,66.4
			51243,1,23,1,66.4
			51243,1,24,1,66.4
			51243,1,25,1,66.4
			51243,1,26,1,66.4
			51243,1,27,1,66.4
			51243,1,28,1,66.4
			51243,1,29,1,66.4
			51243,1,30,1,66.4
			51244,1,1,1,1.00
			51244,1,2,1,1.00
			51244,1,3,1,1.00
			51244,1,4,1,1.00
			51244,1,5,1,1.00
			51244,1,6,1,1.00
			51244,1,7,1,1.00
			51244,1,8,1,1.00
			51244,1,9,1,1.00
			51244,1,10,1,1.00
			51244,1,11,1,1.00
			51244,1,12,1,1.00
			51244,1,13,1,1.00
			51244,1,14,1,1.00
			51244,1,15,1,1.00
			51244,1,16,1,1.00
			51244,1,17,1,1.00
			51244,1,18,1,1.00
			51244,1,19,1,1.00
			51244,1,20,1,1.00
			51244,1,21,1,1.00
			51244,1,22,1,1.00
			51244,1,23,1,1.00
			51244,1,24,1,1.00
			51244,1,25,1,1.00
			51244,1,26,1,1.00
			51244,1,27,1,1.00
			51244,1,28,1,1.00
			51244,1,29,1,1.00
			51244,1,30,1,1.00
			51242,1,1,1,1
			51242,1,2,1,1
			51242,1,3,1,1
			51242,1,4,1,1
			51242,1,5,1,1
			51242,1,6,1,1
			51242,1,7,1,1
			51242,1,8,1,1
			51242,1,9,1,1
			51242,1,10,1,1
			51242,1,11,1,1
			51242,1,12,1,1
			51242,1,13,1,1
			51242,1,14,1,1
			51242,1,15,1,1
			51242,1,16,1,1
			51242,1,17,1,1
			51242,1,18,1,1
			51242,1,19,1,1
			51242,1,20,1,1
			51242,1,21,1,1
			51242,1,22,1,1
			51242,1,23,1,1
			51242,1,24,1,1
			51242,1,25,1,1
			51242,1,26,1,1
			51242,1,27,1,1
			51242,1,28,1,1
			51242,1,29,1,1
			51242,1,30,1,1
			51232,1,1,1,0
			51232,1,2,1,0
			51232,1,3,1,0
			51232,1,4,1,0
			51232,1,5,1,0
			51232,1,6,1,0
			51232,1,7,1,0
			51232,1,8,1,0
			51232,1,9,1,0
			51232,1,10,1,0
			51232,1,11,1,0
			51232,1,12,1,0
			51232,1,13,1,0
			51232,1,14,1,0
			51232,1,15,1,0
			51232,1,16,1,0
			51232,1,17,1,0
			51232,1,18,1,0
			51232,1,19,1,0
			51232,1,20,1,0
			51232,1,21,1,0
			51232,1,22,1,0
			51232,1,23,1,0
			51232,1,24,1,0
			51232,1,25,1,0
			51232,1,26,1,0
			51232,1,27,1,0
			51232,1,28,1,0
			51232,1,29,1,0
			51232,1,30,1,0
			51231,1,1,1,0
			51231,1,2,1,0
			51231,1,3,1,0
			51231,1,4,1,0
			51231,1,5,1,0
			51231,1,6,1,0
			51231,1,7,1,0
			51231,1,8,1,0
			51231,1,9,1,0
			51231,1,10,1,0
			51231,1,11,1,0
			51231,1,12,1,0
			51231,1,13,1,0
			51231,1,14,1,0
			51231,1,15,1,0
			51231,1,16,1,0
			51231,1,17,1,0
			51231,1,18,1,0
			51231,1,19,1,0
			51231,1,20,1,0
			51231,1,21,1,0
			51231,1,22,1,0
			51231,1,23,1,0
			51231,1,24,1,0
			51231,1,25,1,0
			51231,1,26,1,0
			51231,1,27,1,0
			51231,1,28,1,0
			51231,1,29,1,0
			51231,1,30,1,0
			25193,1,1,1,3.00
			25193,1,2,1,3.00
			25194,1,1,1,75
			25194,1,2,1,75
			25195,1,1,1,9.00
			25195,1,2,1,9.00
			25196,1,1,1,75
			25196,1,2,1,75
			25199,1,1,1,0
			25199,1,2,1,0
			25191,1,1,1,0
			25191,1,2,1,0
			25200,1,1,1,2.00
			25200,1,2,1,2.00
			25201,1,1,1,75
			25201,1,2,1,75
			25190,1,1,1,0
			25190,1,2,1,0
			25197,1,1,1,0
			25197,1,2,1,0
			25198,1,1,1,100.0
			25198,1,2,1,100.0
			31860,1,1,1,0
			35078,1,1,1,0
			35078,1,1,2,0
			35078,1,1,3,0
			35078,1,1,4,0
			35078,1,1,5,0
			35078,1,1,6,0
			35078,1,1,7,0
			35078,1,1,8,0
			35078,1,1,9,0
			35078,1,1,10,0
			35078,1,1,11,0
			35078,1,1,12,0
			35078,1,1,13,0
			35078,1,1,14,0
			35078,1,1,15,0
			35078,1,1,16,0
			35078,1,1,17,0
			35078,1,1,18,0
			35078,1,1,19,0
			35078,1,1,20,0
			35078,1,1,21,0
			35078,1,1,22,0
			35078,1,1,23,0
			35078,1,1,24,0
			35078,1,1,25,0
			35078,1,1,26,0
			35078,1,1,27,0
			35078,1,1,28,0
			35078,1,1,29,0
			35078,1,1,30,0
			35078,1,1,31,0
			35078,1,1,32,0
			35078,1,1,33,0
			35078,1,1,34,0
			35078,1,1,35,0
			35078,1,1,36,0
			35078,1,1,37,0
			35078,1,1,38,0
			35078,1,1,39,0
			35078,1,1,40,0
			35078,1,1,41,0
			35078,1,1,42,0
			35078,1,1,43,0
			35078,1,1,44,0
			35078,1,1,45,0
			35078,1,1,46,0
			35078,1,1,47,0
			35078,1,1,48,0
			35078,1,1,49,0
			35078,1,1,50,0
			35078,1,1,51,0
			35078,1,1,52,0
			35078,1,1,53,0
			35078,1,1,54,0
			35078,1,1,55,0
			35078,1,1,56,0
			35078,1,1,57,0
			35078,1,1,58,0
			35078,1,1,59,0
			35078,1,1,60,0
			35078,1,1,61,0
			35078,1,1,62,0
			35078,1,1,63,0
			35078,1,1,64,0
			35078,1,1,65,0
			35078,1,1,66,0
			35078,1,1,67,0
			35078,1,1,68,0
			35078,1,1,69,0
			35078,1,1,70,0
			35078,1,1,71,0
			35078,1,1,72,0
			35078,1,1,73,0
			35078,1,1,74,0
			35078,1,1,75,0
			35078,1,1,76,0
			35078,1,1,77,0
			35078,1,1,78,0
			35078,1,1,79,0
			35078,1,1,80,0
			35078,1,1,81,0
			35078,1,1,82,0
			35078,1,1,83,0
			35078,1,1,84,0
			35078,1,1,85,0
			35078,1,1,86,0
			35078,1,1,87,0
			35078,1,1,88,0
			35078,1,1,89,0
			35078,1,1,90,0
			35078,1,1,91,0
			35078,1,1,92,0
			35078,1,1,93,0
			35078,1,1,94,0
			35078,1,1,95,0
			35078,1,1,96,0
			35078,1,1,97,0
			35078,1,1,98,0
			35078,1,1,99,0
			35078,1,1,100,0
			35078,1,1,101,0
			35078,1,1,102,0
			35078,1,1,103,0
			35078,1,1,104,0
			35078,1,1,105,0
			35078,1,1,106,0
			35078,1,1,107,0
			35078,1,1,108,0
			35078,1,1,109,0
			35078,1,1,110,0
			35078,1,1,111,0
			35078,1,1,112,0
			35078,1,1,113,0
			35078,1,1,114,0
			35078,1,1,115,0
			35078,1,1,116,0
			35078,1,1,117,0
			35078,1,1,118,0
			35078,1,1,119,0
			35078,1,1,120,0
			35078,1,1,121,0
			35078,1,1,122,0
			35078,1,1,123,0
			35078,1,1,124,0
			35078,1,1,125,0
			35078,1,1,126,0
			35078,1,1,127,0
			35078,1,1,128,0
			35078,1,1,129,0
			35078,1,1,130,0
			35078,1,1,131,0
			35078,1,1,132,0
			35078,1,1,133,0
			35078,1,1,134,0
			35078,1,1,135,0
			35078,1,1,136,0
			35078,1,1,137,0
			35078,1,1,138,0
			35078,1,1,139,0
			35078,1,1,140,0
			35078,1,1,141,0
			35078,1,1,142,0
			35078,1,1,143,0
			35078,1,1,144,0
			35078,1,1,145,0
			35078,1,1,146,0
			35078,1,1,147,0
			35078,1,1,148,0
			35078,1,1,149,0
			35078,1,1,150,0
			35078,1,1,151,0
			35078,1,1,152,0
			35078,1,1,153,0
			35078,1,1,154,0
			35078,1,1,155,0
			35078,1,1,156,0
			35078,1,1,157,0
			35078,1,1,158,0
			35078,1,1,159,0
			35078,1,1,160,0
			35078,1,1,161,0
			35078,1,1,162,0
			35078,1,1,163,0
			35078,1,1,164,0
			35078,1,1,165,0
			35078,1,1,166,0
			35078,1,1,167,0
			35078,1,1,168,0
			35078,1,1,169,0
			35078,1,1,170,0
			35078,1,1,171,0
			35078,1,1,172,0
			35078,1,1,173,0
			35078,1,1,174,0
			35078,1,1,175,0
			35078,1,1,176,0
			35078,1,1,177,0
			35078,1,1,178,0
			35078,1,1,179,0
			35078,1,1,180,0
			35078,1,1,181,0
			35078,1,1,182,0
			35078,1,1,183,0
			35078,1,1,184,0
			35078,1,1,185,0
			35078,1,1,186,0
			35078,1,1,187,0
			35078,1,1,188,0
			35078,1,1,189,0
			35078,1,1,190,0
			35078,1,1,191,0
			35078,1,1,192,0
			35078,1,1,193,0
			35078,1,1,194,0
			35078,1,1,195,0
			35078,1,1,196,0
			35078,1,1,197,0
			35078,1,1,198,0
			35078,1,1,199,0
			35078,1,1,200,0
			35078,1,1,201,0
			35078,1,1,202,0
			35078,1,1,203,0
			35078,1,1,204,0
			35078,1,1,205,0
			35078,1,1,206,0
			35078,1,1,207,0
			35078,1,1,208,0
			35078,1,1,209,0
			35078,1,1,210,0
			35078,1,1,211,0
			35078,1,1,212,0
			35078,1,1,213,0
			35078,1,1,214,0
			35078,1,1,215,0
			35078,1,1,216,0
			35078,1,1,217,0
			35078,1,1,218,0
			35078,1,1,219,0
			35078,1,1,220,0
			35078,1,1,221,0
			35078,1,1,222,0
			35078,1,1,223,0
			35078,1,1,224,0
			35078,1,1,225,0
			35078,1,1,226,0
			35078,1,1,227,0
			35078,1,1,228,0
			35078,1,1,229,0
			35078,1,1,230,0
			35078,1,1,231,0
			35078,1,1,232,0
			35078,1,1,233,0
			35078,1,1,234,0
			35078,1,1,235,0
			35078,1,1,236,0
			35078,1,1,237,0
			35078,1,1,238,0
			35078,1,1,239,0
			35078,1,1,240,0
			35078,1,1,241,0
			35078,1,1,242,0
			35078,1,1,243,0
			35078,1,1,244,0
			35078,1,1,245,0
			35078,1,1,246,0
			35078,1,1,247,0
			35078,1,1,248,0
			35078,1,1,249,0
			35078,1,1,250,0
			35078,1,1,251,0
			35078,1,1,252,0
			35078,1,1,253,0
			35078,1,1,254,0
			35078,1,1,255,0
			35078,1,1,256,0
			35590,1,1,1,0
			35590,1,1,2,0
			35590,1,1,3,0
			35590,1,1,4,0
			35590,1,1,5,0
			35590,1,1,6,0
			35590,1,1,7,0
			35590,1,1,8,0
			35590,1,1,9,0
			35590,1,1,10,0
			35590,1,1,11,0
			35590,1,1,12,0
			35590,1,1,13,0
			35590,1,1,14,0
			35590,1,1,15,0
			35590,1,1,16,0
			35590,1,1,17,0
			35590,1,1,18,0
			35590,1,1,19,0
			35590,1,1,20,0
			35590,1,1,21,0
			35590,1,1,22,0
			35590,1,1,23,0
			35590,1,1,24,0
			35590,1,1,25,0
			35590,1,1,26,0
			35590,1,1,27,0
			35590,1,1,28,0
			35590,1,1,29,0
			35590,1,1,30,0
			35590,1,1,31,0
			35590,1,1,32,0
			35590,1,1,33,0
			35590,1,1,34,0
			35590,1,1,35,0
			35590,1,1,36,0
			35590,1,1,37,0
			35590,1,1,38,0
			35590,1,1,39,0
			35590,1,1,40,0
			35590,1,1,41,0
			35590,1,1,42,0
			35590,1,1,43,0
			35590,1,1,44,0
			35590,1,1,45,0
			35590,1,1,46,0
			35590,1,1,47,0
			35590,1,1,48,0
			35590,1,1,49,0
			35590,1,1,50,0
			35590,1,1,51,0
			35590,1,1,52,0
			35590,1,1,53,0
			35590,1,1,54,0
			35590,1,1,55,0
			35590,1,1,56,0
			35590,1,1,57,0
			35590,1,1,58,0
			35590,1,1,59,0
			35590,1,1,60,0
			35590,1,1,61,0
			35590,1,1,62,0
			35590,1,1,63,0
			35590,1,1,64,0
			35590,1,1,65,0
			35590,1,1,66,0
			35590,1,1,67,0
			35590,1,1,68,0
			35590,1,1,69,0
			35590,1,1,70,0
			35590,1,1,71,0
			35590,1,1,72,0
			35590,1,1,73,0
			35590,1,1,74,0
			35590,1,1,75,0
			35590,1,1,76,0
			35590,1,1,77,0
			35590,1,1,78,0
			35590,1,1,79,0
			35590,1,1,80,0
			35590,1,1,81,0
			35590,1,1,82,0
			35590,1,1,83,0
			35590,1,1,84,0
			35590,1,1,85,0
			35590,1,1,86,0
			35590,1,1,87,0
			35590,1,1,88,0
			35590,1,1,89,0
			35590,1,1,90,0
			35590,1,1,91,0
			35590,1,1,92,0
			35590,1,1,93,0
			35590,1,1,94,0
			35590,1,1,95,0
			35590,1,1,96,0
			35590,1,1,97,0
			35590,1,1,98,0
			35590,1,1,99,0
			35590,1,1,100,0
			35590,1,1,101,0
			35590,1,1,102,0
			35590,1,1,103,0
			35590,1,1,104,0
			35590,1,1,105,0
			35590,1,1,106,0
			35590,1,1,107,0
			35590,1,1,108,0
			35590,1,1,109,0
			35590,1,1,110,0
			35590,1,1,111,0
			35590,1,1,112,0
			35590,1,1,113,0
			35590,1,1,114,0
			35590,1,1,115,0
			35590,1,1,116,0
			35590,1,1,117,0
			35590,1,1,118,0
			35590,1,1,119,0
			35590,1,1,120,0
			35590,1,1,121,0
			35590,1,1,122,0
			35590,1,1,123,0
			35590,1,1,124,0
			35590,1,1,125,0
			35590,1,1,126,0
			35590,1,1,127,0
			35590,1,1,128,0
			35590,1,1,129,0
			35590,1,1,130,0
			35590,1,1,131,0
			35590,1,1,132,0
			35590,1,1,133,0
			35590,1,1,134,0
			35590,1,1,135,0
			35590,1,1,136,0
			35590,1,1,137,0
			35590,1,1,138,0
			35590,1,1,139,0
			35590,1,1,140,0
			35590,1,1,141,0
			35590,1,1,142,0
			35590,1,1,143,0
			35590,1,1,144,0
			35590,1,1,145,0
			35590,1,1,146,0
			35590,1,1,147,0
			35590,1,1,148,0
			35590,1,1,149,0
			35590,1,1,150,0
			35590,1,1,151,0
			35590,1,1,152,0
			35590,1,1,153,0
			35590,1,1,154,0
			35590,1,1,155,0
			35590,1,1,156,0
			35590,1,1,157,0
			35590,1,1,158,0
			35590,1,1,159,0
			35590,1,1,160,0
			35590,1,1,161,0
			35590,1,1,162,0
			35590,1,1,163,0
			35590,1,1,164,0
			35590,1,1,165,0
			35590,1,1,166,0
			35590,1,1,167,0
			35590,1,1,168,0
			35590,1,1,169,0
			35590,1,1,170,0
			35590,1,1,171,0
			35590,1,1,172,0
			35590,1,1,173,0
			35590,1,1,174,0
			35590,1,1,175,0
			35590,1,1,176,0
			35590,1,1,177,0
			35590,1,1,178,0
			35590,1,1,179,0
			35590,1,1,180,0
			35590,1,1,181,0
			35590,1,1,182,0
			35590,1,1,183,0
			35590,1,1,184,0
			35590,1,1,185,0
			35590,1,1,186,0
			35590,1,1,187,0
			35590,1,1,188,0
			35590,1,1,189,0
			35590,1,1,190,0
			35590,1,1,191,0
			35590,1,1,192,0
			35590,1,1,193,0
			35590,1,1,194,0
			35590,1,1,195,0
			35590,1,1,196,0
			35590,1,1,197,0
			35590,1,1,198,0
			35590,1,1,199,0
			35590,1,1,200,0
			35590,1,1,201,0
			35590,1,1,202,0
			35590,1,1,203,0
			35590,1,1,204,0
			35590,1,1,205,0
			35590,1,1,206,0
			35590,1,1,207,0
			35590,1,1,208,0
			35590,1,1,209,0
			35590,1,1,210,0
			35590,1,1,211,0
			35590,1,1,212,0
			35590,1,1,213,0
			35590,1,1,214,0
			35590,1,1,215,0
			35590,1,1,216,0
			35590,1,1,217,0
			35590,1,1,218,0
			35590,1,1,219,0
			35590,1,1,220,0
			35590,1,1,221,0
			35590,1,1,222,0
			35590,1,1,223,0
			35590,1,1,224,0
			35590,1,1,225,0
			35590,1,1,226,0
			35590,1,1,227,0
			35590,1,1,228,0
			35590,1,1,229,0
			35590,1,1,230,0
			35590,1,1,231,0
			35590,1,1,232,0
			35590,1,1,233,0
			35590,1,1,234,0
			35590,1,1,235,0
			35590,1,1,236,0
			35590,1,1,237,0
			35590,1,1,238,0
			35590,1,1,239,0
			35590,1,1,240,0
			35590,1,1,241,0
			35590,1,1,242,0
			35590,1,1,243,0
			35590,1,1,244,0
			35590,1,1,245,0
			35590,1,1,246,0
			35590,1,1,247,0
			35590,1,1,248,0
			35590,1,1,249,0
			35590,1,1,250,0
			35590,1,1,251,0
			35590,1,1,252,0
			35590,1,1,253,0
			35590,1,1,254,0
			35590,1,1,255,0
			35590,1,1,256,0
			42953,1,1,1,0
			42953,1,2,1,0
			42953,1,3,1,0
			42953,1,4,1,0
			42953,1,5,1,0
			42953,1,6,1,0
			42953,1,7,1,0
			42953,1,8,1,0
			42953,1,9,1,0
			42953,1,10,1,0
			42953,1,11,1,0
			42953,1,12,1,0
			42953,1,13,1,0
			42953,1,14,1,0
			42953,1,15,1,0
			42953,1,16,1,0
			42953,1,17,1,0
			42953,1,18,1,0
			42953,1,19,1,0
			42953,1,20,1,0
			42953,1,21,1,0
			42953,1,22,1,0
			42953,1,23,1,0
			42953,1,24,1,0
			42953,1,25,1,0
			42953,1,26,1,0
			42953,1,27,1,0
			42953,1,28,1,0
			42953,1,29,1,0
			42953,1,30,1,0
			42953,1,31,1,0
			42953,1,32,1,0
			42953,1,33,1,0
			42953,1,34,1,0
			42953,1,35,1,0
			42953,1,36,1,0
			42953,1,37,1,0
			42953,1,38,1,0
			42953,1,39,1,0
			42953,1,40,1,0
			42953,1,41,1,0
			42953,1,42,1,0
			42953,1,43,1,0
			42953,1,44,1,0
			42953,1,45,1,0
			42953,1,46,1,0
			42953,1,47,1,0
			42953,1,48,1,0
			42953,1,49,1,0
			42953,1,50,1,0
			42953,1,51,1,0
			42953,1,52,1,0
			42953,1,53,1,0
			42953,1,54,1,0
			42953,1,55,1,0
			42953,1,56,1,0
			42953,1,57,1,0
			42953,1,58,1,0
			42953,1,59,1,0
			42953,1,60,1,0
			42953,1,61,1,0
			42953,1,62,1,0
			42953,1,63,1,0
			42953,1,64,1,0
			42953,1,65,1,0
			42953,1,66,1,0
			42953,1,67,1,0
			42953,1,68,1,0
			42953,1,69,1,0
			42953,1,70,1,0
			42953,1,71,1,0
			42953,1,72,1,0
			42953,1,73,1,0
			42953,1,74,1,0
			42953,1,75,1,0
			42953,1,76,1,0
			42953,1,77,1,0
			42953,1,78,1,0
			42953,1,79,1,0
			42953,1,80,1,0
			42953,1,81,1,0
			42953,1,82,1,0
			42953,1,83,1,0
			42953,1,84,1,0
			42953,1,85,1,0
			42953,1,86,1,0
			42953,1,87,1,0
			42953,1,88,1,0
			42953,1,89,1,0
			42953,1,90,1,0
			42953,1,91,1,0
			42953,1,92,1,0
			42953,1,93,1,0
			42953,1,94,1,0
			42953,1,95,1,0
			42953,1,96,1,0
			42949,1,1,1,0.000
			42949,1,2,1,0.000
			42949,1,3,1,0.000
			42949,1,4,1,0.000
			42949,1,5,1,0.000
			42949,1,6,1,0.000
			42949,1,7,1,0.000
			42949,1,8,1,0.000
			42949,1,9,1,0.000
			42949,1,10,1,0.000
			42949,1,11,1,0.000
			42949,1,12,1,0.000
			42949,1,13,1,0.000
			42949,1,14,1,0.000
			42949,1,15,1,0.000
			42949,1,16,1,0.000
			42949,1,17,1,0.000
			42949,1,18,1,0.000
			42949,1,19,1,0.000
			42949,1,20,1,0.000
			42949,1,21,1,0.000
			42949,1,22,1,0.000
			42949,1,23,1,0.000
			42949,1,24,1,0.000
			42949,1,25,1,0.000
			42949,1,26,1,0.000
			42949,1,27,1,0.000
			42949,1,28,1,0.000
			42949,1,29,1,0.000
			42949,1,30,1,0.000
			42949,1,31,1,0.000
			42949,1,32,1,0.000
			42949,1,33,1,0.000
			42949,1,34,1,0.000
			42949,1,35,1,0.000
			42949,1,36,1,0.000
			42949,1,37,1,0.000
			42949,1,38,1,0.000
			42949,1,39,1,0.000
			42949,1,40,1,0.000
			42949,1,41,1,0.000
			42949,1,42,1,0.000
			42949,1,43,1,0.000
			42949,1,44,1,0.000
			42949,1,45,1,0.000
			42949,1,46,1,0.000
			42949,1,47,1,0.000
			42949,1,48,1,0.000
			42949,1,49,1,0.000
			42949,1,50,1,0.000
			42949,1,51,1,0.000
			42949,1,52,1,0.000
			42949,1,53,1,0.000
			42949,1,54,1,0.000
			42949,1,55,1,0.000
			42949,1,56,1,0.000
			42949,1,57,1,0.000
			42949,1,58,1,0.000
			42949,1,59,1,0.000
			42949,1,60,1,0.000
			42949,1,61,1,0.000
			42949,1,62,1,0.000
			42949,1,63,1,0.000
			42949,1,64,1,0.000
			42949,1,65,1,0.000
			42949,1,66,1,0.000
			42949,1,67,1,0.000
			42949,1,68,1,0.000
			42949,1,69,1,0.000
			42949,1,70,1,0.000
			42949,1,71,1,0.000
			42949,1,72,1,0.000
			42949,1,73,1,0.000
			42949,1,74,1,0.000
			42949,1,75,1,0.000
			42949,1,76,1,0.000
			42949,1,77,1,0.000
			42949,1,78,1,0.000
			42949,1,79,1,0.000
			42949,1,80,1,0.000
			42949,1,81,1,0.000
			42949,1,82,1,0.000
			42949,1,83,1,0.000
			42949,1,84,1,0.000
			42949,1,85,1,0.000
			42949,1,86,1,0.000
			42949,1,87,1,0.000
			42949,1,88,1,0.000
			42949,1,89,1,0.000
			42949,1,90,1,0.000
			42949,1,91,1,0.000
			42949,1,92,1,0.000
			42949,1,93,1,0.000
			42949,1,94,1,0.000
			42949,1,95,1,0.000
			42949,1,96,1,0.000
			42955,1,1,1,1
			42955,1,2,1,1
			42955,1,3,1,1
			42955,1,4,1,1
			42955,1,5,1,1
			42955,1,6,1,1
			42955,1,7,1,1
			42955,1,8,1,1
			42955,1,9,1,1
			42955,1,10,1,1
			42955,1,11,1,1
			42955,1,12,1,1
			42955,1,13,1,1
			42955,1,14,1,1
			42955,1,15,1,1
			42955,1,16,1,1
			42955,1,17,1,1
			42955,1,18,1,1
			42955,1,19,1,1
			42955,1,20,1,1
			42955,1,21,1,1
			42955,1,22,1,1
			42955,1,23,1,1
			42955,1,24,1,1
			42955,1,25,1,1
			42955,1,26,1,1
			42955,1,27,1,1
			42955,1,28,1,1
			42955,1,29,1,1
			42955,1,30,1,1
			42955,1,31,1,1
			42955,1,32,1,1
			42955,1,33,1,1
			42955,1,34,1,1
			42955,1,35,1,1
			42955,1,36,1,1
			42955,1,37,1,1
			42955,1,38,1,1
			42955,1,39,1,1
			42955,1,40,1,1
			42955,1,41,1,1
			42955,1,42,1,1
			42955,1,43,1,1
			42955,1,44,1,1
			42955,1,45,1,1
			42955,1,46,1,1
			42955,1,47,1,1
			42955,1,48,1,1
			42955,1,49,1,1
			42955,1,50,1,1
			42955,1,51,1,1
			42955,1,52,1,1
			42955,1,53,1,1
			42955,1,54,1,1
			42955,1,55,1,1
			42955,1,56,1,1
			42955,1,57,1,1
			42955,1,58,1,1
			42955,1,59,1,1
			42955,1,60,1,1
			42955,1,61,1,1
			42955,1,62,1,1
			42955,1,63,1,1
			42955,1,64,1,1
			42955,1,65,1,1
			42955,1,66,1,1
			42955,1,67,1,1
			42955,1,68,1,1
			42955,1,69,1,1
			42955,1,70,1,1
			42955,1,71,1,1
			42955,1,72,1,1
			42955,1,73,1,1
			42955,1,74,1,1
			42955,1,75,1,1
			42955,1,76,1,1
			42955,1,77,1,1
			42955,1,78,1,1
			42955,1,79,1,1
			42955,1,80,1,1
			42955,1,81,1,1
			42955,1,82,1,1
			42955,1,83,1,1
			42955,1,84,1,1
			42955,1,85,1,1
			42955,1,86,1,1
			42955,1,87,1,1
			42955,1,88,1,1
			42955,1,89,1,1
			42955,1,90,1,1
			42955,1,91,1,1
			42955,1,92,1,1
			42955,1,93,1,1
			42955,1,94,1,1
			42955,1,95,1,1
			42955,1,96,1,1
			42947,1,1,1,0.000
			42947,1,2,1,0.000
			42947,1,3,1,0.000
			42947,1,4,1,0.000
			42947,1,5,1,0.000
			42947,1,6,1,0.000
			42947,1,7,1,0.000
			42947,1,8,1,0.000
			42947,1,9,1,0.000
			42947,1,10,1,0.000
			42947,1,11,1,0.000
			42947,1,12,1,0.000
			42947,1,13,1,0.000
			42947,1,14,1,0.000
			42947,1,15,1,0.000
			42947,1,16,1,0.000
			42947,1,17,1,0.000
			42947,1,18,1,0.000
			42947,1,19,1,0.000
			42947,1,20,1,0.000
			42947,1,21,1,0.000
			42947,1,22,1,0.000
			42947,1,23,1,0.000
			42947,1,24,1,0.000
			42947,1,25,1,0.000
			42947,1,26,1,0.000
			42947,1,27,1,0.000
			42947,1,28,1,0.000
			42947,1,29,1,0.000
			42947,1,30,1,0.000
			42947,1,31,1,0.000
			42947,1,32,1,0.000
			42947,1,33,1,0.000
			42947,1,34,1,0.000
			42947,1,35,1,0.000
			42947,1,36,1,0.000
			42947,1,37,1,0.000
			42947,1,38,1,0.000
			42947,1,39,1,0.000
			42947,1,40,1,0.000
			42947,1,41,1,0.000
			42947,1,42,1,0.000
			42947,1,43,1,0.000
			42947,1,44,1,0.000
			42947,1,45,1,0.000
			42947,1,46,1,0.000
			42947,1,47,1,0.000
			42947,1,48,1,0.000
			42947,1,49,1,0.000
			42947,1,50,1,0.000
			42947,1,51,1,0.000
			42947,1,52,1,0.000
			42947,1,53,1,0.000
			42947,1,54,1,0.000
			42947,1,55,1,0.000
			42947,1,56,1,0.000
			42947,1,57,1,0.000
			42947,1,58,1,0.000
			42947,1,59,1,0.000
			42947,1,60,1,0.000
			42947,1,61,1,0.000
			42947,1,62,1,0.000
			42947,1,63,1,0.000
			42947,1,64,1,0.000
			42947,1,65,1,0.000
			42947,1,66,1,0.000
			42947,1,67,1,0.000
			42947,1,68,1,0.000
			42947,1,69,1,0.000
			42947,1,70,1,0.000
			42947,1,71,1,0.000
			42947,1,72,1,0.000
			42947,1,73,1,0.000
			42947,1,74,1,0.000
			42947,1,75,1,0.000
			42947,1,76,1,0.000
			42947,1,77,1,0.000
			42947,1,78,1,0.000
			42947,1,79,1,0.000
			42947,1,80,1,0.000
			42947,1,81,1,0.000
			42947,1,82,1,0.000
			42947,1,83,1,0.000
			42947,1,84,1,0.000
			42947,1,85,1,0.000
			42947,1,86,1,0.000
			42947,1,87,1,0.000
			42947,1,88,1,0.000
			42947,1,89,1,0.000
			42947,1,90,1,0.000
			42947,1,91,1,0.000
			42947,1,92,1,0.000
			42947,1,93,1,0.000
			42947,1,94,1,0.000
			42947,1,95,1,0.000
			42947,1,96,1,0.000
			42936,1,1,1,Dig Element 1
			42936,1,2,1,Dig Element 2
			42936,1,3,1,Dig Element 3
			42936,1,4,1,Dig Element 4
			42936,1,5,1,Dig Element 5
			42936,1,6,1,Dig Element 6
			42936,1,7,1,Dig Element 7
			42936,1,8,1,Dig Element 8
			42936,1,9,1,Dig Element 9
			42936,1,10,1,Dig Element 10
			42936,1,11,1,Dig Element 11
			42936,1,12,1,Dig Element 12
			42936,1,13,1,Dig Element 13
			42936,1,14,1,Dig Element 14
			42936,1,15,1,Dig Element 15
			42936,1,16,1,Dig Element 16
			42936,1,17,1,Dig Element 17
			42936,1,18,1,Dig Element 18
			42936,1,19,1,Dig Element 19
			42936,1,20,1,Dig Element 20
			42936,1,21,1,Dig Element 21
			42936,1,22,1,Dig Element 22
			42936,1,23,1,Dig Element 23
			42936,1,24,1,Dig Element 24
			42936,1,25,1,Dig Element 25
			42936,1,26,1,Dig Element 26
			42936,1,27,1,Dig Element 27
			42936,1,28,1,Dig Element 28
			42936,1,29,1,Dig Element 29
			42936,1,30,1,Dig Element 30
			42936,1,31,1,Dig Element 31
			42936,1,32,1,Dig Element 32
			42936,1,33,1,Dig Element 33
			42936,1,34,1,Dig Element 34
			42936,1,35,1,Dig Element 35
			42936,1,36,1,Dig Element 36
			42936,1,37,1,Dig Element 37
			42936,1,38,1,Dig Element 38
			42936,1,39,1,Dig Element 39
			42936,1,40,1,Dig Element 40
			42936,1,41,1,Dig Element 41
			42936,1,42,1,Dig Element 42
			42936,1,43,1,Dig Element 43
			42936,1,44,1,Dig Element 44
			42936,1,45,1,Dig Element 45
			42936,1,46,1,Dig Element 46
			42936,1,47,1,Dig Element 47
			42936,1,48,1,Dig Element 48
			42936,1,49,1,Dig Element 49
			42936,1,50,1,Dig Element 50
			42936,1,51,1,Dig Element 51
			42936,1,52,1,Dig Element 52
			42936,1,53,1,Dig Element 53
			42936,1,54,1,Dig Element 54
			42936,1,55,1,Dig Element 55
			42936,1,56,1,Dig Element 56
			42936,1,57,1,Dig Element 57
			42936,1,58,1,Dig Element 58
			42936,1,59,1,Dig Element 59
			42936,1,60,1,Dig Element 60
			42936,1,61,1,Dig Element 61
			42936,1,62,1,Dig Element 62
			42936,1,63,1,Dig Element 63
			42936,1,64,1,Dig Element 64
			42936,1,65,1,Dig Element 65
			42936,1,66,1,Dig Element 66
			42936,1,67,1,Dig Element 67
			42936,1,68,1,Dig Element 68
			42936,1,69,1,Dig Element 69
			42936,1,70,1,Dig Element 70
			42936,1,71,1,Dig Element 71
			42936,1,72,1,Dig Element 72
			42936,1,73,1,Dig Element 73
			42936,1,74,1,Dig Element 74
			42936,1,75,1,Dig Element 75
			42936,1,76,1,Dig Element 76
			42936,1,77,1,Dig Element 77
			42936,1,78,1,Dig Element 78
			42936,1,79,1,Dig Element 79
			42936,1,80,1,Dig Element 80
			42936,1,81,1,Dig Element 81
			42936,1,82,1,Dig Element 82
			42936,1,83,1,Dig Element 83
			42936,1,84,1,Dig Element 84
			42936,1,85,1,Dig Element 85
			42936,1,86,1,Dig Element 86
			42936,1,87,1,Dig Element 87
			42936,1,88,1,Dig Element 88
			42936,1,89,1,Dig Element 89
			42936,1,90,1,Dig Element 90
			42936,1,91,1,Dig Element 91
			42936,1,92,1,Dig Element 92
			42936,1,93,1,Dig Element 93
			42936,1,94,1,Dig Element 94
			42936,1,95,1,Dig Element 95
			42936,1,96,1,Dig Element 96
			42945,1,1,1,0
			42945,1,2,1,0
			42945,1,3,1,0
			42945,1,4,1,0
			42945,1,5,1,0
			42945,1,6,1,0
			42945,1,7,1,0
			42945,1,8,1,0
			42945,1,9,1,0
			42945,1,10,1,0
			42945,1,11,1,0
			42945,1,12,1,0
			42945,1,13,1,0
			42945,1,14,1,0
			42945,1,15,1,0
			42945,1,16,1,0
			42945,1,17,1,0
			42945,1,18,1,0
			42945,1,19,1,0
			42945,1,20,1,0
			42945,1,21,1,0
			42945,1,22,1,0
			42945,1,23,1,0
			42945,1,24,1,0
			42945,1,25,1,0
			42945,1,26,1,0
			42945,1,27,1,0
			42945,1,28,1,0
			42945,1,29,1,0
			42945,1,30,1,0
			42945,1,31,1,0
			42945,1,32,1,0
			42945,1,33,1,0
			42945,1,34,1,0
			42945,1,35,1,0
			42945,1,36,1,0
			42945,1,37,1,0
			42945,1,38,1,0
			42945,1,39,1,0
			42945,1,40,1,0
			42945,1,41,1,0
			42945,1,42,1,0
			42945,1,43,1,0
			42945,1,44,1,0
			42945,1,45,1,0
			42945,1,46,1,0
			42945,1,47,1,0
			42945,1,48,1,0
			42945,1,49,1,0
			42945,1,50,1,0
			42945,1,51,1,0
			42945,1,52,1,0
			42945,1,53,1,0
			42945,1,54,1,0
			42945,1,55,1,0
			42945,1,56,1,0
			42945,1,57,1,0
			42945,1,58,1,0
			42945,1,59,1,0
			42945,1,60,1,0
			42945,1,61,1,0
			42945,1,62,1,0
			42945,1,63,1,0
			42945,1,64,1,0
			42945,1,65,1,0
			42945,1,66,1,0
			42945,1,67,1,0
			42945,1,68,1,0
			42945,1,69,1,0
			42945,1,70,1,0
			42945,1,71,1,0
			42945,1,72,1,0
			42945,1,73,1,0
			42945,1,74,1,0
			42945,1,75,1,0
			42945,1,76,1,0
			42945,1,77,1,0
			42945,1,78,1,0
			42945,1,79,1,0
			42945,1,80,1,0
			42945,1,81,1,0
			42945,1,82,1,0
			42945,1,83,1,0
			42945,1,84,1,0
			42945,1,85,1,0
			42945,1,86,1,0
			42945,1,87,1,0
			42945,1,88,1,0
			42945,1,89,1,0
			42945,1,90,1,0
			42945,1,91,1,0
			42945,1,92,1,0
			42945,1,93,1,0
			42945,1,94,1,0
			42945,1,95,1,0
			42945,1,96,1,0
			42935,1,1,1,0
			42935,1,2,1,0
			42935,1,3,1,0
			42935,1,4,1,0
			42935,1,5,1,0
			42935,1,6,1,0
			42935,1,7,1,0
			42935,1,8,1,0
			42935,1,9,1,0
			42935,1,10,1,0
			42935,1,11,1,0
			42935,1,12,1,0
			42935,1,13,1,0
			42935,1,14,1,0
			42935,1,15,1,0
			42935,1,16,1,0
			42935,1,17,1,0
			42935,1,18,1,0
			42935,1,19,1,0
			42935,1,20,1,0
			42935,1,21,1,0
			42935,1,22,1,0
			42935,1,23,1,0
			42935,1,24,1,0
			42935,1,25,1,0
			42935,1,26,1,0
			42935,1,27,1,0
			42935,1,28,1,0
			42935,1,29,1,0
			42935,1,30,1,0
			42935,1,31,1,0
			42935,1,32,1,0
			42935,1,33,1,0
			42935,1,34,1,0
			42935,1,35,1,0
			42935,1,36,1,0
			42935,1,37,1,0
			42935,1,38,1,0
			42935,1,39,1,0
			42935,1,40,1,0
			42935,1,41,1,0
			42935,1,42,1,0
			42935,1,43,1,0
			42935,1,44,1,0
			42935,1,45,1,0
			42935,1,46,1,0
			42935,1,47,1,0
			42935,1,48,1,0
			42935,1,49,1,0
			42935,1,50,1,0
			42935,1,51,1,0
			42935,1,52,1,0
			42935,1,53,1,0
			42935,1,54,1,0
			42935,1,55,1,0
			42935,1,56,1,0
			42935,1,57,1,0
			42935,1,58,1,0
			42935,1,59,1,0
			42935,1,60,1,0
			42935,1,61,1,0
			42935,1,62,1,0
			42935,1,63,1,0
			42935,1,64,1,0
			42935,1,65,1,0
			42935,1,66,1,0
			42935,1,67,1,0
			42935,1,68,1,0
			42935,1,69,1,0
			42935,1,70,1,0
			42935,1,71,1,0
			42935,1,72,1,0
			42935,1,73,1,0
			42935,1,74,1,0
			42935,1,75,1,0
			42935,1,76,1,0
			42935,1,77,1,0
			42935,1,78,1,0
			42935,1,79,1,0
			42935,1,80,1,0
			42935,1,81,1,0
			42935,1,82,1,0
			42935,1,83,1,0
			42935,1,84,1,0
			42935,1,85,1,0
			42935,1,86,1,0
			42935,1,87,1,0
			42935,1,88,1,0
			42935,1,89,1,0
			42935,1,90,1,0
			42935,1,91,1,0
			42935,1,92,1,0
			42935,1,93,1,0
			42935,1,94,1,0
			42935,1,95,1,0
			42935,1,96,1,0
			42954,1,1,1,0
			42954,1,2,1,0
			42954,1,3,1,0
			42954,1,4,1,0
			42954,1,5,1,0
			42954,1,6,1,0
			42954,1,7,1,0
			42954,1,8,1,0
			42954,1,9,1,0
			42954,1,10,1,0
			42954,1,11,1,0
			42954,1,12,1,0
			42954,1,13,1,0
			42954,1,14,1,0
			42954,1,15,1,0
			42954,1,16,1,0
			42954,1,17,1,0
			42954,1,18,1,0
			42954,1,19,1,0
			42954,1,20,1,0
			42954,1,21,1,0
			42954,1,22,1,0
			42954,1,23,1,0
			42954,1,24,1,0
			42954,1,25,1,0
			42954,1,26,1,0
			42954,1,27,1,0
			42954,1,28,1,0
			42954,1,29,1,0
			42954,1,30,1,0
			42954,1,31,1,0
			42954,1,32,1,0
			42954,1,33,1,0
			42954,1,34,1,0
			42954,1,35,1,0
			42954,1,36,1,0
			42954,1,37,1,0
			42954,1,38,1,0
			42954,1,39,1,0
			42954,1,40,1,0
			42954,1,41,1,0
			42954,1,42,1,0
			42954,1,43,1,0
			42954,1,44,1,0
			42954,1,45,1,0
			42954,1,46,1,0
			42954,1,47,1,0
			42954,1,48,1,0
			42954,1,49,1,0
			42954,1,50,1,0
			42954,1,51,1,0
			42954,1,52,1,0
			42954,1,53,1,0
			42954,1,54,1,0
			42954,1,55,1,0
			42954,1,56,1,0
			42954,1,57,1,0
			42954,1,58,1,0
			42954,1,59,1,0
			42954,1,60,1,0
			42954,1,61,1,0
			42954,1,62,1,0
			42954,1,63,1,0
			42954,1,64,1,0
			42954,1,65,1,0
			42954,1,66,1,0
			42954,1,67,1,0
			42954,1,68,1,0
			42954,1,69,1,0
			42954,1,70,1,0
			42954,1,71,1,0
			42954,1,72,1,0
			42954,1,73,1,0
			42954,1,74,1,0
			42954,1,75,1,0
			42954,1,76,1,0
			42954,1,77,1,0
			42954,1,78,1,0
			42954,1,79,1,0
			42954,1,80,1,0
			42954,1,81,1,0
			42954,1,82,1,0
			42954,1,83,1,0
			42954,1,84,1,0
			42954,1,85,1,0
			42954,1,86,1,0
			42954,1,87,1,0
			42954,1,88,1,0
			42954,1,89,1,0
			42954,1,90,1,0
			42954,1,91,1,0
			42954,1,92,1,0
			42954,1,93,1,0
			42954,1,94,1,0
			42954,1,95,1,0
			42954,1,96,1,0
			42951,1,1,1,0
			42951,1,2,1,0
			42951,1,3,1,0
			42951,1,4,1,0
			42951,1,5,1,0
			42951,1,6,1,0
			42951,1,7,1,0
			42951,1,8,1,0
			42951,1,9,1,0
			42951,1,10,1,0
			42951,1,11,1,0
			42951,1,12,1,0
			42951,1,13,1,0
			42951,1,14,1,0
			42951,1,15,1,0
			42951,1,16,1,0
			42951,1,17,1,0
			42951,1,18,1,0
			42951,1,19,1,0
			42951,1,20,1,0
			42951,1,21,1,0
			42951,1,22,1,0
			42951,1,23,1,0
			42951,1,24,1,0
			42951,1,25,1,0
			42951,1,26,1,0
			42951,1,27,1,0
			42951,1,28,1,0
			42951,1,29,1,0
			42951,1,30,1,0
			42951,1,31,1,0
			42951,1,32,1,0
			42951,1,33,1,0
			42951,1,34,1,0
			42951,1,35,1,0
			42951,1,36,1,0
			42951,1,37,1,0
			42951,1,38,1,0
			42951,1,39,1,0
			42951,1,40,1,0
			42951,1,41,1,0
			42951,1,42,1,0
			42951,1,43,1,0
			42951,1,44,1,0
			42951,1,45,1,0
			42951,1,46,1,0
			42951,1,47,1,0
			42951,1,48,1,0
			42951,1,49,1,0
			42951,1,50,1,0
			42951,1,51,1,0
			42951,1,52,1,0
			42951,1,53,1,0
			42951,1,54,1,0
			42951,1,55,1,0
			42951,1,56,1,0
			42951,1,57,1,0
			42951,1,58,1,0
			42951,1,59,1,0
			42951,1,60,1,0
			42951,1,61,1,0
			42951,1,62,1,0
			42951,1,63,1,0
			42951,1,64,1,0
			42951,1,65,1,0
			42951,1,66,1,0
			42951,1,67,1,0
			42951,1,68,1,0
			42951,1,69,1,0
			42951,1,70,1,0
			42951,1,71,1,0
			42951,1,72,1,0
			42951,1,73,1,0
			42951,1,74,1,0
			42951,1,75,1,0
			42951,1,76,1,0
			42951,1,77,1,0
			42951,1,78,1,0
			42951,1,79,1,0
			42951,1,80,1,0
			42951,1,81,1,0
			42951,1,82,1,0
			42951,1,83,1,0
			42951,1,84,1,0
			42951,1,85,1,0
			42951,1,86,1,0
			42951,1,87,1,0
			42951,1,88,1,0
			42951,1,89,1,0
			42951,1,90,1,0
			42951,1,91,1,0
			42951,1,92,1,0
			42951,1,93,1,0
			42951,1,94,1,0
			42951,1,95,1,0
			42951,1,96,1,0
			27943,1,1,1,0
			27943,1,2,1,0
			27943,1,3,1,0
			27943,1,4,1,0
			27943,1,5,1,0
			27943,1,6,1,0
			27943,1,7,1,0
			27943,1,8,1,0
			27937,1,1,1,
			27937,1,2,1,
			27937,1,3,1,
			27937,1,4,1,
			27937,1,5,1,
			27937,1,6,1,
			27937,1,7,1,
			27937,1,8,1,
			27957,1,1,1,0
			27957,1,2,1,0
			27957,1,3,1,0
			27957,1,4,1,0
			27957,1,5,1,0
			27957,1,6,1,0
			27957,1,7,1,0
			27957,1,8,1,0
			27951,1,1,1,0
			27951,1,2,1,0
			27951,1,3,1,0
			27951,1,4,1,0
			27951,1,5,1,0
			27951,1,6,1,0
			27951,1,7,1,0
			27951,1,8,1,0
			27947,1,1,1,0
			27947,1,2,1,0
			27947,1,3,1,0
			27947,1,4,1,0
			27947,1,5,1,0
			27947,1,6,1,0
			27947,1,7,1,0
			27947,1,8,1,0
			27930,1,1,1,Counter 1
			27930,1,2,1,Counter 2
			27930,1,3,1,Counter 3
			27930,1,4,1,Counter 4
			27930,1,5,1,Counter 5
			27930,1,6,1,Counter 6
			27930,1,7,1,Counter 7
			27930,1,8,1,Counter 8
			27929,1,1,1,0
			27929,1,2,1,0
			27929,1,3,1,0
			27929,1,4,1,0
			27929,1,5,1,0
			27929,1,6,1,0
			27929,1,7,1,0
			27929,1,8,1,0
			27953,1,1,1,0
			27953,1,2,1,0
			27953,1,3,1,0
			27953,1,4,1,0
			27953,1,5,1,0
			27953,1,6,1,0
			27953,1,7,1,0
			27953,1,8,1,0
			27955,1,1,1,0
			27955,1,2,1,0
			27955,1,3,1,0
			27955,1,4,1,0
			27955,1,5,1,0
			27955,1,6,1,0
			27955,1,7,1,0
			27955,1,8,1,0
			27945,1,1,1,0
			27945,1,2,1,0
			27945,1,3,1,0
			27945,1,4,1,0
			27945,1,5,1,0
			27945,1,6,1,0
			27945,1,7,1,0
			27945,1,8,1,0
			27949,1,1,1,0
			27949,1,2,1,0
			27949,1,3,1,0
			27949,1,4,1,0
			27949,1,5,1,0
			27949,1,6,1,0
			27949,1,7,1,0
			27949,1,8,1,0
			27941,1,1,1,0
			27941,1,2,1,0
			27941,1,3,1,0
			27941,1,4,1,0
			27941,1,5,1,0
			27941,1,6,1,0
			27941,1,7,1,0
			27941,1,8,1,0
			9230,1,1,1,0
			9231,1,1,1,2
			9232,1,1,1,0
			9229,1,1,1,0
			7966,1,1,1,0
			7968,1,1,1,60000
			7965,1,1,1,0
			7933,1,1,1,0
			7933,1,1,2,0
			7933,1,1,3,0
			7933,1,1,4,0
			7933,1,1,5,0
			7933,1,1,6,0
			7933,1,1,7,0
			7933,1,1,8,0
			7933,1,1,9,0
			7933,1,1,10,0
			7933,1,1,11,0
			7933,1,1,12,0
			7933,1,1,13,0
			7933,1,1,14,0
			7933,1,1,15,0
			7933,1,1,16,0
			8540,1,1,1,0
			8540,1,2,1,0
			8540,1,3,1,0
			8540,1,4,1,0
			8540,1,5,1,0
			8540,1,6,1,0
			8540,1,7,1,0
			8540,1,8,1,0
			8540,1,9,1,0
			8540,1,10,1,0
			8540,1,11,1,0
			8540,1,12,1,0
			8540,1,13,1,0
			8540,1,14,1,0
			8540,1,15,1,0
			8540,1,16,1,0
			8540,1,17,1,0
			8540,1,18,1,0
			8540,1,19,1,0
			8540,1,20,1,0
			8540,1,21,1,0
			8540,1,22,1,0
			8540,1,23,1,0
			8540,1,24,1,0
			8540,1,25,1,0
			8540,1,26,1,0
			8540,1,27,1,0
			8540,1,28,1,0
			8540,1,29,1,0
			8540,1,30,1,0
			8539,1,1,1,1
			8539,1,2,1,1
			8539,1,3,1,1
			8539,1,4,1,1
			8539,1,5,1,1
			8539,1,6,1,1
			8539,1,7,1,1
			8539,1,8,1,1
			8539,1,9,1,1
			8539,1,10,1,1
			8539,1,11,1,1
			8539,1,12,1,1
			8539,1,13,1,1
			8539,1,14,1,1
			8539,1,15,1,1
			8539,1,16,1,1
			8539,1,17,1,1
			8539,1,18,1,1
			8539,1,19,1,1
			8539,1,20,1,1
			8539,1,21,1,1
			8539,1,22,1,1
			8539,1,23,1,1
			8539,1,24,1,1
			8539,1,25,1,1
			8539,1,26,1,1
			8539,1,27,1,1
			8539,1,28,1,1
			8539,1,29,1,1
			8539,1,30,1,1
			8542,1,1,1,0
			8542,1,2,1,0
			8542,1,3,1,0
			8542,1,4,1,0
			8542,1,5,1,0
			8542,1,6,1,0
			8542,1,7,1,0
			8542,1,8,1,0
			8542,1,9,1,0
			8542,1,10,1,0
			8542,1,11,1,0
			8542,1,12,1,0
			8542,1,13,1,0
			8542,1,14,1,0
			8542,1,15,1,0
			8542,1,16,1,0
			8542,1,17,1,0
			8542,1,18,1,0
			8542,1,19,1,0
			8542,1,20,1,0
			8542,1,21,1,0
			8542,1,22,1,0
			8542,1,23,1,0
			8542,1,24,1,0
			8542,1,25,1,0
			8542,1,26,1,0
			8542,1,27,1,0
			8542,1,28,1,0
			8542,1,29,1,0
			8542,1,30,1,0
			8541,1,1,1,1
			8541,1,2,1,1
			8541,1,3,1,1
			8541,1,4,1,1
			8541,1,5,1,1
			8541,1,6,1,1
			8541,1,7,1,1
			8541,1,8,1,1
			8541,1,9,1,1
			8541,1,10,1,1
			8541,1,11,1,1
			8541,1,12,1,1
			8541,1,13,1,1
			8541,1,14,1,1
			8541,1,15,1,1
			8541,1,16,1,1
			8541,1,17,1,1
			8541,1,18,1,1
			8541,1,19,1,1
			8541,1,20,1,1
			8541,1,21,1,1
			8541,1,22,1,1
			8541,1,23,1,1
			8541,1,24,1,1
			8541,1,25,1,1
			8541,1,26,1,1
			8541,1,27,1,1
			8541,1,28,1,1
			8541,1,29,1,1
			8541,1,30,1,1
			15574,1,1,1,0
			15574,1,2,1,0
			15574,1,3,1,0
			15574,1,4,1,0
			15575,1,1,1,0.20
			15575,1,2,1,0.20
			15575,1,3,1,0.20
			15575,1,4,1,0.20
			15577,1,1,1,0
			15577,1,2,1,0
			15577,1,3,1,0
			15577,1,4,1,0
			15576,1,1,1,1.000
			15576,1,2,1,1.000
			15576,1,3,1,1.000
			15576,1,4,1,1.000
			15567,1,1,1,0
			15567,1,2,1,0
			15567,1,3,1,0
			15567,1,4,1,0
			15578,1,1,1,0
			15578,1,2,1,0
			15578,1,3,1,0
			15578,1,4,1,0
			15572,1,1,1,1
			15572,1,2,1,1
			15572,1,3,1,1
			15572,1,4,1,1
			15570,1,1,1,0
			15570,1,2,1,0
			15570,1,3,1,0
			15570,1,4,1,0
			15573,1,1,1,0.2
			15573,1,2,1,0.2
			15573,1,3,1,0.2
			15573,1,4,1,0.2
			15571,1,1,1,0.2
			15571,1,2,1,0.2
			15571,1,3,1,0.2
			15571,1,4,1,0.2
			15568,1,1,1,0
			15568,1,2,1,0
			15568,1,3,1,0
			15568,1,4,1,0
			4770,1,1,1,CTRL PB 1
			4770,1,2,1,CTRL PB 2
			4770,1,3,1,CTRL PB 3
			4781,1,1,1,0
			4781,1,2,1,0
			4781,1,3,1,0
			4782,1,1,1,0
			4782,1,2,1,0
			4782,1,3,1,0
			7777,1,1,1,69
			7778,1,1,1,0
			7778,1,1,2,0
			7920,1,1,1,0
			7747,1,1,1,2
			7746,1,1,1,5
			7921,1,1,1,1
			7766,1,1,1,0
			7868,1,1,1,842347822
			7866,1,1,1,825374510
			7878,1,1,1,1
			7870,1,1,1,1
			7865,1,1,1,0
			7873,1,1,1,01 15 4E 00 01 00
			7765,1,1,1,0
			7862,1,1,1,842347822
			7860,1,1,1,825374510
			7877,1,1,1,1
			7864,1,1,1,1
			7764,1,1,1,0
			7750,1,1,1,842347822
			7748,1,1,1,825374510
			7876,1,1,1,1
			7784,1,1,1,1
			7743,1,1,1,254
			7774,1,1,1,502
			7923,1,1,1,1
			7924,1,1,1,1
			7840,1,1,1,30000
			7836,1,1,1,0
			7859,1,1,1,0
			7846,1,1,1,1.00
			7842,1,1,1,30000
			7847,1,1,1,30000
			7835,1,1,1,2404
			7844,1,1,1,30000
			7837,1,1,1,60
			7838,1,1,1,30000
			7849,1,1,1,808333358
			7849,1,1,2,808333358
			7849,1,1,3,808333358
			7849,1,1,4,808333358
			7849,1,1,5,808333358
			7776,1,1,1,80
			7786,1,1,1,2
			7793,1,1,1,30000
			7781,1,1,1,5
			7782,1,1,1,10
			7780,1,1,1,0
			7783,1,1,1,1
			7803,1,1,1,1440
			7812,1,1,1,120
			7787,1,1,1,2
			7789,1,1,1,2
			7799,1,1,1,30000
			7795,1,1,1,30000
			7790,1,1,1,2
			7801,1,1,1,30000
			7919,1,1,1,0
			7918,1,1,1,1
			7917,1,1,1,0
			7916,1,1,1,0
			7915,1,1,1,0
			7914,1,1,1,0
			7913,1,1,1,2
			7912,1,1,1,2
			7811,1,1,1,0
			7775,1,1,1,20000
			7804,1,1,1,240
			7922,1,1,1,1
			7788,1,1,1,2
			7797,1,1,1,30000
			7785,1,1,1,2
			7791,1,1,1,30000
			7809,1,1,1,808333358
			7807,1,1,1,808333358
			7805,1,1,1,808333358
			7770,1,1,1,808333358
			7770,1,1,2,808333358
			7768,1,1,1,0
			7767,1,1,1,0
			7769,1,1,1,1
			7871,1,1,1,825374510
			7742,1,1,1,0
			27431,1,1,1,1000
			27431,1,2,1,1000
			27432,1,1,1,100.000
			27432,1,2,1,100.000
			27434,1,1,1,0
			27434,1,2,1,0
			27427,1,1,1,0
			27427,1,2,1,0
			27426,1,1,1,0
			27426,1,2,1,0
			27429,1,1,1,0
			27429,1,2,1,0
			7979,1,1,1,0.0
			7970,1,1,1,0
			7977,1,1,1,0
			7985,1,1,1,0
			7988,1,1,1,2
			7987,1,1,1,0
			7986,1,1,1,0
			7981,1,1,1,0
			7984,1,1,1,2
			7983,1,1,1,0
			7982,1,1,1,0
			7980,1,1,1,0
			7978,1,1,1,0
			31886,1,1,1,0
			31866,1,1,1,0
			31864,1,1,1,0
			31882,1,1,1,0
			31858,1,1,1,0
			31868,1,1,1,0
			31870,1,1,1,0
			31870,1,2,1,0
			31870,1,3,1,0
			31870,1,4,1,0
			20079,1,1,1,0
			20079,1,2,1,0
			20072,1,1,1,0
			20072,1,2,1,0
			20076,1,1,1,20.000
			20076,1,2,1,20.000
			20073,1,1,1,20.0
			20073,1,2,1,20.0
			20074,1,1,1,0.10
			20074,1,2,1,0.10
			20075,1,1,1,1.50
			20075,1,2,1,1.50
			20071,1,1,1,0
			20071,1,2,1,0
			20080,1,1,1,0
			20080,1,2,1,0
			20077,1,1,1,0
			20077,1,2,1,0
			19107,1,1,1,70
			19107,1,2,1,70
			19107,1,3,1,70
			19107,1,4,1,70
			19107,1,5,1,70
			19107,1,6,1,70
			19107,1,7,1,70
			19107,1,8,1,70
			19107,1,9,1,70
			19107,1,10,1,70
			19107,1,11,1,70
			19107,1,12,1,70
			19107,1,13,1,70
			19107,1,14,1,70
			19107,1,15,1,70
			19107,1,16,1,70
			19115,1,1,1,0
			19115,1,2,1,0
			19115,1,3,1,0
			19115,1,4,1,0
			19115,1,5,1,0
			19115,1,6,1,0
			19115,1,7,1,0
			19115,1,8,1,0
			19115,1,9,1,0
			19115,1,10,1,0
			19115,1,11,1,0
			19115,1,12,1,0
			19115,1,13,1,0
			19115,1,14,1,0
			19115,1,15,1,0
			19115,1,16,1,0
			19116,1,1,1,0
			19116,1,2,1,0
			19116,1,3,1,0
			19116,1,4,1,0
			19116,1,5,1,0
			19116,1,6,1,0
			19116,1,7,1,0
			19116,1,8,1,0
			19116,1,9,1,0
			19116,1,10,1,0
			19116,1,11,1,0
			19116,1,12,1,0
			19116,1,13,1,0
			19116,1,14,1,0
			19116,1,15,1,0
			19116,1,16,1,0
			19113,1,1,1,0
			19113,1,2,1,0
			19113,1,3,1,0
			19113,1,4,1,0
			19113,1,5,1,0
			19113,1,6,1,0
			19113,1,7,1,0
			19113,1,8,1,0
			19113,1,9,1,0
			19113,1,10,1,0
			19113,1,11,1,0
			19113,1,12,1,0
			19113,1,13,1,0
			19113,1,14,1,0
			19113,1,15,1,0
			19113,1,16,1,0
			19105,1,1,1,0
			19105,1,2,1,0
			19105,1,3,1,0
			19105,1,4,1,0
			19105,1,5,1,0
			19105,1,6,1,0
			19105,1,7,1,0
			19105,1,8,1,0
			19105,1,9,1,0
			19105,1,10,1,0
			19105,1,11,1,0
			19105,1,12,1,0
			19105,1,13,1,0
			19105,1,14,1,0
			19105,1,15,1,0
			19105,1,16,1,0
			19103,1,1,1,0
			19103,1,2,1,0
			19103,1,3,1,0
			19103,1,4,1,0
			19103,1,5,1,0
			19103,1,6,1,0
			19103,1,7,1,0
			19103,1,8,1,0
			19103,1,9,1,0
			19103,1,10,1,0
			19103,1,11,1,0
			19103,1,12,1,0
			19103,1,13,1,0
			19103,1,14,1,0
			19103,1,15,1,0
			19103,1,16,1,0
			19101,1,1,1,0
			19101,1,2,1,0
			19101,1,3,1,0
			19101,1,4,1,0
			19101,1,5,1,0
			19101,1,6,1,0
			19101,1,7,1,0
			19101,1,8,1,0
			19101,1,9,1,0
			19101,1,10,1,0
			19101,1,11,1,0
			19101,1,12,1,0
			19101,1,13,1,0
			19101,1,14,1,0
			19101,1,15,1,0
			19101,1,16,1,0
			19099,1,1,1,0
			19099,1,2,1,0
			19099,1,3,1,0
			19099,1,4,1,0
			19099,1,5,1,0
			19099,1,6,1,0
			19099,1,7,1,0
			19099,1,8,1,0
			19099,1,9,1,0
			19099,1,10,1,0
			19099,1,11,1,0
			19099,1,12,1,0
			19099,1,13,1,0
			19099,1,14,1,0
			19099,1,15,1,0
			19099,1,16,1,0
			19097,1,1,1,0
			19097,1,2,1,0
			19097,1,3,1,0
			19097,1,4,1,0
			19097,1,5,1,0
			19097,1,6,1,0
			19097,1,7,1,0
			19097,1,8,1,0
			19097,1,9,1,0
			19097,1,10,1,0
			19097,1,11,1,0
			19097,1,12,1,0
			19097,1,13,1,0
			19097,1,14,1,0
			19097,1,15,1,0
			19097,1,16,1,0
			19095,1,1,1,0
			19095,1,2,1,0
			19095,1,3,1,0
			19095,1,4,1,0
			19095,1,5,1,0
			19095,1,6,1,0
			19095,1,7,1,0
			19095,1,8,1,0
			19095,1,9,1,0
			19095,1,10,1,0
			19095,1,11,1,0
			19095,1,12,1,0
			19095,1,13,1,0
			19095,1,14,1,0
			19095,1,15,1,0
			19095,1,16,1,0
			19109,1,1,1,0.000
			19109,1,2,1,0.000
			19109,1,3,1,0.000
			19109,1,4,1,0.000
			19109,1,5,1,0.000
			19109,1,6,1,0.000
			19109,1,7,1,0.000
			19109,1,8,1,0.000
			19109,1,9,1,0.000
			19109,1,10,1,0.000
			19109,1,11,1,0.000
			19109,1,12,1,0.000
			19109,1,13,1,0.000
			19109,1,14,1,0.000
			19109,1,15,1,0.000
			19109,1,16,1,0.000
			19087,1,1,1,0
			19087,1,2,1,0
			19087,1,3,1,0
			19087,1,4,1,0
			19087,1,5,1,0
			19087,1,6,1,0
			19087,1,7,1,0
			19087,1,8,1,0
			19087,1,9,1,0
			19087,1,10,1,0
			19087,1,11,1,0
			19087,1,12,1,0
			19087,1,13,1,0
			19087,1,14,1,0
			19087,1,15,1,0
			19087,1,16,1,0
			19082,1,1,1,SW 1
			19082,1,2,1,SW 2
			19082,1,3,1,SW 3
			19082,1,4,1,SW 4
			19082,1,5,1,SW 5
			19082,1,6,1,SW 6
			19082,1,7,1,SW 7
			19082,1,8,1,SW 8
			19082,1,9,1,SW 9
			19082,1,10,1,SW 10
			19082,1,11,1,SW 11
			19082,1,12,1,SW 12
			19082,1,13,1,SW 13
			19082,1,14,1,SW 14
			19082,1,15,1,SW 15
			19082,1,16,1,SW 16
			19086,1,1,1,0
			19086,1,2,1,0
			19086,1,3,1,0
			19086,1,4,1,0
			19086,1,5,1,0
			19086,1,6,1,0
			19086,1,7,1,0
			19086,1,8,1,0
			19086,1,9,1,0
			19086,1,10,1,0
			19086,1,11,1,0
			19086,1,12,1,0
			19086,1,13,1,0
			19086,1,14,1,0
			19086,1,15,1,0
			19086,1,16,1,0
			19081,1,1,1,0
			19081,1,2,1,0
			19081,1,3,1,0
			19081,1,4,1,0
			19081,1,5,1,0
			19081,1,6,1,0
			19081,1,7,1,0
			19081,1,8,1,0
			19081,1,9,1,0
			19081,1,10,1,0
			19081,1,11,1,0
			19081,1,12,1,0
			19081,1,13,1,0
			19081,1,14,1,0
			19081,1,15,1,0
			19081,1,16,1,0
			19118,1,1,1,0
			19118,1,2,1,0
			19118,1,3,1,0
			19118,1,4,1,0
			19118,1,5,1,0
			19118,1,6,1,0
			19118,1,7,1,0
			19118,1,8,1,0
			19118,1,9,1,0
			19118,1,10,1,0
			19118,1,11,1,0
			19118,1,12,1,0
			19118,1,13,1,0
			19118,1,14,1,0
			19118,1,15,1,0
			19118,1,16,1,0
			19110,1,1,1,0.000
			19110,1,2,1,0.000
			19110,1,3,1,0.000
			19110,1,4,1,0.000
			19110,1,5,1,0.000
			19110,1,6,1,0.000
			19110,1,7,1,0.000
			19110,1,8,1,0.000
			19110,1,9,1,0.000
			19110,1,10,1,0.000
			19110,1,11,1,0.000
			19110,1,12,1,0.000
			19110,1,13,1,0.000
			19110,1,14,1,0.000
			19110,1,15,1,0.000
			19110,1,16,1,0.000
			19091,1,1,1,0
			19091,1,2,1,0
			19091,1,3,1,0
			19091,1,4,1,0
			19091,1,5,1,0
			19091,1,6,1,0
			19091,1,7,1,0
			19091,1,8,1,0
			19091,1,9,1,0
			19091,1,10,1,0
			19091,1,11,1,0
			19091,1,12,1,0
			19091,1,13,1,0
			19091,1,14,1,0
			19091,1,15,1,0
			19091,1,16,1,0
			19117,1,1,1,0
			19117,1,2,1,0
			19117,1,3,1,0
			19117,1,4,1,0
			19117,1,5,1,0
			19117,1,6,1,0
			19117,1,7,1,0
			19117,1,8,1,0
			19117,1,9,1,0
			19117,1,10,1,0
			19117,1,11,1,0
			19117,1,12,1,0
			19117,1,13,1,0
			19117,1,14,1,0
			19117,1,15,1,0
			19117,1,16,1,0
			19089,1,1,1,0
			19089,1,2,1,0
			19089,1,3,1,0
			19089,1,4,1,0
			19089,1,5,1,0
			19089,1,6,1,0
			19089,1,7,1,0
			19089,1,8,1,0
			19089,1,9,1,0
			19089,1,10,1,0
			19089,1,11,1,0
			19089,1,12,1,0
			19089,1,13,1,0
			19089,1,14,1,0
			19089,1,15,1,0
			19089,1,16,1,0
			19093,1,1,1,0
			19093,1,2,1,0
			19093,1,3,1,0
			19093,1,4,1,0
			19093,1,5,1,0
			19093,1,6,1,0
			19093,1,7,1,0
			19093,1,8,1,0
			19093,1,9,1,0
			19093,1,10,1,0
			19093,1,11,1,0
			19093,1,12,1,0
			19093,1,13,1,0
			19093,1,14,1,0
			19093,1,15,1,0
			19093,1,16,1,0
			19111,1,1,1,0.000
			19111,1,2,1,0.000
			19111,1,3,1,0.000
			19111,1,4,1,0.000
			19111,1,5,1,0.000
			19111,1,6,1,0.000
			19111,1,7,1,0.000
			19111,1,8,1,0.000
			19111,1,9,1,0.000
			19111,1,10,1,0.000
			19111,1,11,1,0.000
			19111,1,12,1,0.000
			19111,1,13,1,0.000
			19111,1,14,1,0.000
			19111,1,15,1,0.000
			19111,1,16,1,0.000
			26619,1,1,1,0
			26619,1,2,1,0
			26619,1,3,1,0
			26609,1,1,1,0
			26609,1,2,1,0
			26609,1,3,1,0
			26611,1,1,1,0.100
			26611,1,2,1,0.100
			26611,1,3,1,0.100
			26610,1,1,1,0.50
			26610,1,2,1,0.50
			26610,1,3,1,0.50
			26615,1,1,1,0
			26615,1,2,1,0
			26615,1,3,1,0
			26612,1,1,1,1
			26612,1,2,1,1
			26612,1,3,1,1
			26606,1,1,1,0
			26606,1,2,1,0
			26606,1,3,1,0
			26620,1,1,1,0
			26620,1,2,1,0
			26620,1,3,1,0
			26617,1,1,1,0
			26617,1,2,1,0
			26617,1,3,1,0
			26613,1,1,1,0
			26613,1,2,1,0
			26613,1,3,1,0
			26607,1,1,1,0
			26607,1,2,1,0
			26607,1,3,1,0
			4610,1,1,1,0.850
			4610,1,2,1,0.850
			4610,1,3,1,0.850
			4610,1,4,1,0.850
			4624,1,1,1,0
			4624,1,2,1,0
			4624,1,3,1,0
			4624,1,4,1,0
			4619,1,1,1,0
			4619,1,2,1,0
			4619,1,3,1,0
			4619,1,4,1,0
			4617,1,1,1,0
			4617,1,2,1,0
			4617,1,3,1,0
			4617,1,4,1,0
			4615,1,1,1,0
			4615,1,2,1,0
			4615,1,3,1,0
			4615,1,4,1,0
			4608,1,1,1,0
			4608,1,2,1,0
			4608,1,3,1,0
			4608,1,4,1,0
			4606,1,1,1,0
			4606,1,2,1,0
			4606,1,3,1,0
			4606,1,4,1,0
			4604,1,1,1,0
			4604,1,2,1,0
			4604,1,3,1,0
			4604,1,4,1,0
			4603,1,1,1,0
			4603,1,2,1,0
			4603,1,3,1,0
			4603,1,4,1,0
			4602,1,1,1,0
			4602,1,2,1,0
			4602,1,3,1,0
			4602,1,4,1,0
			4614,1,1,1,0.100
			4614,1,2,1,0.100
			4614,1,3,1,0.100
			4614,1,4,1,0.100
			4601,1,1,1,0
			4601,1,2,1,0
			4601,1,3,1,0
			4601,1,4,1,0
			4623,1,1,1,0
			4623,1,2,1,0
			4623,1,3,1,0
			4623,1,4,1,0
			4611,1,1,1,1000
			4611,1,2,1,1000
			4611,1,3,1,1000
			4611,1,4,1,1000
			4621,1,1,1,0
			4621,1,2,1,0
			4621,1,3,1,0
			4621,1,4,1,0
			4613,1,1,1,0.600
			4613,1,2,1,0.600
			4613,1,3,1,0.600
			4613,1,4,1,0.600
			22721,1,1,1,1
			22721,2,1,1,1
			22721,3,1,1,1
			22721,4,1,1,1
			22721,5,1,1,1
			22721,6,1,1,1
			22721,1,2,1,1
			22721,2,2,1,1
			22721,3,2,1,1
			22721,4,2,1,1
			22721,5,2,1,1
			22721,6,2,1,1
			22721,1,3,1,1
			22721,2,3,1,1
			22721,3,3,1,1
			22721,4,3,1,1
			22721,5,3,1,1
			22721,6,3,1,1
			22721,1,4,1,1
			22721,2,4,1,1
			22721,3,4,1,1
			22721,4,4,1,1
			22721,5,4,1,1
			22721,6,4,1,1
			22719,1,1,1,1
			22719,2,1,1,1
			22719,3,1,1,1
			22719,4,1,1,1
			22719,5,1,1,1
			22719,6,1,1,1
			22719,1,2,1,1
			22719,2,2,1,1
			22719,3,2,1,1
			22719,4,2,1,1
			22719,5,2,1,1
			22719,6,2,1,1
			22719,1,3,1,1
			22719,2,3,1,1
			22719,3,3,1,1
			22719,4,3,1,1
			22719,5,3,1,1
			22719,6,3,1,1
			22719,1,4,1,1
			22719,2,4,1,1
			22719,3,4,1,1
			22719,4,4,1,1
			22719,5,4,1,1
			22719,6,4,1,1
			22717,1,1,1,1
			22717,2,1,1,1
			22717,3,1,1,1
			22717,4,1,1,1
			22717,5,1,1,1
			22717,6,1,1,1
			22717,1,2,1,1
			22717,2,2,1,1
			22717,3,2,1,1
			22717,4,2,1,1
			22717,5,2,1,1
			22717,6,2,1,1
			22717,1,3,1,1
			22717,2,3,1,1
			22717,3,3,1,1
			22717,4,3,1,1
			22717,5,3,1,1
			22717,6,3,1,1
			22717,1,4,1,1
			22717,2,4,1,1
			22717,3,4,1,1
			22717,4,4,1,1
			22717,5,4,1,1
			22717,6,4,1,1
			22710,1,1,1,1
			22710,2,1,1,1
			22710,3,1,1,1
			22710,4,1,1,1
			22710,5,1,1,1
			22710,6,1,1,1
			22710,1,2,1,1
			22710,2,2,1,1
			22710,3,2,1,1
			22710,4,2,1,1
			22710,5,2,1,1
			22710,6,2,1,1
			22710,1,3,1,1
			22710,2,3,1,1
			22710,3,3,1,1
			22710,4,3,1,1
			22710,5,3,1,1
			22710,6,3,1,1
			22710,1,4,1,1
			22710,2,4,1,1
			22710,3,4,1,1
			22710,4,4,1,1
			22710,5,4,1,1
			22710,6,4,1,1
			22734,1,1,1,0.000
			22734,2,1,1,0.000
			22734,3,1,1,0.000
			22734,4,1,1,0.000
			22734,5,1,1,0.000
			22734,6,1,1,0.000
			22734,1,2,1,0.000
			22734,2,2,1,0.000
			22734,3,2,1,0.000
			22734,4,2,1,0.000
			22734,5,2,1,0.000
			22734,6,2,1,0.000
			22734,1,3,1,0.000
			22734,2,3,1,0.000
			22734,3,3,1,0.000
			22734,4,3,1,0.000
			22734,5,3,1,0.000
			22734,6,3,1,0.000
			22734,1,4,1,0.000
			22734,2,4,1,0.000
			22734,3,4,1,0.000
			22734,4,4,1,0.000
			22734,5,4,1,0.000
			22734,6,4,1,0.000
			22722,1,1,1,0.000
			22722,2,1,1,0.000
			22722,3,1,1,0.000
			22722,4,1,1,0.000
			22722,5,1,1,0.000
			22722,6,1,1,0.000
			22722,1,2,1,0.000
			22722,2,2,1,0.000
			22722,3,2,1,0.000
			22722,4,2,1,0.000
			22722,5,2,1,0.000
			22722,6,2,1,0.000
			22722,1,3,1,0.000
			22722,2,3,1,0.000
			22722,3,3,1,0.000
			22722,4,3,1,0.000
			22722,5,3,1,0.000
			22722,6,3,1,0.000
			22722,1,4,1,0.000
			22722,2,4,1,0.000
			22722,3,4,1,0.000
			22722,4,4,1,0.000
			22722,5,4,1,0.000
			22722,6,4,1,0.000
			22720,1,1,1,0.000
			22720,2,1,1,0.000
			22720,3,1,1,0.000
			22720,4,1,1,0.000
			22720,5,1,1,0.000
			22720,6,1,1,0.000
			22720,1,2,1,0.000
			22720,2,2,1,0.000
			22720,3,2,1,0.000
			22720,4,2,1,0.000
			22720,5,2,1,0.000
			22720,6,2,1,0.000
			22720,1,3,1,0.000
			22720,2,3,1,0.000
			22720,3,3,1,0.000
			22720,4,3,1,0.000
			22720,5,3,1,0.000
			22720,6,3,1,0.000
			22720,1,4,1,0.000
			22720,2,4,1,0.000
			22720,3,4,1,0.000
			22720,4,4,1,0.000
			22720,5,4,1,0.000
			22720,6,4,1,0.000
			22718,1,1,1,0.000
			22718,2,1,1,0.000
			22718,3,1,1,0.000
			22718,4,1,1,0.000
			22718,5,1,1,0.000
			22718,6,1,1,0.000
			22718,1,2,1,0.000
			22718,2,2,1,0.000
			22718,3,2,1,0.000
			22718,4,2,1,0.000
			22718,5,2,1,0.000
			22718,6,2,1,0.000
			22718,1,3,1,0.000
			22718,2,3,1,0.000
			22718,3,3,1,0.000
			22718,4,3,1,0.000
			22718,5,3,1,0.000
			22718,6,3,1,0.000
			22718,1,4,1,0.000
			22718,2,4,1,0.000
			22718,3,4,1,0.000
			22718,4,4,1,0.000
			22718,5,4,1,0.000
			22718,6,4,1,0.000
			22711,1,1,1,0
			22711,2,1,1,0
			22711,3,1,1,0
			22711,4,1,1,0
			22711,5,1,1,0
			22711,6,1,1,0
			22711,1,2,1,0
			22711,2,2,1,0
			22711,3,2,1,0
			22711,4,2,1,0
			22711,5,2,1,0
			22711,6,2,1,0
			22711,1,3,1,0
			22711,2,3,1,0
			22711,3,3,1,0
			22711,4,3,1,0
			22711,5,3,1,0
			22711,6,3,1,0
			22711,1,4,1,0
			22711,2,4,1,0
			22711,3,4,1,0
			22711,4,4,1,0
			22711,5,4,1,0
			22711,6,4,1,0
			22735,1,1,1,0
			22735,2,1,1,0
			22735,3,1,1,0
			22735,4,1,1,0
			22735,5,1,1,0
			22735,6,1,1,0
			22735,1,2,1,0
			22735,2,2,1,0
			22735,3,2,1,0
			22735,4,2,1,0
			22735,5,2,1,0
			22735,6,2,1,0
			22735,1,3,1,0
			22735,2,3,1,0
			22735,3,3,1,0
			22735,4,3,1,0
			22735,5,3,1,0
			22735,6,3,1,0
			22735,1,4,1,0
			22735,2,4,1,0
			22735,3,4,1,0
			22735,4,4,1,0
			22735,5,4,1,0
			22735,6,4,1,0
			22708,1,1,1,0
			22708,2,1,1,0
			22708,3,1,1,0
			22708,4,1,1,0
			22708,5,1,1,0
			22708,6,1,1,0
			22708,1,2,1,0
			22708,2,2,1,0
			22708,3,2,1,0
			22708,4,2,1,0
			22708,5,2,1,0
			22708,6,2,1,0
			22708,1,3,1,0
			22708,2,3,1,0
			22708,3,3,1,0
			22708,4,3,1,0
			22708,5,3,1,0
			22708,6,3,1,0
			22708,1,4,1,0
			22708,2,4,1,0
			22708,3,4,1,0
			22708,4,4,1,0
			22708,5,4,1,0
			22708,6,4,1,0
			22751,1,1,1,0.033
			22751,2,1,1,0.033
			22751,3,1,1,0.033
			22751,4,1,1,0.033
			22751,5,1,1,0.033
			22751,6,1,1,0.033
			22751,1,2,1,0.033
			22751,2,2,1,0.033
			22751,3,2,1,0.033
			22751,4,2,1,0.033
			22751,5,2,1,0.033
			22751,6,2,1,0.033
			22751,1,3,1,0.033
			22751,2,3,1,0.033
			22751,3,3,1,0.033
			22751,4,3,1,0.033
			22751,5,3,1,0.033
			22751,6,3,1,0.033
			22751,1,4,1,0.033
			22751,2,4,1,0.033
			22751,3,4,1,0.033
			22751,4,4,1,0.033
			22751,5,4,1,0.033
			22751,6,4,1,0.033
			22741,1,1,1,0
			22741,2,1,1,0
			22741,3,1,1,0
			22741,4,1,1,0
			22741,5,1,1,0
			22741,6,1,1,0
			22741,1,2,1,0
			22741,2,2,1,0
			22741,3,2,1,0
			22741,4,2,1,0
			22741,5,2,1,0
			22741,6,2,1,0
			22741,1,3,1,0
			22741,2,3,1,0
			22741,3,3,1,0
			22741,4,3,1,0
			22741,5,3,1,0
			22741,6,3,1,0
			22741,1,4,1,0
			22741,2,4,1,0
			22741,3,4,1,0
			22741,4,4,1,0
			22741,5,4,1,0
			22741,6,4,1,0
			22739,1,1,1,0
			22739,2,1,1,0
			22739,3,1,1,0
			22739,4,1,1,0
			22739,5,1,1,0
			22739,6,1,1,0
			22739,1,2,1,0
			22739,2,2,1,0
			22739,3,2,1,0
			22739,4,2,1,0
			22739,5,2,1,0
			22739,6,2,1,0
			22739,1,3,1,0
			22739,2,3,1,0
			22739,3,3,1,0
			22739,4,3,1,0
			22739,5,3,1,0
			22739,6,3,1,0
			22739,1,4,1,0
			22739,2,4,1,0
			22739,3,4,1,0
			22739,4,4,1,0
			22739,5,4,1,0
			22739,6,4,1,0
			22715,1,1,1,1.050
			22715,2,1,1,1.050
			22715,3,1,1,1.050
			22715,4,1,1,1.050
			22715,5,1,1,1.050
			22715,6,1,1,1.050
			22715,1,2,1,1.050
			22715,2,2,1,1.050
			22715,3,2,1,1.050
			22715,4,2,1,1.050
			22715,5,2,1,1.050
			22715,6,2,1,1.050
			22715,1,3,1,1.050
			22715,2,3,1,1.050
			22715,3,3,1,1.050
			22715,4,3,1,1.050
			22715,5,3,1,1.050
			22715,6,3,1,1.050
			22715,1,4,1,1.050
			22715,2,4,1,1.050
			22715,3,4,1,1.050
			22715,4,4,1,1.050
			22715,5,4,1,1.050
			22715,6,4,1,1.050
			22732,1,1,1,1.050
			22732,2,1,1,1.050
			22732,3,1,1,1.050
			22732,4,1,1,1.050
			22732,5,1,1,1.050
			22732,6,1,1,1.050
			22732,1,2,1,1.050
			22732,2,2,1,1.050
			22732,3,2,1,1.050
			22732,4,2,1,1.050
			22732,5,2,1,1.050
			22732,6,2,1,1.050
			22732,1,3,1,1.050
			22732,2,3,1,1.050
			22732,3,3,1,1.050
			22732,4,3,1,1.050
			22732,5,3,1,1.050
			22732,6,3,1,1.050
			22732,1,4,1,1.050
			22732,2,4,1,1.050
			22732,3,4,1,1.050
			22732,4,4,1,1.050
			22732,5,4,1,1.050
			22732,6,4,1,1.050
			22729,1,1,1,1.050
			22729,2,1,1,1.050
			22729,3,1,1,1.050
			22729,4,1,1,1.050
			22729,5,1,1,1.050
			22729,6,1,1,1.050
			22729,1,2,1,1.050
			22729,2,2,1,1.050
			22729,3,2,1,1.050
			22729,4,2,1,1.050
			22729,5,2,1,1.050
			22729,6,2,1,1.050
			22729,1,3,1,1.050
			22729,2,3,1,1.050
			22729,3,3,1,1.050
			22729,4,3,1,1.050
			22729,5,3,1,1.050
			22729,6,3,1,1.050
			22729,1,4,1,1.050
			22729,2,4,1,1.050
			22729,3,4,1,1.050
			22729,4,4,1,1.050
			22729,5,4,1,1.050
			22729,6,4,1,1.050
			22737,1,1,1,0
			22737,2,1,1,0
			22737,3,1,1,0
			22737,4,1,1,0
			22737,5,1,1,0
			22737,6,1,1,0
			22737,1,2,1,0
			22737,2,2,1,0
			22737,3,2,1,0
			22737,4,2,1,0
			22737,5,2,1,0
			22737,6,2,1,0
			22737,1,3,1,0
			22737,2,3,1,0
			22737,3,3,1,0
			22737,4,3,1,0
			22737,5,3,1,0
			22737,6,3,1,0
			22737,1,4,1,0
			22737,2,4,1,0
			22737,3,4,1,0
			22737,4,4,1,0
			22737,5,4,1,0
			22737,6,4,1,0
			22716,1,1,1,1.050
			22716,2,1,1,1.050
			22716,3,1,1,1.050
			22716,4,1,1,1.050
			22716,5,1,1,1.050
			22716,6,1,1,1.050
			22716,1,2,1,1.050
			22716,2,2,1,1.050
			22716,3,2,1,1.050
			22716,4,2,1,1.050
			22716,5,2,1,1.050
			22716,6,2,1,1.050
			22716,1,3,1,1.050
			22716,2,3,1,1.050
			22716,3,3,1,1.050
			22716,4,3,1,1.050
			22716,5,3,1,1.050
			22716,6,3,1,1.050
			22716,1,4,1,1.050
			22716,2,4,1,1.050
			22716,3,4,1,1.050
			22716,4,4,1,1.050
			22716,5,4,1,1.050
			22716,6,4,1,1.050
			22731,1,1,1,1.050
			22731,2,1,1,1.050
			22731,3,1,1,1.050
			22731,4,1,1,1.050
			22731,5,1,1,1.050
			22731,6,1,1,1.050
			22731,1,2,1,1.050
			22731,2,2,1,1.050
			22731,3,2,1,1.050
			22731,4,2,1,1.050
			22731,5,2,1,1.050
			22731,6,2,1,1.050
			22731,1,3,1,1.050
			22731,2,3,1,1.050
			22731,3,3,1,1.050
			22731,4,3,1,1.050
			22731,5,3,1,1.050
			22731,6,3,1,1.050
			22731,1,4,1,1.050
			22731,2,4,1,1.050
			22731,3,4,1,1.050
			22731,4,4,1,1.050
			22731,5,4,1,1.050
			22731,6,4,1,1.050
			22730,1,1,1,1.050
			22730,2,1,1,1.050
			22730,3,1,1,1.050
			22730,4,1,1,1.050
			22730,5,1,1,1.050
			22730,6,1,1,1.050
			22730,1,2,1,1.050
			22730,2,2,1,1.050
			22730,3,2,1,1.050
			22730,4,2,1,1.050
			22730,5,2,1,1.050
			22730,6,2,1,1.050
			22730,1,3,1,1.050
			22730,2,3,1,1.050
			22730,3,3,1,1.050
			22730,4,3,1,1.050
			22730,5,3,1,1.050
			22730,6,3,1,1.050
			22730,1,4,1,1.050
			22730,2,4,1,1.050
			22730,3,4,1,1.050
			22730,4,4,1,1.050
			22730,5,4,1,1.050
			22730,6,4,1,1.050
			22707,1,1,1,0
			22707,2,1,1,0
			22707,3,1,1,0
			22707,4,1,1,0
			22707,5,1,1,0
			22707,6,1,1,0
			22707,1,2,1,0
			22707,2,2,1,0
			22707,3,2,1,0
			22707,4,2,1,0
			22707,5,2,1,0
			22707,6,2,1,0
			22707,1,3,1,0
			22707,2,3,1,0
			22707,3,3,1,0
			22707,4,3,1,0
			22707,5,3,1,0
			22707,6,3,1,0
			22707,1,4,1,0
			22707,2,4,1,0
			22707,3,4,1,0
			22707,4,4,1,0
			22707,5,4,1,0
			22707,6,4,1,0
			22733,1,1,1,0.000
			22733,2,1,1,0.000
			22733,3,1,1,0.000
			22733,4,1,1,0.000
			22733,5,1,1,0.000
			22733,6,1,1,0.000
			22733,1,2,1,0.000
			22733,2,2,1,0.000
			22733,3,2,1,0.000
			22733,4,2,1,0.000
			22733,5,2,1,0.000
			22733,6,2,1,0.000
			22733,1,3,1,0.000
			22733,2,3,1,0.000
			22733,3,3,1,0.000
			22733,4,3,1,0.000
			22733,5,3,1,0.000
			22733,6,3,1,0.000
			22733,1,4,1,0.000
			22733,2,4,1,0.000
			22733,3,4,1,0.000
			22733,4,4,1,0.000
			22733,5,4,1,0.000
			22733,6,4,1,0.000
			22706,1,1,1,0
			22706,2,1,1,0
			22706,3,1,1,0
			22706,4,1,1,0
			22706,5,1,1,0
			22706,6,1,1,0
			22706,1,2,1,0
			22706,2,2,1,0
			22706,3,2,1,0
			22706,4,2,1,0
			22706,5,2,1,0
			22706,6,2,1,0
			22706,1,3,1,0
			22706,2,3,1,0
			22706,3,3,1,0
			22706,4,3,1,0
			22706,5,3,1,0
			22706,6,3,1,0
			22706,1,4,1,0
			22706,2,4,1,0
			22706,3,4,1,0
			22706,4,4,1,0
			22706,5,4,1,0
			22706,6,4,1,0
			22736,1,1,1,0
			22736,2,1,1,0
			22736,3,1,1,0
			22736,4,1,1,0
			22736,5,1,1,0
			22736,6,1,1,0
			22736,1,2,1,0
			22736,2,2,1,0
			22736,3,2,1,0
			22736,4,2,1,0
			22736,5,2,1,0
			22736,6,2,1,0
			22736,1,3,1,0
			22736,2,3,1,0
			22736,3,3,1,0
			22736,4,3,1,0
			22736,5,3,1,0
			22736,6,3,1,0
			22736,1,4,1,0
			22736,2,4,1,0
			22736,3,4,1,0
			22736,4,4,1,0
			22736,5,4,1,0
			22736,6,4,1,0
			22727,1,1,1,0
			22727,2,1,1,0
			22727,3,1,1,0
			22727,4,1,1,0
			22727,5,1,1,0
			22727,6,1,1,0
			22727,1,2,1,0
			22727,2,2,1,0
			22727,3,2,1,0
			22727,4,2,1,0
			22727,5,2,1,0
			22727,6,2,1,0
			22727,1,3,1,0
			22727,2,3,1,0
			22727,3,3,1,0
			22727,4,3,1,0
			22727,5,3,1,0
			22727,6,3,1,0
			22727,1,4,1,0
			22727,2,4,1,0
			22727,3,4,1,0
			22727,4,4,1,0
			22727,5,4,1,0
			22727,6,4,1,0
			22749,1,1,1,0
			22749,2,1,1,0
			22749,3,1,1,0
			22749,4,1,1,0
			22749,5,1,1,0
			22749,6,1,1,0
			22749,1,2,1,0
			22749,2,2,1,0
			22749,3,2,1,0
			22749,4,2,1,0
			22749,5,2,1,0
			22749,6,2,1,0
			22749,1,3,1,0
			22749,2,3,1,0
			22749,3,3,1,0
			22749,4,3,1,0
			22749,5,3,1,0
			22749,6,3,1,0
			22749,1,4,1,0
			22749,2,4,1,0
			22749,3,4,1,0
			22749,4,4,1,0
			22749,5,4,1,0
			22749,6,4,1,0
			22747,1,1,1,0
			22747,2,1,1,0
			22747,3,1,1,0
			22747,4,1,1,0
			22747,5,1,1,0
			22747,6,1,1,0
			22747,1,2,1,0
			22747,2,2,1,0
			22747,3,2,1,0
			22747,4,2,1,0
			22747,5,2,1,0
			22747,6,2,1,0
			22747,1,3,1,0
			22747,2,3,1,0
			22747,3,3,1,0
			22747,4,3,1,0
			22747,5,3,1,0
			22747,6,3,1,0
			22747,1,4,1,0
			22747,2,4,1,0
			22747,3,4,1,0
			22747,4,4,1,0
			22747,5,4,1,0
			22747,6,4,1,0
			22725,1,1,1,0
			22725,2,1,1,0
			22725,3,1,1,0
			22725,4,1,1,0
			22725,5,1,1,0
			22725,6,1,1,0
			22725,1,2,1,0
			22725,2,2,1,0
			22725,3,2,1,0
			22725,4,2,1,0
			22725,5,2,1,0
			22725,6,2,1,0
			22725,1,3,1,0
			22725,2,3,1,0
			22725,3,3,1,0
			22725,4,3,1,0
			22725,5,3,1,0
			22725,6,3,1,0
			22725,1,4,1,0
			22725,2,4,1,0
			22725,3,4,1,0
			22725,4,4,1,0
			22725,5,4,1,0
			22725,6,4,1,0
			22745,1,1,1,0
			22745,2,1,1,0
			22745,3,1,1,0
			22745,4,1,1,0
			22745,5,1,1,0
			22745,6,1,1,0
			22745,1,2,1,0
			22745,2,2,1,0
			22745,3,2,1,0
			22745,4,2,1,0
			22745,5,2,1,0
			22745,6,2,1,0
			22745,1,3,1,0
			22745,2,3,1,0
			22745,3,3,1,0
			22745,4,3,1,0
			22745,5,3,1,0
			22745,6,3,1,0
			22745,1,4,1,0
			22745,2,4,1,0
			22745,3,4,1,0
			22745,4,4,1,0
			22745,5,4,1,0
			22745,6,4,1,0
			22743,1,1,1,0
			22743,2,1,1,0
			22743,3,1,1,0
			22743,4,1,1,0
			22743,5,1,1,0
			22743,6,1,1,0
			22743,1,2,1,0
			22743,2,2,1,0
			22743,3,2,1,0
			22743,4,2,1,0
			22743,5,2,1,0
			22743,6,2,1,0
			22743,1,3,1,0
			22743,2,3,1,0
			22743,3,3,1,0
			22743,4,3,1,0
			22743,5,3,1,0
			22743,6,3,1,0
			22743,1,4,1,0
			22743,2,4,1,0
			22743,3,4,1,0
			22743,4,4,1,0
			22743,5,4,1,0
			22743,6,4,1,0
			22723,1,1,1,0
			22723,2,1,1,0
			22723,3,1,1,0
			22723,4,1,1,0
			22723,5,1,1,0
			22723,6,1,1,0
			22723,1,2,1,0
			22723,2,2,1,0
			22723,3,2,1,0
			22723,4,2,1,0
			22723,5,2,1,0
			22723,6,2,1,0
			22723,1,3,1,0
			22723,2,3,1,0
			22723,3,3,1,0
			22723,4,3,1,0
			22723,5,3,1,0
			22723,6,3,1,0
			22723,1,4,1,0
			22723,2,4,1,0
			22723,3,4,1,0
			22723,4,4,1,0
			22723,5,4,1,0
			22723,6,4,1,0
			22713,1,1,1,0
			22713,2,1,1,0
			22713,3,1,1,0
			22713,4,1,1,0
			22713,5,1,1,0
			22713,6,1,1,0
			22713,1,2,1,0
			22713,2,2,1,0
			22713,3,2,1,0
			22713,4,2,1,0
			22713,5,2,1,0
			22713,6,2,1,0
			22713,1,3,1,0
			22713,2,3,1,0
			22713,3,3,1,0
			22713,4,3,1,0
			22713,5,3,1,0
			22713,6,3,1,0
			22713,1,4,1,0
			22713,2,4,1,0
			22713,3,4,1,0
			22713,4,4,1,0
			22713,5,4,1,0
			22713,6,4,1,0
			22709,1,1,1,1
			22709,2,1,1,1
			22709,3,1,1,1
			22709,4,1,1,1
			22709,5,1,1,1
			22709,6,1,1,1
			22709,1,2,1,1
			22709,2,2,1,1
			22709,3,2,1,1
			22709,4,2,1,1
			22709,5,2,1,1
			22709,6,2,1,1
			22709,1,3,1,1
			22709,2,3,1,1
			22709,3,3,1,1
			22709,4,3,1,1
			22709,5,3,1,1
			22709,6,3,1,1
			22709,1,4,1,1
			22709,2,4,1,1
			22709,3,4,1,1
			22709,4,4,1,1
			22709,5,4,1,1
			22709,6,4,1,1
			8695,1,1,1,70
			8695,1,2,1,70
			8695,1,3,1,70
			8695,1,4,1,70
			8699,1,1,1,0
			8699,1,2,1,0
			8699,1,3,1,0
			8699,1,4,1,0
			8700,1,1,1,0
			8700,1,2,1,0
			8700,1,3,1,0
			8700,1,4,1,0
			8703,1,1,1,0
			8703,1,2,1,0
			8703,1,3,1,0
			8703,1,4,1,0
			8679,1,1,1,0
			8679,1,2,1,0
			8679,1,3,1,0
			8679,1,4,1,0
			8693,1,1,1,0
			8693,1,2,1,0
			8693,1,3,1,0
			8693,1,4,1,0
			8673,1,1,1,0
			8673,1,2,1,0
			8673,1,3,1,0
			8673,1,4,1,0
			8691,1,1,1,0
			8691,1,2,1,0
			8691,1,3,1,0
			8691,1,4,1,0
			8671,1,1,1,0
			8671,1,2,1,0
			8671,1,3,1,0
			8671,1,4,1,0
			8689,1,1,1,0
			8689,1,2,1,0
			8689,1,3,1,0
			8689,1,4,1,0
			8669,1,1,1,0
			8669,1,2,1,0
			8669,1,3,1,0
			8669,1,4,1,0
			8683,1,1,1,0
			8683,1,2,1,0
			8683,1,3,1,0
			8683,1,4,1,0
			8697,1,1,1,0.000
			8697,1,2,1,0.000
			8697,1,3,1,0.000
			8697,1,4,1,0.000
			8665,1,1,1,0
			8665,1,2,1,0
			8665,1,3,1,0
			8665,1,4,1,0
			8660,1,1,1,Bkr 1
			8660,1,2,1,Bkr 2
			8660,1,3,1,Bkr 3
			8660,1,4,1,Bkr 4
			8664,1,1,1,0
			8664,1,2,1,0
			8664,1,3,1,0
			8664,1,4,1,0
			8681,1,1,1,0.000
			8681,1,2,1,0.000
			8681,1,3,1,0.000
			8681,1,4,1,0.000
			8659,1,1,1,0
			8659,1,2,1,0
			8659,1,3,1,0
			8659,1,4,1,0
			8675,1,1,1,0
			8675,1,2,1,0
			8675,1,3,1,0
			8675,1,4,1,0
			8705,1,1,1,0
			8705,1,2,1,0
			8705,1,3,1,0
			8705,1,4,1,0
			8667,1,1,1,0
			8667,1,2,1,0
			8667,1,3,1,0
			8667,1,4,1,0
			8701,1,1,1,0
			8701,1,2,1,0
			8701,1,3,1,0
			8701,1,4,1,0
			8685,1,1,1,0
			8685,1,2,1,0
			8685,1,3,1,0
			8685,1,4,1,0
			8687,1,1,1,0
			8687,1,2,1,0
			8687,1,3,1,0
			8687,1,4,1,0
			8702,1,1,1,0
			8702,1,2,1,0
			8702,1,3,1,0
			8702,1,4,1,0
			8677,1,1,1,0.000
			8677,1,2,1,0.000
			8677,1,3,1,0.000
			8677,1,4,1,0.000
			18989,1,1,1,31.5
			18989,1,2,1,31.5
			18989,1,3,1,31.5
			18989,1,4,1,31.5
			18990,1,1,1,0
			18990,1,2,1,0
			18990,1,3,1,0
			18990,1,4,1,0
			18994,1,1,1,0
			18994,1,2,1,0
			18994,1,3,1,0
			18994,1,4,1,0
			18980,1,1,1,0
			18980,1,2,1,0
			18980,1,3,1,0
			18980,1,4,1,0
			18988,1,1,1,1000
			18988,1,2,1,1000
			18988,1,3,1,1000
			18988,1,4,1,1000
			18985,1,1,1,0
			18985,1,2,1,0
			18985,1,3,1,0
			18985,1,4,1,0
			18983,1,1,1,0
			18983,1,2,1,0
			18983,1,3,1,0
			18983,1,4,1,0
			18981,1,1,1,0
			18981,1,2,1,0
			18981,1,3,1,0
			18981,1,4,1,0
			18979,1,1,1,0
			18979,1,2,1,0
			18979,1,3,1,0
			18979,1,4,1,0
			18995,1,1,1,0
			18995,1,2,1,0
			18995,1,3,1,0
			18995,1,4,1,0
			18987,1,1,1,0.000
			18987,1,2,1,0.000
			18987,1,3,1,0.000
			18987,1,4,1,0.000
			18992,1,1,1,0
			18992,1,2,1,0
			18992,1,3,1,0
			18992,1,4,1,0
			53338,1,1,1,0
			53338,2,1,1,0
			53338,3,1,1,0
			53338,4,1,1,0
			53338,5,1,1,0
			53338,6,1,1,0
			53338,1,2,1,0
			53338,2,2,1,0
			53338,3,2,1,0
			53338,4,2,1,0
			53338,5,2,1,0
			53338,6,2,1,0
			53338,1,3,1,0
			53338,2,3,1,0
			53338,3,3,1,0
			53338,4,3,1,0
			53338,5,3,1,0
			53338,6,3,1,0
			53331,1,1,1,0
			53331,2,1,1,0
			53331,3,1,1,0
			53331,4,1,1,0
			53331,5,1,1,0
			53331,6,1,1,0
			53331,1,2,1,0
			53331,2,2,1,0
			53331,3,2,1,0
			53331,4,2,1,0
			53331,5,2,1,0
			53331,6,2,1,0
			53331,1,3,1,0
			53331,2,3,1,0
			53331,3,3,1,0
			53331,4,3,1,0
			53331,5,3,1,0
			53331,6,3,1,0
			53332,1,1,1,0.700
			53332,2,1,1,0.700
			53332,3,1,1,0.700
			53332,4,1,1,0.700
			53332,5,1,1,0.700
			53332,6,1,1,0.700
			53332,1,2,1,0.700
			53332,2,2,1,0.700
			53332,3,2,1,0.700
			53332,4,2,1,0.700
			53332,5,2,1,0.700
			53332,6,2,1,0.700
			53332,1,3,1,0.700
			53332,2,3,1,0.700
			53332,3,3,1,0.700
			53332,4,3,1,0.700
			53332,5,3,1,0.700
			53332,6,3,1,0.700
			53335,1,1,1,0.100
			53335,2,1,1,0.100
			53335,3,1,1,0.100
			53335,4,1,1,0.100
			53335,5,1,1,0.100
			53335,6,1,1,0.100
			53335,1,2,1,0.100
			53335,2,2,1,0.100
			53335,3,2,1,0.100
			53335,4,2,1,0.100
			53335,5,2,1,0.100
			53335,6,2,1,0.100
			53335,1,3,1,0.100
			53335,2,3,1,0.100
			53335,3,3,1,0.100
			53335,4,3,1,0.100
			53335,5,3,1,0.100
			53335,6,3,1,0.100
			53330,1,1,1,0
			53330,2,1,1,0
			53330,3,1,1,0
			53330,4,1,1,0
			53330,5,1,1,0
			53330,6,1,1,0
			53330,1,2,1,0
			53330,2,2,1,0
			53330,3,2,1,0
			53330,4,2,1,0
			53330,5,2,1,0
			53330,6,2,1,0
			53330,1,3,1,0
			53330,2,3,1,0
			53330,3,3,1,0
			53330,4,3,1,0
			53330,5,3,1,0
			53330,6,3,1,0
			53339,1,1,1,0
			53339,2,1,1,0
			53339,3,1,1,0
			53339,4,1,1,0
			53339,5,1,1,0
			53339,6,1,1,0
			53339,1,2,1,0
			53339,2,2,1,0
			53339,3,2,1,0
			53339,4,2,1,0
			53339,5,2,1,0
			53339,6,2,1,0
			53339,1,3,1,0
			53339,2,3,1,0
			53339,3,3,1,0
			53339,4,3,1,0
			53339,5,3,1,0
			53339,6,3,1,0
			53333,1,1,1,1.00
			53333,2,1,1,1.00
			53333,3,1,1,1.00
			53333,4,1,1,1.00
			53333,5,1,1,1.00
			53333,6,1,1,1.00
			53333,1,2,1,1.00
			53333,2,2,1,1.00
			53333,3,2,1,1.00
			53333,4,2,1,1.00
			53333,5,2,1,1.00
			53333,6,2,1,1.00
			53333,1,3,1,1.00
			53333,2,3,1,1.00
			53333,3,3,1,1.00
			53333,4,3,1,1.00
			53333,5,3,1,1.00
			53333,6,3,1,1.00
			53334,1,1,1,0
			53334,2,1,1,0
			53334,3,1,1,0
			53334,4,1,1,0
			53334,5,1,1,0
			53334,6,1,1,0
			53334,1,2,1,0
			53334,2,2,1,0
			53334,3,2,1,0
			53334,4,2,1,0
			53334,5,2,1,0
			53334,6,2,1,0
			53334,1,3,1,0
			53334,2,3,1,0
			53334,3,3,1,0
			53334,4,3,1,0
			53334,5,3,1,0
			53334,6,3,1,0
			53336,1,1,1,0
			53336,2,1,1,0
			53336,3,1,1,0
			53336,4,1,1,0
			53336,5,1,1,0
			53336,6,1,1,0
			53336,1,2,1,0
			53336,2,2,1,0
			53336,3,2,1,0
			53336,4,2,1,0
			53336,5,2,1,0
			53336,6,2,1,0
			53336,1,3,1,0
			53336,2,3,1,0
			53336,3,3,1,0
			53336,4,3,1,0
			53336,5,3,1,0
			53336,6,3,1,0
			21520,1,1,1,0
			21520,2,1,1,0
			21520,3,1,1,0
			21520,4,1,1,0
			21520,5,1,1,0
			21520,6,1,1,0
			21520,1,2,1,0
			21520,2,2,1,0
			21520,3,2,1,0
			21520,4,2,1,0
			21520,5,2,1,0
			21520,6,2,1,0
			21520,1,3,1,0
			21520,2,3,1,0
			21520,3,3,1,0
			21520,4,3,1,0
			21520,5,3,1,0
			21520,6,3,1,0
			21514,1,1,1,0
			21514,2,1,1,0
			21514,3,1,1,0
			21514,4,1,1,0
			21514,5,1,1,0
			21514,6,1,1,0
			21514,1,2,1,0
			21514,2,2,1,0
			21514,3,2,1,0
			21514,4,2,1,0
			21514,5,2,1,0
			21514,6,2,1,0
			21514,1,3,1,0
			21514,2,3,1,0
			21514,3,3,1,0
			21514,4,3,1,0
			21514,5,3,1,0
			21514,6,3,1,0
			21517,1,1,1,1.00
			21517,2,1,1,1.00
			21517,3,1,1,1.00
			21517,4,1,1,1.00
			21517,5,1,1,1.00
			21517,6,1,1,1.00
			21517,1,2,1,1.00
			21517,2,2,1,1.00
			21517,3,2,1,1.00
			21517,4,2,1,1.00
			21517,5,2,1,1.00
			21517,6,2,1,1.00
			21517,1,3,1,1.00
			21517,2,3,1,1.00
			21517,3,3,1,1.00
			21517,4,3,1,1.00
			21517,5,3,1,1.00
			21517,6,3,1,1.00
			21516,1,1,1,1.00
			21516,2,1,1,1.00
			21516,3,1,1,1.00
			21516,4,1,1,1.00
			21516,5,1,1,1.00
			21516,6,1,1,1.00
			21516,1,2,1,1.00
			21516,2,2,1,1.00
			21516,3,2,1,1.00
			21516,4,2,1,1.00
			21516,5,2,1,1.00
			21516,6,2,1,1.00
			21516,1,3,1,1.00
			21516,2,3,1,1.00
			21516,3,3,1,1.00
			21516,4,3,1,1.00
			21516,5,3,1,1.00
			21516,6,3,1,1.00
			21515,1,1,1,0.300
			21515,2,1,1,0.300
			21515,3,1,1,0.300
			21515,4,1,1,0.300
			21515,5,1,1,0.300
			21515,6,1,1,0.300
			21515,1,2,1,0.300
			21515,2,2,1,0.300
			21515,3,2,1,0.300
			21515,4,2,1,0.300
			21515,5,2,1,0.300
			21515,6,2,1,0.300
			21515,1,3,1,0.300
			21515,2,3,1,0.300
			21515,3,3,1,0.300
			21515,4,3,1,0.300
			21515,5,3,1,0.300
			21515,6,3,1,0.300
			21513,1,1,1,0
			21513,2,1,1,0
			21513,3,1,1,0
			21513,4,1,1,0
			21513,5,1,1,0
			21513,6,1,1,0
			21513,1,2,1,0
			21513,2,2,1,0
			21513,3,2,1,0
			21513,4,2,1,0
			21513,5,2,1,0
			21513,6,2,1,0
			21513,1,3,1,0
			21513,2,3,1,0
			21513,3,3,1,0
			21513,4,3,1,0
			21513,5,3,1,0
			21513,6,3,1,0
			21521,1,1,1,0
			21521,2,1,1,0
			21521,3,1,1,0
			21521,4,1,1,0
			21521,5,1,1,0
			21521,6,1,1,0
			21521,1,2,1,0
			21521,2,2,1,0
			21521,3,2,1,0
			21521,4,2,1,0
			21521,5,2,1,0
			21521,6,2,1,0
			21521,1,3,1,0
			21521,2,3,1,0
			21521,3,3,1,0
			21521,4,3,1,0
			21521,5,3,1,0
			21521,6,3,1,0
			21518,1,1,1,0
			21518,2,1,1,0
			21518,3,1,1,0
			21518,4,1,1,0
			21518,5,1,1,0
			21518,6,1,1,0
			21518,1,2,1,0
			21518,2,2,1,0
			21518,3,2,1,0
			21518,4,2,1,0
			21518,5,2,1,0
			21518,6,2,1,0
			21518,1,3,1,0
			21518,2,3,1,0
			21518,3,3,1,0
			21518,4,3,1,0
			21518,5,3,1,0
			21518,6,3,1,0
			16016,1,1,1,60.00
			16016,1,2,1,60.00
			16016,1,3,1,60.00
			16016,1,4,1,60.00
			16005,1,1,1,0
			16005,1,2,1,0
			16005,1,3,1,0
			16005,1,4,1,0
			16004,1,1,1,0
			16004,1,2,1,0
			16004,1,3,1,0
			16004,1,4,1,0
			16015,1,1,1,60.00
			16015,1,2,1,60.00
			16015,1,3,1,60.00
			16015,1,4,1,60.00
			16023,1,1,1,0
			16023,1,2,1,0
			16023,1,3,1,0
			16023,1,4,1,0
			16021,1,1,1,0
			16021,1,2,1,0
			16021,1,3,1,0
			16021,1,4,1,0
			16019,1,1,1,0
			16019,1,2,1,0
			16019,1,3,1,0
			16019,1,4,1,0
			15999,1,1,1,1
			15999,1,2,1,1
			15999,1,3,1,1
			15999,1,4,1,1
			16002,1,1,1,0
			16002,1,2,1,0
			16002,1,3,1,0
			16002,1,4,1,0
			16000,1,1,1,0
			16000,1,2,1,0
			16000,1,3,1,0
			16000,1,4,1,0
			15995,1,1,1,0
			15995,1,2,1,0
			15995,1,3,1,0
			15995,1,4,1,0
			16017,1,1,1,5.00
			16017,1,2,1,5.00
			16017,1,3,1,5.00
			16017,1,4,1,5.00
			15994,1,1,1,0
			15994,1,2,1,0
			15994,1,3,1,0
			15994,1,4,1,0
			16018,1,1,1,0
			16018,1,2,1,0
			16018,1,3,1,0
			16018,1,4,1,0
			16030,1,1,1,0.00
			16030,1,2,1,0.00
			16030,1,3,1,0.00
			16030,1,4,1,0.00
			16027,1,1,1,0.00
			16027,1,2,1,0.00
			16027,1,3,1,0.00
			16027,1,4,1,0.00
			16014,1,1,1,4.00
			16014,1,2,1,4.00
			16014,1,3,1,4.00
			16014,1,4,1,4.00
			16013,1,1,1,3.00
			16013,1,2,1,3.00
			16013,1,3,1,3.00
			16013,1,4,1,3.00
			16012,1,1,1,2.00
			16012,1,2,1,2.00
			16012,1,3,1,2.00
			16012,1,4,1,2.00
			16011,1,1,1,1.00
			16011,1,2,1,1.00
			16011,1,3,1,1.00
			16011,1,4,1,1.00
			16008,1,1,1,0
			16008,1,2,1,0
			16008,1,3,1,0
			16008,1,4,1,0
			16006,1,1,1,0
			16006,1,2,1,0
			16006,1,3,1,0
			16006,1,4,1,0
			16010,1,1,1,10.00
			16010,1,2,1,10.00
			16010,1,3,1,10.00
			16010,1,4,1,10.00
			15997,1,1,1,0
			15997,1,2,1,0
			15997,1,3,1,0
			15997,1,4,1,0
			16028,1,1,1,0
			16028,1,2,1,0
			16028,1,3,1,0
			16028,1,4,1,0
			16025,1,1,1,0
			16025,1,2,1,0
			16025,1,3,1,0
			16025,1,4,1,0
			3339,1,1,1,
			3100,1,1,1,825374510
			3502,1,1,1,80
			3102,1,1,1,10
			3103,1,1,1,5
			3504,1,1,1,2
			3505,1,1,1,2
			3273,1,1,1,
			3207,1,1,1,
			3174,1,1,1,
			3240,1,1,1,
			3141,1,1,1,
			3306,1,1,1,
			3108,1,1,1,
			3571,1,1,1,0
			3572,1,1,1,0
			3506,1,1,1,
			3096,1,1,1,825374510
			3503,1,1,1,8888
			3099,1,1,1,10
			3098,1,1,1,5
			3095,1,1,1,0
			3094,1,1,1,0
			3092,1,1,1,0
			3093,1,1,1,120
			3090,1,1,1,825374510
		]]></Private>
    <Private type="GE_Digital_Energy_UR GE_Authentication_Code">762616006</Private>
    <Private type="GE_Digital_Energy_UR GFP_UR"><![CDATA[
			<GfpFile>
				<Subfile name="ANCTR.CFG">
				</Subfile>
				<Subfile name="METERING0.CFG">
				</Subfile>
				<Subfile name="METERING1.CFG">
				</Subfile>
				<Subfile name="METERING2.CFG">
				</Subfile>
				<Subfile name="METERING3.CFG">
				</Subfile>
				<Subfile name="METERING4.CFG">
				</Subfile>
				<Subfile name="MIMIC0.CFG">
				</Subfile>
				<Subfile name="MIMIC1.CFG">
				</Subfile>
				<Subfile name="MIMIC2.CFG">
				</Subfile>
				<Subfile name="MIMIC3.CFG">
				</Subfile>
				<Subfile name="MIMIC4.CFG">
				</Subfile>
			</GfpFile>
		]]></Private>
    <Services nameLength="64">
      <ConfDataSet max="18" maxAttributes="64"/>
      <ConfReportControl max="48"/>
      <ReportSettings cbName="Conf" datSet="Conf" bufTime="Dyn" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
      <GOOSE max="16"/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
      <ConfLdName/>
      <SupSubscription maxGo="64" maxSv="24"/>
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="true"/>
        <LDevice inst="Master">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Master</Private>
          <LN0 lnType="LLN0_6" inst="" lnClass="LLN0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LLN0</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This device's mode</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This physical device's health</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="paramRev" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Zero">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexAnalog fixed operand Off</Val>
              </DAI>
            </DOI>
            <DOI name="ZeroSV">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog channel fixed operand None</Val>
              </DAI>
            </DOI>
            <DOI name="EvtRcdClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CLEAR EVENT RECORDS command</Val>
              </DAI>
            </DOI>
            <DOI name="On">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Logic 1 fixed operand</Val>
              </DAI>
            </DOI>
            <DOI name="Off">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Logic 0 fixed operand</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Operand SETTING GROUP ACT 1</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Operand SETTING GROUP ACT 2</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Operand SETTING GROUP ACT 3</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct4">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Operand SETTING GROUP ACT 4</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct5">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Operand SETTING GROUP ACT 5</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct6">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Operand SETTING GROUP ACT 6</Val>
              </DAI>
            </DOI>
            <DOI name="OnMod">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RLY IN ON MODE operand</Val>
              </DAI>
            </DOI>
            <DOI name="TstMod">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RLY IN TEST MODE operand</Val>
              </DAI>
            </DOI>
            <DOI name="TstBlkMod">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RLY IN TESTBLK MODE operand</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI name="setVal" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Multi-level control mode</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SETTING GROUPS BLK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CLEAR EVENT RECORDS setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUP 2 ACTIVATE ON setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUP 3 ACTIVATE ON setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUP 4 ACTIVATE ON setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUP 5 ACTIVATE ON setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUP 6 ACTIVATE ON setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TEST MODE INPUT setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TEST-BLK MODE INPUT setting</Val>
              </DAI>
            </DOI>
            <SettingControl actSG="1" numOfSGs="6"/>
          </LN0>
          <LN lnType="LPHD_4" inst="1" lnClass="LPHD" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LPHD1</Private>
            <DOI name="PhyNam">
              <DAI name="serNum" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="model" valKind="RO">
                <Val>F60-UQ3-HLH-H87</Val>
              </DAI>
              <DAI name="location" valImport="true" valKind="RO">
                <Val>Location</Val>
              </DAI>
              <DAI name="name" valImport="true" valKind="RO">
                <Val>Relay-1</Val>
              </DAI>
              <DAI name="latitude" valImport="true" valKind="RO">
                <Val>0.000</Val>
              </DAI>
              <DAI name="longitude" valImport="true" valKind="RO">
                <Val>0.000</Val>
              </DAI>
              <DAI name="altitude" valImport="true" valKind="RO">
                <Val>0.000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This physical device's name plate</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This physical device's health</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Indicates if this LN is a proxy</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mapped to command CLEAR ALL RELAY RECORDS</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Will accept simulated GOOSE messages</Val>
              </DAI>
            </DOI>
            <DOI name="TxGoSim">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sim bit status in transmitted GOOSE messages</Val>
              </DAI>
            </DOI>
            <DOI name="MMSConnects">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor" valKind="RO">
                  <Val>1</Val>
                </DAI>
                <DAI name="offset" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Number of MMS client connections active</Val>
              </DAI>
            </DOI>
            <DOI name="AnyErr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ANY SELF TESTS operand</Val>
              </DAI>
            </DOI>
            <DOI name="MajorErr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ANY MAJOR ERROR operand</Val>
              </DAI>
            </DOI>
            <DOI name="MinorErr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ANY MINOR ERROR operand</Val>
              </DAI>
            </DOI>
            <DOI name="BatFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BATTERY FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClkUnsynch">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CLOCK UNSYNCHRONIZED operand</Val>
              </DAI>
            </DOI>
            <DOI name="DrcDevOff">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIRECT DEVICE OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="DrcRingBrk">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIRECT RING BREAK operand</Val>
              </DAI>
            </DOI>
            <DOI name="EqpMismat">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>EQUIPMENT MISMATCH operand</Val>
              </DAI>
            </DOI>
            <DOI name="FlexErrTkn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXLOGIC ERR TOKEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IrigbFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>IRIG-B FAILURE operand</Val>
              </DAI>
            </DOI>
            <DOI name="LatchErr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCHING OUT ERROR  operand</Val>
              </DAI>
            </DOI>
            <DOI name="OscilGOOSE">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Oscillatory GOOSE operand</Val>
              </DAI>
            </DOI>
            <DOI name="FrstEthFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FIRST ETHERNET FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="PtpFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PTP FAILURE operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxGooseOff">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="RrtdComFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RRTD COMM FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="SecEthFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SECOND ETHERNET FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="ThrdEthFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THIRD ETHERNET FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="SntpFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SNTP FAILURE operand</Val>
              </DAI>
            </DOI>
            <DOI name="SysExcp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYSTEM EXCEPTION operand</Val>
              </DAI>
            </DOI>
            <DOI name="TempMnt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TEMP MONITOR operand</Val>
              </DAI>
            </DOI>
            <DOI name="UNotPrgm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNIT NOT PROGRAMMED operand</Val>
              </DAI>
            </DOI>
            <DOI name="ProcBusFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PROCESS BUS FAILURE operand</Val>
              </DAI>
            </DOI>
            <DOI name="ProcBusTrbl">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PROCESS BUS TROUBLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="VoltMntr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>VOLTAGE MONITOR operand</Val>
              </DAI>
            </DOI>
            <DOI name="BrckTrbl">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BRICK TROUBLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="RtdTrbl">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RTD TROUBLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="TdrTrbl">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TDR TROUBLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth1Fail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PBEthPort1 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth2Fail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PBEthPort2 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth3Fail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PBEthPort3 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth4Fail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PBEthPort4 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth5Fail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PBEthPort5 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth6Fail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PBEthPort6 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth7Fail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PBEthPort7 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth8Fail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PBEthPort8 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="RlyUTCTms">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Relay UTC time</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PROCESS BUS FAILURE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SIM MODE INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SIM CTRL VIA MMS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_0" inst="1" lnClass="GGIO" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Relay health, value is 2 (yellow) when ANY MINOR ERROR, 3 (red) when ANY MAJOR ERROR</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexLogic Operand Interface functionality</Val>
              </DAI>
            </DOI>
            <DOI name="Ind001">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind002">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind003">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind004">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind005">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind006">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind007">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind008">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind009">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind010">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind011">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind012">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind013">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind014">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind015">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind016">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind017">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind018">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind019">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind020">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind021">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind022">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind023">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind024">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind025">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind026">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind027">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind028">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind029">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind030">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind031">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind032">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind033">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind034">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind035">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind036">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind037">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind038">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind039">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind040">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind041">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind042">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind043">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind044">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind045">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind046">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind047">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind048">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind049">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind050">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind051">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind052">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind053">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind054">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind055">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind056">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind057">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind058">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind059">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind060">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind061">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind062">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind063">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind064">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind065">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind066">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind067">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind068">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind069">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind070">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind071">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind072">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind073">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind074">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind075">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind076">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind077">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind078">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind079">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind080">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind081">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind082">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind083">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind084">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind085">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind086">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind087">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind088">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind089">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind090">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind091">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind092">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind093">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind094">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind095">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind096">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind097">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind098">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind099">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind100">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind101">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind102">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind103">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind104">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind105">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind106">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind107">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind108">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind109">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind110">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind111">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind112">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind113">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind114">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind115">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind116">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind117">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind118">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind119">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind120">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind121">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind122">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind123">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind124">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind125">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind126">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind127">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind128">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_12" inst="2" lnClass="GGIO" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Generic controllable single point</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO001">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 1 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO002">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 2 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO003">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 3 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO004">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 4 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO005">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 5 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO006">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 6 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO007">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 7 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO008">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 8 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO009">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 9 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO010">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 10 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO011">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 11 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO012">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 12 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO013">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 13 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO014">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 14 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO015">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 15 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO016">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 16 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO017">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 17 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO018">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 18 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO019">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 19 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO020">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 20 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO021">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 21 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO022">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 22 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO023">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 23 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO024">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 24 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO025">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 25 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO026">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 26 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO027">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
