              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 27 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO028">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 28 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO029">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 29 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO030">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 30 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO031">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 31 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO032">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 32 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO033">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 33 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO034">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 34 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO035">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 35 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO036">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 36 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO037">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 37 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO038">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 38 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO039">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 39 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO040">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 40 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO041">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 41 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO042">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 42 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO043">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 43 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO044">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 44 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO045">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 45 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO046">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 46 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO047">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 47 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO048">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 48 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO049">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 49 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO050">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 50 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO051">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 51 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO052">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 52 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO053">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 53 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO054">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 54 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO055">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 55 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO056">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 56 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO057">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 57 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO058">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 58 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO059">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 59 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO060">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 60 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO061">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 61 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO062">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 62 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO063">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 63 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO064">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 64 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO065">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 65 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO066">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 66 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO067">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 67 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO068">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 68 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO069">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 69 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO070">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 70 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO071">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 71 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO072">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 72 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO073">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 73 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO074">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 74 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO075">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 75 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO076">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 76 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO077">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 77 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO078">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 78 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO079">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 79 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO080">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 80 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO081">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 81 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO082">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 82 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO083">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 83 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO084">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 84 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO085">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 85 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO086">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 86 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO087">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 87 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO088">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 88 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO089">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 89 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO090">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 90 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO091">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 91 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO092">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 92 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO093">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 93 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO094">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 94 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO095">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 95 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO096">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 96 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO097">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 97 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO098">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 98 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO099">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 99 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO100">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 100 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO101">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 101 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO102">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 102 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO103">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 103 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO104">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 104 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO105">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 105 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO106">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 106 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO107">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 107 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO108">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 108 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO109">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 109 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO110">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 110 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO111">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 111 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO112">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 112 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO113">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 113 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO114">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 114 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO115">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 115 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO116">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 116 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO117">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 117 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO118">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 118 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO119">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 119 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO120">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 120 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO121">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 121 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO122">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 122 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO123">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 123 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO124">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 124 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO125">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 125 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO126">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 126 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO127">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 127 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO128">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status and control of FlexLogic operand Virt Ip 128 On</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_2" inst="3" lnClass="GGIO" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Inputs</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog5 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog6 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog7 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog8 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog9 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog10 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog11 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog12 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog13 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog14 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog15 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog16 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog17 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog18 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog19 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog20 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog21 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog22 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog23 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog24 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog25 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog26 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog27 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog28 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog29 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog30 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog31 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Analog32 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind001">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind002">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind003">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind004">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind005">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean5 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind006">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean6 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind007">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean7 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind008">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean8 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind009">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean9 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind010">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean10 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind011">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean11 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind012">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean12 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind013">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean13 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind014">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean14 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind015">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean15 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind016">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean16 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind017">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean17 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind018">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean18 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind019">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean19 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind020">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean20 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind021">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean21 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind022">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean22 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind023">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean23 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind024">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean24 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind025">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean25 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind026">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean26 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind027">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean27 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind028">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean28 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind029">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean29 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind030">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean30 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind031">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean31 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind032">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean32 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind033">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean33 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind034">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean34 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind035">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean35 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind036">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean36 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind037">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean37 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind038">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean38 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind039">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean39 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind040">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean40 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind041">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean41 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind042">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean42 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind043">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean43 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind044">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean44 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind045">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean45 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind046">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean46 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind047">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean47 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind048">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean48 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind049">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean49 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind050">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean50 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind051">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean51 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind052">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean52 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind053">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean53 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind054">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean54 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind055">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean55 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind056">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean56 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind057">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean57 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind058">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean58 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind059">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean59 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind060">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean60 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind061">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean61 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind062">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean62 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind063">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean63 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind064">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean64 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind065">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean65 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind066">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean66 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind067">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean67 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind068">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean68 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind069">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean69 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind070">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean70 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind071">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean71 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind072">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean72 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind073">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean73 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind074">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean74 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind075">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean75 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind076">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean76 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind077">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean77 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind078">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean78 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind079">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean79 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind080">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean80 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind081">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean81 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind082">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean82 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind083">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean83 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind084">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean84 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind085">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean85 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind086">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean86 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind087">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean87 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind088">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean88 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind089">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean89 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind090">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean90 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind091">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean91 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind092">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean92 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind093">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean93 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind094">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean94 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind095">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean95 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind096">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean96 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind097">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean97 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind098">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean98 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind099">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean99 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind100">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean100 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind101">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean101 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind102">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean102 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind103">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean103 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind104">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean104 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind105">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean105 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind106">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean106 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind107">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean107 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind108">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean108 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind109">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean109 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind110">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean110 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind111">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean111 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind112">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean112 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind113">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean113 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind114">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean114 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind115">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean115 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind116">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean116 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind117">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean117 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind118">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean118 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind119">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean119 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind120">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean120 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind121">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean121 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind122">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean122 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind123">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean123 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind124">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean124 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind125">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean125 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind126">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean126 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind127">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean127 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind128">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean128 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind129">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean129 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind130">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean130 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind131">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean131 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind132">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean132 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind133">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean133 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind134">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean134 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind135">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean135 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind136">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean136 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind137">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean137 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind138">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean138 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind139">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean139 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind140">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean140 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind141">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean141 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind142">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean142 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind143">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean143 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind144">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean144 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind145">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean145 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind146">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean146 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind147">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean147 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind148">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean148 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind149">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean149 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind150">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean150 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind151">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean151 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind152">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean152 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind153">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean153 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind154">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean154 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind155">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean155 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind156">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean156 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind157">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean157 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind158">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean158 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind159">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean159 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind160">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean160 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind161">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean161 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind162">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean162 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind163">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean163 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind164">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean164 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind165">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean165 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind166">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean166 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind167">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean167 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind168">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean168 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind169">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean169 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind170">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean170 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind171">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean171 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind172">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean172 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind173">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean173 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind174">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean174 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind175">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean175 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind176">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean176 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind177">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean177 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind178">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean178 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind179">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean179 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind180">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean180 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind181">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean181 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind182">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean182 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind183">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean183 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind184">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean184 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind185">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean185 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind186">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean186 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind187">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean187 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind188">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean188 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind189">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean189 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind190">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean190 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind191">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean191 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind192">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean192 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind193">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean193 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind194">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean194 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind195">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean195 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind196">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean196 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind197">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean197 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind198">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean198 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind199">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean199 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind200">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean200 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind201">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean201 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind202">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean202 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind203">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean203 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind204">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean204 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind205">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean205 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind206">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean206 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind207">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean207 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind208">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean208 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind209">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean209 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind210">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean210 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind211">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean211 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind212">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean212 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind213">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean213 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind214">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean214 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind215">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean215 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind216">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean216 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind217">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean217 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind218">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean218 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind219">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean219 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind220">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean220 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind221">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean221 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind222">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean222 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind223">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean223 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind224">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean224 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind225">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean225 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind226">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean226 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind227">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean227 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind228">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean228 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind229">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean229 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind230">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean230 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind231">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean231 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind232">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean232 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind233">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean233 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind234">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean234 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind235">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean235 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind236">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean236 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind237">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean237 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind238">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean238 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind239">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean239 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind240">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean240 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind241">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean241 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind242">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean242 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind243">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean243 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind244">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean244 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind245">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean245 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind246">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean246 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind247">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean247 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind248">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean248 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind249">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean249 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind250">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean250 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind251">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean251 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind252">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean252 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind253">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean253 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind254">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean254 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind255">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean255 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind256">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE Boolean256 operand</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos01">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS1 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos02">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS2 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos03">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS3 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos04">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS4 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos05">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS5 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos06">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS6 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos07">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS7 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos08">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS8 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos09">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS9 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos10">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS10 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos11">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS11 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos12">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS12 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos13">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS13 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos14">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS14 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos15">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS15 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos16">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS16 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt01">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS1 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt02">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS2 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt03">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS3 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt04">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS4 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt05">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS5 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt06">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS6 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt07">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS7 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt08">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS8 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt09">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS9 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt10">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS10 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt11">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS11 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt12">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS12 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt13">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS13 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt14">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS14 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt15">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS15 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt16">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS16 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt01">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS1 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt02">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS2 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt03">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS3 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt04">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS4 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt05">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS5 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt06">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS6 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt07">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS7 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt08">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS8 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt09">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS9 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt10">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS10 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt11">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS11 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt12">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS12 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt13">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS13 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt14">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS14 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt15">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS15 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt16">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS16 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt01">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS1 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt02">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS2 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt03">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS3 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt04">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS4 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt05">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS5 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt06">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS6 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt07">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS7 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt08">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS8 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt09">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS9 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt10">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS10 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt11">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS11 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt12">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS12 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt13">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS13 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt14">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS14 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt15">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS15 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt16">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS16 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt01">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS1 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt02">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS2 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt03">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS3 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt04">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS4 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt05">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS5 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt06">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS6 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt07">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS7 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt08">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS8 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt09">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS9 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt10">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS10 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt11">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS11 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt12">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS12 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt13">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS13 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt14">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS14 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt15">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS15 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt16">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE DPS16 INTERM operand</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef desc="RxG Bool1" intAddr="GGIO3.Ind001.stVal"/>
              <ExtRef desc="RxG Bool2" intAddr="GGIO3.Ind002.stVal"/>
              <ExtRef desc="RxG Bool3" intAddr="GGIO3.Ind003.stVal"/>
              <ExtRef desc="RxG Bool4" intAddr="GGIO3.Ind004.stVal"/>
              <ExtRef desc="RxG Bool5" intAddr="GGIO3.Ind005.stVal"/>
              <ExtRef desc="RxG Bool6" intAddr="GGIO3.Ind006.stVal"/>
              <ExtRef desc="RxG Bool7" intAddr="GGIO3.Ind007.stVal"/>
              <ExtRef desc="RxG Bool8" intAddr="GGIO3.Ind008.stVal"/>
              <ExtRef desc="RxG Bool9" intAddr="GGIO3.Ind009.stVal"/>
              <ExtRef desc="RxG Bool10" intAddr="GGIO3.Ind010.stVal"/>
              <ExtRef desc="RxG Bool11" intAddr="GGIO3.Ind011.stVal"/>
              <ExtRef desc="RxG Bool12" intAddr="GGIO3.Ind012.stVal"/>
              <ExtRef desc="RxG Bool13" intAddr="GGIO3.Ind013.stVal"/>
              <ExtRef desc="RxG Bool14" intAddr="GGIO3.Ind014.stVal"/>
              <ExtRef desc="RxG Bool15" intAddr="GGIO3.Ind015.stVal"/>
              <ExtRef desc="RxG Bool16" intAddr="GGIO3.Ind016.stVal"/>
              <ExtRef desc="RxG Bool17" intAddr="GGIO3.Ind017.stVal"/>
              <ExtRef desc="RxG Bool18" intAddr="GGIO3.Ind018.stVal"/>
              <ExtRef desc="RxG Bool19" intAddr="GGIO3.Ind019.stVal"/>
              <ExtRef desc="RxG Bool20" intAddr="GGIO3.Ind020.stVal"/>
              <ExtRef desc="RxG Bool21" intAddr="GGIO3.Ind021.stVal"/>
              <ExtRef desc="RxG Bool22" intAddr="GGIO3.Ind022.stVal"/>
              <ExtRef desc="RxG Bool23" intAddr="GGIO3.Ind023.stVal"/>
              <ExtRef desc="RxG Bool24" intAddr="GGIO3.Ind024.stVal"/>
              <ExtRef desc="RxG Bool25" intAddr="GGIO3.Ind025.stVal"/>
              <ExtRef desc="RxG Bool26" intAddr="GGIO3.Ind026.stVal"/>
              <ExtRef desc="RxG Bool27" intAddr="GGIO3.Ind027.stVal"/>
              <ExtRef desc="RxG Bool28" intAddr="GGIO3.Ind028.stVal"/>
              <ExtRef desc="RxG Bool29" intAddr="GGIO3.Ind029.stVal"/>
              <ExtRef desc="RxG Bool30" intAddr="GGIO3.Ind030.stVal"/>
              <ExtRef desc="RxG Bool31" intAddr="GGIO3.Ind031.stVal"/>
              <ExtRef desc="RxG Bool32" intAddr="GGIO3.Ind032.stVal"/>
              <ExtRef desc="RxG Bool33" intAddr="GGIO3.Ind033.stVal"/>
              <ExtRef desc="RxG Bool34" intAddr="GGIO3.Ind034.stVal"/>
              <ExtRef desc="RxG Bool35" intAddr="GGIO3.Ind035.stVal"/>
              <ExtRef desc="RxG Bool36" intAddr="GGIO3.Ind036.stVal"/>
              <ExtRef desc="RxG Bool37" intAddr="GGIO3.Ind037.stVal"/>
              <ExtRef desc="RxG Bool38" intAddr="GGIO3.Ind038.stVal"/>
              <ExtRef desc="RxG Bool39" intAddr="GGIO3.Ind039.stVal"/>
              <ExtRef desc="RxG Bool40" intAddr="GGIO3.Ind040.stVal"/>
              <ExtRef desc="RxG Bool41" intAddr="GGIO3.Ind041.stVal"/>
              <ExtRef desc="RxG Bool42" intAddr="GGIO3.Ind042.stVal"/>
              <ExtRef desc="RxG Bool43" intAddr="GGIO3.Ind043.stVal"/>
              <ExtRef desc="RxG Bool44" intAddr="GGIO3.Ind044.stVal"/>
              <ExtRef desc="RxG Bool45" intAddr="GGIO3.Ind045.stVal"/>
              <ExtRef desc="RxG Bool46" intAddr="GGIO3.Ind046.stVal"/>
              <ExtRef desc="RxG Bool47" intAddr="GGIO3.Ind047.stVal"/>
              <ExtRef desc="RxG Bool48" intAddr="GGIO3.Ind048.stVal"/>
              <ExtRef desc="RxG Bool49" intAddr="GGIO3.Ind049.stVal"/>
              <ExtRef desc="RxG Bool50" intAddr="GGIO3.Ind050.stVal"/>
              <ExtRef desc="RxG Bool51" intAddr="GGIO3.Ind051.stVal"/>
              <ExtRef desc="RxG Bool52" intAddr="GGIO3.Ind052.stVal"/>
              <ExtRef desc="RxG Bool53" intAddr="GGIO3.Ind053.stVal"/>
              <ExtRef desc="RxG Bool54" intAddr="GGIO3.Ind054.stVal"/>
              <ExtRef desc="RxG Bool55" intAddr="GGIO3.Ind055.stVal"/>
              <ExtRef desc="RxG Bool56" intAddr="GGIO3.Ind056.stVal"/>
              <ExtRef desc="RxG Bool57" intAddr="GGIO3.Ind057.stVal"/>
              <ExtRef desc="RxG Bool58" intAddr="GGIO3.Ind058.stVal"/>
              <ExtRef desc="RxG Bool59" intAddr="GGIO3.Ind059.stVal"/>
              <ExtRef desc="RxG Bool60" intAddr="GGIO3.Ind060.stVal"/>
              <ExtRef desc="RxG Bool61" intAddr="GGIO3.Ind061.stVal"/>
              <ExtRef desc="RxG Bool62" intAddr="GGIO3.Ind062.stVal"/>
              <ExtRef desc="RxG Bool63" intAddr="GGIO3.Ind063.stVal"/>
              <ExtRef desc="RxG Bool64" intAddr="GGIO3.Ind064.stVal"/>
              <ExtRef desc="RxG Bool65" intAddr="GGIO3.Ind065.stVal"/>
              <ExtRef desc="RxG Bool66" intAddr="GGIO3.Ind066.stVal"/>
              <ExtRef desc="RxG Bool67" intAddr="GGIO3.Ind067.stVal"/>
              <ExtRef desc="RxG Bool68" intAddr="GGIO3.Ind068.stVal"/>
              <ExtRef desc="RxG Bool69" intAddr="GGIO3.Ind069.stVal"/>
              <ExtRef desc="RxG Bool70" intAddr="GGIO3.Ind070.stVal"/>
              <ExtRef desc="RxG Bool71" intAddr="GGIO3.Ind071.stVal"/>
              <ExtRef desc="RxG Bool72" intAddr="GGIO3.Ind072.stVal"/>
              <ExtRef desc="RxG Bool73" intAddr="GGIO3.Ind073.stVal"/>
              <ExtRef desc="RxG Bool74" intAddr="GGIO3.Ind074.stVal"/>
              <ExtRef desc="RxG Bool75" intAddr="GGIO3.Ind075.stVal"/>
              <ExtRef desc="RxG Bool76" intAddr="GGIO3.Ind076.stVal"/>
              <ExtRef desc="RxG Bool77" intAddr="GGIO3.Ind077.stVal"/>
              <ExtRef desc="RxG Bool78" intAddr="GGIO3.Ind078.stVal"/>
              <ExtRef desc="RxG Bool79" intAddr="GGIO3.Ind079.stVal"/>
              <ExtRef desc="RxG Bool80" intAddr="GGIO3.Ind080.stVal"/>
              <ExtRef desc="RxG Bool81" intAddr="GGIO3.Ind081.stVal"/>
              <ExtRef desc="RxG Bool82" intAddr="GGIO3.Ind082.stVal"/>
              <ExtRef desc="RxG Bool83" intAddr="GGIO3.Ind083.stVal"/>
              <ExtRef desc="RxG Bool84" intAddr="GGIO3.Ind084.stVal"/>
              <ExtRef desc="RxG Bool85" intAddr="GGIO3.Ind085.stVal"/>
              <ExtRef desc="RxG Bool86" intAddr="GGIO3.Ind086.stVal"/>
              <ExtRef desc="RxG Bool87" intAddr="GGIO3.Ind087.stVal"/>
              <ExtRef desc="RxG Bool88" intAddr="GGIO3.Ind088.stVal"/>
              <ExtRef desc="RxG Bool89" intAddr="GGIO3.Ind089.stVal"/>
              <ExtRef desc="RxG Bool90" intAddr="GGIO3.Ind090.stVal"/>
              <ExtRef desc="RxG Bool91" intAddr="GGIO3.Ind091.stVal"/>
              <ExtRef desc="RxG Bool92" intAddr="GGIO3.Ind092.stVal"/>
              <ExtRef desc="RxG Bool93" intAddr="GGIO3.Ind093.stVal"/>
              <ExtRef desc="RxG Bool94" intAddr="GGIO3.Ind094.stVal"/>
              <ExtRef desc="RxG Bool95" intAddr="GGIO3.Ind095.stVal"/>
              <ExtRef desc="RxG Bool96" intAddr="GGIO3.Ind096.stVal"/>
              <ExtRef desc="RxG Bool97" intAddr="GGIO3.Ind097.stVal"/>
              <ExtRef desc="RxG Bool98" intAddr="GGIO3.Ind098.stVal"/>
              <ExtRef desc="RxG Bool99" intAddr="GGIO3.Ind099.stVal"/>
              <ExtRef desc="RxG Bool100" intAddr="GGIO3.Ind100.stVal"/>
              <ExtRef desc="RxG Bool101" intAddr="GGIO3.Ind101.stVal"/>
              <ExtRef desc="RxG Bool102" intAddr="GGIO3.Ind102.stVal"/>
              <ExtRef desc="RxG Bool103" intAddr="GGIO3.Ind103.stVal"/>
              <ExtRef desc="RxG Bool104" intAddr="GGIO3.Ind104.stVal"/>
              <ExtRef desc="RxG Bool105" intAddr="GGIO3.Ind105.stVal"/>
              <ExtRef desc="RxG Bool106" intAddr="GGIO3.Ind106.stVal"/>
              <ExtRef desc="RxG Bool107" intAddr="GGIO3.Ind107.stVal"/>
              <ExtRef desc="RxG Bool108" intAddr="GGIO3.Ind108.stVal"/>
              <ExtRef desc="RxG Bool109" intAddr="GGIO3.Ind109.stVal"/>
              <ExtRef desc="RxG Bool110" intAddr="GGIO3.Ind110.stVal"/>
              <ExtRef desc="RxG Bool111" intAddr="GGIO3.Ind111.stVal"/>
              <ExtRef desc="RxG Bool112" intAddr="GGIO3.Ind112.stVal"/>
              <ExtRef desc="RxG Bool113" intAddr="GGIO3.Ind113.stVal"/>
              <ExtRef desc="RxG Bool114" intAddr="GGIO3.Ind114.stVal"/>
              <ExtRef desc="RxG Bool115" intAddr="GGIO3.Ind115.stVal"/>
              <ExtRef desc="RxG Bool116" intAddr="GGIO3.Ind116.stVal"/>
              <ExtRef desc="RxG Bool117" intAddr="GGIO3.Ind117.stVal"/>
              <ExtRef desc="RxG Bool118" intAddr="GGIO3.Ind118.stVal"/>
              <ExtRef desc="RxG Bool119" intAddr="GGIO3.Ind119.stVal"/>
              <ExtRef desc="RxG Bool120" intAddr="GGIO3.Ind120.stVal"/>
              <ExtRef desc="RxG Bool121" intAddr="GGIO3.Ind121.stVal"/>
              <ExtRef desc="RxG Bool122" intAddr="GGIO3.Ind122.stVal"/>
              <ExtRef desc="RxG Bool123" intAddr="GGIO3.Ind123.stVal"/>
              <ExtRef desc="RxG Bool124" intAddr="GGIO3.Ind124.stVal"/>
              <ExtRef desc="RxG Bool125" intAddr="GGIO3.Ind125.stVal"/>
              <ExtRef desc="RxG Bool126" intAddr="GGIO3.Ind126.stVal"/>
              <ExtRef desc="RxG Bool127" intAddr="GGIO3.Ind127.stVal"/>
              <ExtRef desc="RxG Bool128" intAddr="GGIO3.Ind128.stVal"/>
              <ExtRef desc="RxG Bool129" intAddr="GGIO3.Ind129.stVal"/>
              <ExtRef desc="RxG Bool130" intAddr="GGIO3.Ind130.stVal"/>
              <ExtRef desc="RxG Bool131" intAddr="GGIO3.Ind131.stVal"/>
              <ExtRef desc="RxG Bool132" intAddr="GGIO3.Ind132.stVal"/>
              <ExtRef desc="RxG Bool133" intAddr="GGIO3.Ind133.stVal"/>
              <ExtRef desc="RxG Bool134" intAddr="GGIO3.Ind134.stVal"/>
              <ExtRef desc="RxG Bool135" intAddr="GGIO3.Ind135.stVal"/>
              <ExtRef desc="RxG Bool136" intAddr="GGIO3.Ind136.stVal"/>
              <ExtRef desc="RxG Bool137" intAddr="GGIO3.Ind137.stVal"/>
              <ExtRef desc="RxG Bool138" intAddr="GGIO3.Ind138.stVal"/>
              <ExtRef desc="RxG Bool139" intAddr="GGIO3.Ind139.stVal"/>
              <ExtRef desc="RxG Bool140" intAddr="GGIO3.Ind140.stVal"/>
              <ExtRef desc="RxG Bool141" intAddr="GGIO3.Ind141.stVal"/>
              <ExtRef desc="RxG Bool142" intAddr="GGIO3.Ind142.stVal"/>
              <ExtRef desc="RxG Bool143" intAddr="GGIO3.Ind143.stVal"/>
              <ExtRef desc="RxG Bool144" intAddr="GGIO3.Ind144.stVal"/>
              <ExtRef desc="RxG Bool145" intAddr="GGIO3.Ind145.stVal"/>
              <ExtRef desc="RxG Bool146" intAddr="GGIO3.Ind146.stVal"/>
              <ExtRef desc="RxG Bool147" intAddr="GGIO3.Ind147.stVal"/>
              <ExtRef desc="RxG Bool148" intAddr="GGIO3.Ind148.stVal"/>
              <ExtRef desc="RxG Bool149" intAddr="GGIO3.Ind149.stVal"/>
              <ExtRef desc="RxG Bool150" intAddr="GGIO3.Ind150.stVal"/>
              <ExtRef desc="RxG Bool151" intAddr="GGIO3.Ind151.stVal"/>
              <ExtRef desc="RxG Bool152" intAddr="GGIO3.Ind152.stVal"/>
              <ExtRef desc="RxG Bool153" intAddr="GGIO3.Ind153.stVal"/>
              <ExtRef desc="RxG Bool154" intAddr="GGIO3.Ind154.stVal"/>
              <ExtRef desc="RxG Bool155" intAddr="GGIO3.Ind155.stVal"/>
              <ExtRef desc="RxG Bool156" intAddr="GGIO3.Ind156.stVal"/>
              <ExtRef desc="RxG Bool157" intAddr="GGIO3.Ind157.stVal"/>
              <ExtRef desc="RxG Bool158" intAddr="GGIO3.Ind158.stVal"/>
              <ExtRef desc="RxG Bool159" intAddr="GGIO3.Ind159.stVal"/>
              <ExtRef desc="RxG Bool160" intAddr="GGIO3.Ind160.stVal"/>
              <ExtRef desc="RxG Bool161" intAddr="GGIO3.Ind161.stVal"/>
              <ExtRef desc="RxG Bool162" intAddr="GGIO3.Ind162.stVal"/>
              <ExtRef desc="RxG Bool163" intAddr="GGIO3.Ind163.stVal"/>
              <ExtRef desc="RxG Bool164" intAddr="GGIO3.Ind164.stVal"/>
              <ExtRef desc="RxG Bool165" intAddr="GGIO3.Ind165.stVal"/>
              <ExtRef desc="RxG Bool166" intAddr="GGIO3.Ind166.stVal"/>
              <ExtRef desc="RxG Bool167" intAddr="GGIO3.Ind167.stVal"/>
              <ExtRef desc="RxG Bool168" intAddr="GGIO3.Ind168.stVal"/>
              <ExtRef desc="RxG Bool169" intAddr="GGIO3.Ind169.stVal"/>
              <ExtRef desc="RxG Bool170" intAddr="GGIO3.Ind170.stVal"/>
              <ExtRef desc="RxG Bool171" intAddr="GGIO3.Ind171.stVal"/>
              <ExtRef desc="RxG Bool172" intAddr="GGIO3.Ind172.stVal"/>
              <ExtRef desc="RxG Bool173" intAddr="GGIO3.Ind173.stVal"/>
              <ExtRef desc="RxG Bool174" intAddr="GGIO3.Ind174.stVal"/>
              <ExtRef desc="RxG Bool175" intAddr="GGIO3.Ind175.stVal"/>
              <ExtRef desc="RxG Bool176" intAddr="GGIO3.Ind176.stVal"/>
              <ExtRef desc="RxG Bool177" intAddr="GGIO3.Ind177.stVal"/>
              <ExtRef desc="RxG Bool178" intAddr="GGIO3.Ind178.stVal"/>
              <ExtRef desc="RxG Bool179" intAddr="GGIO3.Ind179.stVal"/>
              <ExtRef desc="RxG Bool180" intAddr="GGIO3.Ind180.stVal"/>
              <ExtRef desc="RxG Bool181" intAddr="GGIO3.Ind181.stVal"/>
              <ExtRef desc="RxG Bool182" intAddr="GGIO3.Ind182.stVal"/>
              <ExtRef desc="RxG Bool183" intAddr="GGIO3.Ind183.stVal"/>
              <ExtRef desc="RxG Bool184" intAddr="GGIO3.Ind184.stVal"/>
              <ExtRef desc="RxG Bool185" intAddr="GGIO3.Ind185.stVal"/>
              <ExtRef desc="RxG Bool186" intAddr="GGIO3.Ind186.stVal"/>
              <ExtRef desc="RxG Bool187" intAddr="GGIO3.Ind187.stVal"/>
              <ExtRef desc="RxG Bool188" intAddr="GGIO3.Ind188.stVal"/>
              <ExtRef desc="RxG Bool189" intAddr="GGIO3.Ind189.stVal"/>
              <ExtRef desc="RxG Bool190" intAddr="GGIO3.Ind190.stVal"/>
              <ExtRef desc="RxG Bool191" intAddr="GGIO3.Ind191.stVal"/>
              <ExtRef desc="RxG Bool192" intAddr="GGIO3.Ind192.stVal"/>
              <ExtRef desc="RxG Bool193" intAddr="GGIO3.Ind193.stVal"/>
              <ExtRef desc="RxG Bool194" intAddr="GGIO3.Ind194.stVal"/>
              <ExtRef desc="RxG Bool195" intAddr="GGIO3.Ind195.stVal"/>
              <ExtRef desc="RxG Bool196" intAddr="GGIO3.Ind196.stVal"/>
              <ExtRef desc="RxG Bool197" intAddr="GGIO3.Ind197.stVal"/>
              <ExtRef desc="RxG Bool198" intAddr="GGIO3.Ind198.stVal"/>
              <ExtRef desc="RxG Bool199" intAddr="GGIO3.Ind199.stVal"/>
              <ExtRef desc="RxG Bool200" intAddr="GGIO3.Ind200.stVal"/>
              <ExtRef desc="RxG Bool201" intAddr="GGIO3.Ind201.stVal"/>
              <ExtRef desc="RxG Bool202" intAddr="GGIO3.Ind202.stVal"/>
              <ExtRef desc="RxG Bool203" intAddr="GGIO3.Ind203.stVal"/>
              <ExtRef desc="RxG Bool204" intAddr="GGIO3.Ind204.stVal"/>
              <ExtRef desc="RxG Bool205" intAddr="GGIO3.Ind205.stVal"/>
              <ExtRef desc="RxG Bool206" intAddr="GGIO3.Ind206.stVal"/>
              <ExtRef desc="RxG Bool207" intAddr="GGIO3.Ind207.stVal"/>
              <ExtRef desc="RxG Bool208" intAddr="GGIO3.Ind208.stVal"/>
              <ExtRef desc="RxG Bool209" intAddr="GGIO3.Ind209.stVal"/>
              <ExtRef desc="RxG Bool210" intAddr="GGIO3.Ind210.stVal"/>
              <ExtRef desc="RxG Bool211" intAddr="GGIO3.Ind211.stVal"/>
              <ExtRef desc="RxG Bool212" intAddr="GGIO3.Ind212.stVal"/>
              <ExtRef desc="RxG Bool213" intAddr="GGIO3.Ind213.stVal"/>
              <ExtRef desc="RxG Bool214" intAddr="GGIO3.Ind214.stVal"/>
              <ExtRef desc="RxG Bool215" intAddr="GGIO3.Ind215.stVal"/>
              <ExtRef desc="RxG Bool216" intAddr="GGIO3.Ind216.stVal"/>
              <ExtRef desc="RxG Bool217" intAddr="GGIO3.Ind217.stVal"/>
              <ExtRef desc="RxG Bool218" intAddr="GGIO3.Ind218.stVal"/>
              <ExtRef desc="RxG Bool219" intAddr="GGIO3.Ind219.stVal"/>
              <ExtRef desc="RxG Bool220" intAddr="GGIO3.Ind220.stVal"/>
              <ExtRef desc="RxG Bool221" intAddr="GGIO3.Ind221.stVal"/>
              <ExtRef desc="RxG Bool222" intAddr="GGIO3.Ind222.stVal"/>
              <ExtRef desc="RxG Bool223" intAddr="GGIO3.Ind223.stVal"/>
              <ExtRef desc="RxG Bool224" intAddr="GGIO3.Ind224.stVal"/>
              <ExtRef desc="RxG Bool225" intAddr="GGIO3.Ind225.stVal"/>
              <ExtRef desc="RxG Bool226" intAddr="GGIO3.Ind226.stVal"/>
              <ExtRef desc="RxG Bool227" intAddr="GGIO3.Ind227.stVal"/>
              <ExtRef desc="RxG Bool228" intAddr="GGIO3.Ind228.stVal"/>
              <ExtRef desc="RxG Bool229" intAddr="GGIO3.Ind229.stVal"/>
              <ExtRef desc="RxG Bool230" intAddr="GGIO3.Ind230.stVal"/>
              <ExtRef desc="RxG Bool231" intAddr="GGIO3.Ind231.stVal"/>
              <ExtRef desc="RxG Bool232" intAddr="GGIO3.Ind232.stVal"/>
              <ExtRef desc="RxG Bool233" intAddr="GGIO3.Ind233.stVal"/>
              <ExtRef desc="RxG Bool234" intAddr="GGIO3.Ind234.stVal"/>
              <ExtRef desc="RxG Bool235" intAddr="GGIO3.Ind235.stVal"/>
              <ExtRef desc="RxG Bool236" intAddr="GGIO3.Ind236.stVal"/>
              <ExtRef desc="RxG Bool237" intAddr="GGIO3.Ind237.stVal"/>
              <ExtRef desc="RxG Bool238" intAddr="GGIO3.Ind238.stVal"/>
              <ExtRef desc="RxG Bool239" intAddr="GGIO3.Ind239.stVal"/>
              <ExtRef desc="RxG Bool240" intAddr="GGIO3.Ind240.stVal"/>
              <ExtRef desc="RxG Bool241" intAddr="GGIO3.Ind241.stVal"/>
              <ExtRef desc="RxG Bool242" intAddr="GGIO3.Ind242.stVal"/>
              <ExtRef desc="RxG Bool243" intAddr="GGIO3.Ind243.stVal"/>
              <ExtRef desc="RxG Bool244" intAddr="GGIO3.Ind244.stVal"/>
              <ExtRef desc="RxG Bool245" intAddr="GGIO3.Ind245.stVal"/>
              <ExtRef desc="RxG Bool246" intAddr="GGIO3.Ind246.stVal"/>
              <ExtRef desc="RxG Bool247" intAddr="GGIO3.Ind247.stVal"/>
              <ExtRef desc="RxG Bool248" intAddr="GGIO3.Ind248.stVal"/>
              <ExtRef desc="RxG Bool249" intAddr="GGIO3.Ind249.stVal"/>
              <ExtRef desc="RxG Bool250" intAddr="GGIO3.Ind250.stVal"/>
              <ExtRef desc="RxG Bool251" intAddr="GGIO3.Ind251.stVal"/>
              <ExtRef desc="RxG Bool252" intAddr="GGIO3.Ind252.stVal"/>
              <ExtRef desc="RxG Bool253" intAddr="GGIO3.Ind253.stVal"/>
              <ExtRef desc="RxG Bool254" intAddr="GGIO3.Ind254.stVal"/>
              <ExtRef desc="RxG Bool255" intAddr="GGIO3.Ind255.stVal"/>
              <ExtRef desc="RxG Bool256" intAddr="GGIO3.Ind256.stVal"/>
              <ExtRef desc="RxG DPS1" intAddr="GGIO3.IndPos01.stVal"/>
              <ExtRef desc="RxG DPS2" intAddr="GGIO3.IndPos02.stVal"/>
              <ExtRef desc="RxG DPS3" intAddr="GGIO3.IndPos03.stVal"/>
              <ExtRef desc="RxG DPS4" intAddr="GGIO3.IndPos04.stVal"/>
              <ExtRef desc="RxG DPS5" intAddr="GGIO3.IndPos05.stVal"/>
              <ExtRef desc="RxG DPS6" intAddr="GGIO3.IndPos06.stVal"/>
              <ExtRef desc="RxG DPS7" intAddr="GGIO3.IndPos07.stVal"/>
              <ExtRef desc="RxG DPS8" intAddr="GGIO3.IndPos08.stVal"/>
              <ExtRef desc="RxG DPS9" intAddr="GGIO3.IndPos09.stVal"/>
              <ExtRef desc="RxG DPS10" intAddr="GGIO3.IndPos10.stVal"/>
              <ExtRef desc="RxG DPS11" intAddr="GGIO3.IndPos11.stVal"/>
              <ExtRef desc="RxG DPS12" intAddr="GGIO3.IndPos12.stVal"/>
              <ExtRef desc="RxG DPS13" intAddr="GGIO3.IndPos13.stVal"/>
              <ExtRef desc="RxG DPS14" intAddr="GGIO3.IndPos14.stVal"/>
              <ExtRef desc="RxG DPS15" intAddr="GGIO3.IndPos15.stVal"/>
              <ExtRef desc="RxG DPS16" intAddr="GGIO3.IndPos16.stVal"/>
              <ExtRef desc="RxG Analog1" intAddr="GGIO3.AnIn01.mag.f"/>
              <ExtRef desc="RxG Analog2" intAddr="GGIO3.AnIn02.mag.f"/>
              <ExtRef desc="RxG Analog3" intAddr="GGIO3.AnIn03.mag.f"/>
              <ExtRef desc="RxG Analog4" intAddr="GGIO3.AnIn04.mag.f"/>
              <ExtRef desc="RxG Analog5" intAddr="GGIO3.AnIn05.mag.f"/>
              <ExtRef desc="RxG Analog6" intAddr="GGIO3.AnIn06.mag.f"/>
              <ExtRef desc="RxG Analog7" intAddr="GGIO3.AnIn07.mag.f"/>
              <ExtRef desc="RxG Analog8" intAddr="GGIO3.AnIn08.mag.f"/>
              <ExtRef desc="RxG Analog9" intAddr="GGIO3.AnIn09.mag.f"/>
              <ExtRef desc="RxG Analog10" intAddr="GGIO3.AnIn10.mag.f"/>
              <ExtRef desc="RxG Analog11" intAddr="GGIO3.AnIn11.mag.f"/>
              <ExtRef desc="RxG Analog12" intAddr="GGIO3.AnIn12.mag.f"/>
              <ExtRef desc="RxG Analog13" intAddr="GGIO3.AnIn13.mag.f"/>
              <ExtRef desc="RxG Analog14" intAddr="GGIO3.AnIn14.mag.f"/>
              <ExtRef desc="RxG Analog15" intAddr="GGIO3.AnIn15.mag.f"/>
              <ExtRef desc="RxG Analog16" intAddr="GGIO3.AnIn16.mag.f"/>
              <ExtRef desc="RxG Analog17" intAddr="GGIO3.AnIn17.mag.f"/>
              <ExtRef desc="RxG Analog18" intAddr="GGIO3.AnIn18.mag.f"/>
              <ExtRef desc="RxG Analog19" intAddr="GGIO3.AnIn19.mag.f"/>
              <ExtRef desc="RxG Analog20" intAddr="GGIO3.AnIn20.mag.f"/>
              <ExtRef desc="RxG Analog21" intAddr="GGIO3.AnIn21.mag.f"/>
              <ExtRef desc="RxG Analog22" intAddr="GGIO3.AnIn22.mag.f"/>
              <ExtRef desc="RxG Analog23" intAddr="GGIO3.AnIn23.mag.f"/>
              <ExtRef desc="RxG Analog24" intAddr="GGIO3.AnIn24.mag.f"/>
              <ExtRef desc="RxG Analog25" intAddr="GGIO3.AnIn25.mag.f"/>
              <ExtRef desc="RxG Analog26" intAddr="GGIO3.AnIn26.mag.f"/>
              <ExtRef desc="RxG Analog27" intAddr="GGIO3.AnIn27.mag.f"/>
              <ExtRef desc="RxG Analog28" intAddr="GGIO3.AnIn28.mag.f"/>
              <ExtRef desc="RxG Analog29" intAddr="GGIO3.AnIn29.mag.f"/>
              <ExtRef desc="RxG Analog30" intAddr="GGIO3.AnIn30.mag.f"/>
              <ExtRef desc="RxG Analog31" intAddr="GGIO3.AnIn31.mag.f"/>
              <ExtRef desc="RxG Analog32" intAddr="GGIO3.AnIn32.mag.f"/>
            </Inputs>
          </LN>
          <LN lnType="GGIO_3" inst="4" lnClass="GGIO" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexAnalog Operand Interface functionality</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax01">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin01">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax02">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin02">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax03">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin03">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax04">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin04">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax05">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin05">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax06">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin06">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax07">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin07">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax08">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin08">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax09">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin09">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax10">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin10">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax11">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin11">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax12">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin12">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax13">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin13">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax14">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin14">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax15">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin15">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax16">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin16">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax17">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin17">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax18">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin18">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax19">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin19">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax20">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin20">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax21">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin21">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax22">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin22">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax23">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin23">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax24">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin24">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax25">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin25">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax26">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin26">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax27">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin27">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax28">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin28">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax29">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin29">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax30">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin30">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax31">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin31">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax32">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin32">
              <SDI name="setMag">
                <DAI name="f" valImport="true" valKind="RO">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="1" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE1</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE1 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE1 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE1 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE1 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE1</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE1 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE1 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE1 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE1 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE1 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE1 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="2" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE2</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE2 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE2 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE2 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE2 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE2</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE2 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE2 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE2 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE2 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE2 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE2 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="3" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE3</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE3 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE3 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE3 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE3 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE3</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE3 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE3 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE3 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE3 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE3 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE3 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="4" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE4</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE4 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE4 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE4 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE4 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE4</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE4 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE4 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE4 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE4 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE4 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE4 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
