              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE16 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE16 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="17" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS17</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE17</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE17 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE17 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE17 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE17 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE17</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE17 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE17 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE17 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE17 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE17 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE17 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="18" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS18</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE18</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE18 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE18 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE18 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE18 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE18</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE18 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE18 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE18 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE18 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE18 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE18 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="19" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS19</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE19</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE19 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE19 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE19 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE19 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE19</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE19 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE19 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE19 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE19 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE19 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE19 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="20" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS20</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE20</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE20 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE20 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE20 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE20 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE20</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE20 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE20 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE20 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE20 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE20 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE20 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="21" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS21</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE21</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE21 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE21 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE21 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE21 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE21</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE21 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE21 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE21 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE21 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE21 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE21 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="22" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS22</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE22</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE22 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE22 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE22 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE22 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE22</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE22 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE22 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE22 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE22 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE22 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE22 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="23" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS23</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE23</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE23 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE23 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE23 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE23 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE23</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE23 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE23 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE23 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE23 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE23 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE23 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="24" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS24</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE24</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE24 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE24 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE24 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE24 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE24</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE24 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE24 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE24 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE24 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE24 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE24 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="25" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS25</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE25</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE25 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE25 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE25 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE25 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE25</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE25 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE25 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE25 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE25 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE25 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE25 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="26" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS26</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE26</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE26 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE26 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE26 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE26 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE26</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE26 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE26 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE26 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE26 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE26 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE26 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="27" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS27</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE27</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE27 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE27 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE27 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE27 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE27</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE27 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE27 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE27 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE27 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE27 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE27 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="28" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS28</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE28</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE28 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE28 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE28 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE28 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE28</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE28 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE28 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE28 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE28 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE28 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE28 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="29" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS29</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE29</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE29 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE29 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE29</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE29 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE29 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE29 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE29 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE29</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
