            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE41 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="42" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS42</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE42</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE42 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE42 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE42 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE42 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE42</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE42 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE42 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE42 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE42 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE42 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE42 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="43" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS43</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE43</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE43 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE43 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE43 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE43 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE43</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE43 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE43 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE43 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE43 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE43 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE43 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="44" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS44</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE44</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE44 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE44 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE44 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE44 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE44</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE44 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE44 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE44 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE44 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE44 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE44 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="45" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS45</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE45</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE45 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE45 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE45 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE45 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE45</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE45 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE45 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE45 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE45 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE45 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE45 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="46" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS46</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE46</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE46 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE46 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE46 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE46 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE46</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE46 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE46 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE46 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE46 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE46 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE46 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="47" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS47</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE47</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE47 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE47 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE47 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE47 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE47</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE47 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE47 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE47 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE47 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE47 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE47 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="48" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS48</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE48</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE48 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE48 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE48 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE48 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE48</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE48 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE48 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE48 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE48 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE48 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE48 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="49" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS49</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE49</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE49 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE49 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE49 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE49 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE49</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE49 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE49 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE49 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE49 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE49 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE49 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="50" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS50</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE50</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE50 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE50 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE50 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE50 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE50</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE50 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE50 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE50 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE50 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE50 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE50 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="51" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS51</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE51</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE51 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE51 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE51 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE51 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE51</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE51 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE51 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE51 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE51 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE51 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE51 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="52" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS52</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE52</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE52 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE52 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE52 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE52 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE52</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE52 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE52 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE52 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE52 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE52 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE52 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS_1" inst="53" lnClass="LGOS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS53</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE53</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE53 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Actual value RxGOOSE53 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxGOOSE53 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE53 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE53</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE53 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE53 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxGOOSE53 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE53 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>R-RxGOOSE53 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxGOOSE53 Member 18</Val>
