              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker close commands from all sources</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_2" inst="3" lnClass="CSWI" prefix="Bkr">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCSWI3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 3</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Command block status of this LN</Val>
              </DAI>
            </DOI>
            <DOI name="Blk">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Block status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 MNL OPEN operands</Val>
              </DAI>
            </DOI>
            <DOI name="SelOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Select status for open operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 MNL CLS operand</Val>
              </DAI>
            </DOI>
            <DOI name="SelCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Select status for close operation</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>500</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker position control and status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker close commands from all sources</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_2" inst="4" lnClass="CSWI" prefix="Bkr">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_BkrCSWI4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 4</Val>
              </DAI>
            </DOI>
            <DOI name="CmdBlk">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Command block status of this LN</Val>
              </DAI>
            </DOI>
            <DOI name="Blk">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Block status</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 MNL OPEN operands</Val>
              </DAI>
            </DOI>
            <DOI name="SelOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Select status for open operation</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 MNL CLS operand</Val>
              </DAI>
            </DOI>
            <DOI name="SelCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Select status for close operation</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>500</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker position control and status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker close commands from all sources</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_2" inst="1" lnClass="XCBR" prefix="Bkr0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr0XCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 1 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker health, value is 2 (yellow) when breaker is out of service, 3 (red) when breaker trouble is detected and breaker is not out of service</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR1 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker operations counter.</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 OFF CMD (3-phase trip), TRIP A, TRIP B and TRIP C operands</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 DISCREP operand, which is breaker pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 TROUBLE operand, which is breaker pole discrepancy, bad-status, or BREAKER EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="MnlOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 MNL OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="MnlCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 MNL CLS operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnyPoleOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 ANY P OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="OnePoleOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 ONE P OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="OutOfSrv">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 OOS operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker position control and status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 EXT ALARM setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 OUT OF SV (out-of-service) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef7">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR1 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef8">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR1 SYNCCHECK CLS setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef9">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 RACKED-IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_2" inst="2" lnClass="XCBR" prefix="Bkr0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr0XCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 2 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker health, value is 2 (yellow) when breaker is out of service, 3 (red) when breaker trouble is detected and breaker is not out of service</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR2 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker operations counter.</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 OFF CMD (3-phase trip), TRIP A, TRIP B and TRIP C operands</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 DISCREP operand, which is breaker pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 TROUBLE operand, which is breaker pole discrepancy, bad-status, or BREAKER EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="MnlOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 MNL OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="MnlCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 MNL CLS operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnyPoleOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 ANY P OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="OnePoleOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 ONE P OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="OutOfSrv">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 OOS operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker position control and status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 EXT ALARM setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 OUT OF SV (out-of-service) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef7">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR2 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef8">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR2 SYNCCHECK CLS setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef9">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 RACKED-IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_2" inst="3" lnClass="XCBR" prefix="Bkr0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr0XCBR3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 3 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker health, value is 2 (yellow) when breaker is out of service, 3 (red) when breaker trouble is detected and breaker is not out of service</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR3 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker operations counter.</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 OFF CMD (3-phase trip), TRIP A, TRIP B and TRIP C operands</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 DISCREP operand, which is breaker pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 TROUBLE operand, which is breaker pole discrepancy, bad-status, or BREAKER EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="MnlOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 MNL OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="MnlCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 MNL CLS operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnyPoleOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 ANY P OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="OnePoleOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 ONE P OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="OutOfSrv">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 OOS operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker position control and status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 EXT ALARM setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 OUT OF SV (out-of-service) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef7">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR3 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef8">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR3 SYNCCHECK CLS setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef9">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 RACKED-IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_2" inst="4" lnClass="XCBR" prefix="Bkr0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr0XCBR4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 4 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker health, value is 2 (yellow) when breaker is out of service, 3 (red) when breaker trouble is detected and breaker is not out of service</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR4 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker operations counter.</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 OFF CMD (3-phase trip), TRIP A, TRIP B and TRIP C operands</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 DISCREP operand, which is breaker pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 TROUBLE operand, which is breaker pole discrepancy, bad-status, or BREAKER EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="MnlOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 MNL OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="MnlCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 MNL CLS operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnyPoleOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 ANY P OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="OnePoleOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 ONE P OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="OutOfSrv">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 OOS operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker position control and status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks breaker close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 EXT ALARM setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 OUT OF SV (out-of-service) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef7">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR4 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef8">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR4 SYNCCHECK CLS setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef9">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 RACKED-IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="1" lnClass="XCBR" prefix="Bkr1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr1XCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 1, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR1 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase A breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase A BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase A CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase A INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 1 Phase A position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="2" lnClass="XCBR" prefix="Bkr1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr1XCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 2, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR2 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase A breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase A BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase A CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase A INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 2 Phase A position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="3" lnClass="XCBR" prefix="Bkr1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr1XCBR3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 3, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR3 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase A breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase A BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase A CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase A INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 3 Phase A position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="4" lnClass="XCBR" prefix="Bkr1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr1XCBR4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 4, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR4 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase A breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase A BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase A CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase A INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 4 Phase A position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="1" lnClass="XCBR" prefix="Bkr2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr2XCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 1, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR1 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase B breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase B BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase B CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase B INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 1 Phase B position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="2" lnClass="XCBR" prefix="Bkr2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr2XCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 2, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR2 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase B breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase B BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase B CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase B INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 2 Phase B position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="3" lnClass="XCBR" prefix="Bkr2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr2XCBR3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 3, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR3 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase B breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase B BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase B CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase B INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 3 Phase B position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="4" lnClass="XCBR" prefix="Bkr2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr2XCBR4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 4, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR4 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase B breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase B BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase B CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase B INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 4 Phase B position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="1" lnClass="XCBR" prefix="Bkr3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr3XCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 1, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR1 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase C breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase C BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase C CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase C INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 1 Phase C position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="2" lnClass="XCBR" prefix="Bkr3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr3XCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 2, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR2 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase C breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase C BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase C CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase C INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 2 Phase C position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="3" lnClass="XCBR" prefix="Bkr3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr3XCBR3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 3, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR3 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase C breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase C BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase C CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase C INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 3 Phase C position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_1" inst="4" lnClass="XCBR" prefix="Bkr3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Bkr3XCBR4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker Control element 4, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by setting XCBR4 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase C breaker operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase C BAD ST operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase C CLSD operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase C INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker 4 Phase C position status</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker close commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="1" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="2" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="3" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="4" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="5" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="6" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="7" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="8" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="9" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="10" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="11" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="12" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="13" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 13</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="14" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 14</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="15" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 15</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0" inst="16" lnClass="CSWI" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCSWI16</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 16</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Loc status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>5000</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect position control and status</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="1" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 1</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI1 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI1 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="2" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 2</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI2 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI2 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="3" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 3</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI3 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI3 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="4" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 4</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI4 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI4 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="5" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 5</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI5 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI5 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="6" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 6</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI6 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI6 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="7" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 7</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI7 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI7 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="8" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 8</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI8 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI8 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="9" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 9</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI9 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI9 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="10" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 10</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI10 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI10 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="11" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 11</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI11 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI11 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="12" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 12</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI12 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI12 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="13" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 13</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI13 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI13 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="14" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 14</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI14 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI14 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="15" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 15</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI15 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI15 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CILO_0" inst="16" lnClass="CILO" prefix="Disc">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_DiscCILO16</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Control element 16</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Open status</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Enable Close status</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI16 INTERLOCK OPN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI16 INTERLOCK CLS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="1" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 1, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 1 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI1 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI1 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="2" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 2, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 2 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI2 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI2 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="3" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 3, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 3 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI3 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI3 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="4" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 4, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 4 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI4 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI4 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="5" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 5, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 5 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI5 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI5 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="6" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 6, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 6 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI6 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI6 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="7" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 7, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 7 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI7 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI7 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="8" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 8, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 8 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI8 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI8 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="9" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 9, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI9 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 9 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI9 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI9 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="10" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 10, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI10 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 10 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI10 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI10 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="11" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 11, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI11 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 11 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI11 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI11 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="12" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 12, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI12 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 12 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI12 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI12 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="13" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 13, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI13 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 13 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI13 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI13 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="14" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 14, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI14 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 14 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI14 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI14 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="15" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 15, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI15 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 15 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI15 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI15 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_3" inst="16" lnClass="XSWI" prefix="Disc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc0XSWI16</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 16, 3-phase functions</Val>
              </DAI>
            </DOI>
            <DOI name="EEHealth">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch health, value is 3 (red) when disconnect switch trouble is detected</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI16 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch operations counter</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 OFF CMD (open) operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 ON CMD (close) operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dsc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 DISCREP operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 TROUBLE operand, which is disconnect pole discrepancy, bad-status, or SWITCH 16 EXT ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valImport="true" valKind="RO">
                <Val>70</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch open commands  from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Blocks disconnect switch close commands from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 BLK OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 BLK CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI16 ST.LOC OPERAND (local control) setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>XSWI16 PUSH BUTTON CONTROL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="1" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 1, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="2" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 2, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="3" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 3, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="4" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 4, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="5" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 5, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="6" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 6, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="7" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 7, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="8" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 8, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="9" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 9, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI9 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="10" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 10, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI10 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="11" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 11, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI11 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="12" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 12, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI12 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="13" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 13, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI13 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="14" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 14, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI14 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="15" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 15, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI15 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="16" lnClass="XSWI" prefix="Disc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc1XSWI16</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 16, phase A functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI16 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase A disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase A BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase A CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase A OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase A INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase A position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase A/3P CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase A/3P OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="1" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 1, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="2" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 2, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="3" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 3, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="4" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 4, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="5" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 5, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="6" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 6, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase B BAD STATUS operand</Val>
