              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="7" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 7, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="8" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 8, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="9" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 9, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI9 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="10" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 10, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI10 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="11" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 11, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI11 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="12" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 12, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI12 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="13" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 13, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI13 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="14" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 14, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI14 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="15" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 15, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI15 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="16" lnClass="XSWI" prefix="Disc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc2XSWI16</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 16, phase B functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI16 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase B disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase B BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase B CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase B OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase B INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase B position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase B CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase B OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="1" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 1, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI1 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 1 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="2" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 2, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI2 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 2 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="3" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 3, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI3 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 3 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="4" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 4, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI4 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 4 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="5" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 5, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI5 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 5 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="6" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 6, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI6 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 6 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="7" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 7, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI7 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 7 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="8" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 8, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI8 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 8 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="9" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 9, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI9 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 9 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="10" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 10, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI10 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 10 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="11" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 11, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI11 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 11 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="12" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 12, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI12 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 12 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="13" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 13, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI13 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 13 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="14" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 14, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI14 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 14 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="15" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 15, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI15 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 15 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI_1" inst="16" lnClass="XSWI" prefix="Disc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">System_Disc3XSWI16</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect Switch element 16, phase C functions</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Value of operand selected by XSWI16 ST.LOC OPERAND</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase C disconnect switch operation counter</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase C BAD STATUS operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase C CLOSED operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase C OPEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase C INTERM operand, which is disconnect pole discrepancy status</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch Phase C position control</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch open commands  blocked from all sources including protection</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch close commands blocked from all sources</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Disconnect switch type, fixed at 2 (Disconnector)</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase C CLSD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SWITCH 16 Phase C OPND setting</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Prot">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
          <LN0 lnType="LLN0_1" inst="" lnClass="LLN0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Master</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Reference to root logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="PTOV_0" inst="1" lnClass="PTOV" prefix="PhsOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsOvPTOV1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Overvoltage element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 1 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 1 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 1 DPO operand, which is the inverse of PHASE OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV1 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV1 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV1 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_0" inst="2" lnClass="PTOV" prefix="PhsOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsOvPTOV2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Overvoltage element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 2 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 2 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 2 DPO operand, which is the inverse of PHASE OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV2 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV2 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV2 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_0" inst="3" lnClass="PTOV" prefix="PhsOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsOvPTOV3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Overvoltage element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 3 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 3 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 3 DPO operand, which is the inverse of PHASE OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV3 DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV3 DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV3 DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 3 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 3 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 3 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 3 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 3 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE OV 3 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_3" inst="1" lnClass="PTOV" prefix="NegOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegOvPTOV1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Negative Sequence Overvoltage element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 1 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 1 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 1 DPO operand, which is the inverse of NEG SEQ OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_3" inst="2" lnClass="PTOV" prefix="NegOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegOvPTOV2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Negative Sequence Overvoltage element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 2 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 2 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 2 DPO operand, which is the inverse of NEG SEQ OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_3" inst="3" lnClass="PTOV" prefix="NegOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegOvPTOV3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Negative Sequence Overvoltage element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 3 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 3 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 3 DPO operand, which is the inverse of NEG SEQ OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 3 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 3 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 3 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 3 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 3 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ OV 3 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_3" inst="1" lnClass="PTOV" prefix="AuxOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxOvPTOV1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Auxiliary Overvoltage element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV1 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV1 DPO operand, which is the inverse of AUX OV1 PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_3" inst="2" lnClass="PTOV" prefix="AuxOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxOvPTOV2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Auxiliary Overvoltage element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV2 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV2 DPO operand, which is the inverse of AUX OV2 PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_3" inst="3" lnClass="PTOV" prefix="AuxOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxOvPTOV3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Auxiliary Overvoltage element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV3 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV3 DPO operand, which is the inverse of AUX OV3 PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV3 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV3 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV3 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV3 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV3 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX OV3 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_3" inst="1" lnClass="PTOV" prefix="NeuOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuOvPTOV1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Overvoltage element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV1 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV1 DPO operand, which is the inverse of NEUTRAL OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_3" inst="2" lnClass="PTOV" prefix="NeuOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuOvPTOV2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Overvoltage element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV2 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV2 DPO operand, which is the inverse of NEUTRAL OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV_3" inst="3" lnClass="PTOV" prefix="NeuOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuOvPTOV3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Overvoltage element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV3 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV3 DPO operand, which is the inverse of NEUTRAL OV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV3 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV3 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV3 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV3 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV3 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL OV3 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUV_0" inst="1" lnClass="PTUV" prefix="PhsUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsUvPTUV1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Undervoltage element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 DPO operand, which is the inverse of PHASE UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUV_0" inst="2" lnClass="PTUV" prefix="PhsUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsUvPTUV2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Undervoltage element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 DPO operand, which is the inverse of PHASE UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUV_0" inst="3" lnClass="PTUV" prefix="PhsUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsUvPTUV3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Undervoltage element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 DPO operand, which is the inverse of PHASE UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE UV3 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUV_1" inst="1" lnClass="PTUV" prefix="AuxUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxUvPTUV1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Auxiliary Undervoltage element1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV1 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV1 DPO operand, which is the inverse of AUX UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUV_1" inst="2" lnClass="PTUV" prefix="AuxUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxUvPTUV2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Auxiliary Undervoltage element2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV2 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV2 DPO operand, which is the inverse of AUX UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUV_1" inst="3" lnClass="PTUV" prefix="AuxUv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_AuxUvPTUV3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Auxiliary Undervoltage element3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV3 PKP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV3 DPO operand, which is the inverse of AUX UV PKP</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV3 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV3 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV3 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV3 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV3 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUX UV3 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDIS_4" inst="1" lnClass="PDIS" prefix="LodEnc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_LodEncPDIS1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOAD ENCROACHMENT functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOAD ENCHR PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOAD ENCHR OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOAD ENCHR DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOAD ENCRMNT BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOAD ENCRMNT BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOAD ENCRMNT BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOAD ENCRMNT BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOAD ENCRMNT BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOAD ENCRMNT BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PSDE_0" inst="1" lnClass="PSDE" prefix="Watt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_WattPSDE1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Wattmetric Ground Fault 1 settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 1  PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Watt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Three Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PSDE_0" inst="2" lnClass="PSDE" prefix="Watt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_WattPSDE2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Wattmetric Ground Fault 2 settings</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 2  PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Watt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Three Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>WATTMETRIC GND FLT 2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_1" inst="1" lnClass="GAPC" prefix="Vtff">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_VtffGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>VT FUSE FAILURE 1 function</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC1 VT FF ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="FuFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC1 VT FUSE FAIL OP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC1 VT FUSE FAIL DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="VSigLos">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC1 VT FUSE FAIL VOL LOSS operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC1 VT NEU WIRE OPEN operand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_1" inst="2" lnClass="GAPC" prefix="Vtff">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_VtffGAPC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>VT FUSE FAILURE 2 function</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC2 VT FF ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="FuFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC2 VT FUSE FAIL OP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC2 VT FUSE FAIL DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="VSigLos">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC2 VT FUSE FAIL VOL LOSS operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC2 VT NEU WIRE OPEN operand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_1" inst="3" lnClass="GAPC" prefix="Vtff">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_VtffGAPC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>VT FUSE FAILURE 3 function</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC3 VT FF ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="FuFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC3 VT FUSE FAIL OP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC3 VT FUSE FAIL DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="VSigLos">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC3 VT FUSE FAIL VOL LOSS operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC3 VT NEU WIRE OPEN operand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_1" inst="4" lnClass="GAPC" prefix="Vtff">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_VtffGAPC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>VT FUSE FAILURE 4 function</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC4 VT FF ALARM</Val>
              </DAI>
            </DOI>
            <DOI name="FuFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC4 VT FUSE FAIL OP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC4 VT FUSE FAIL DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="VSigLos">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC4 VT FUSE FAIL VOL LOSS operand</Val>
              </DAI>
            </DOI>
            <DOI name="NeutOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC4 VT NEU WIRE OPEN operand</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="1" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC1 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="2" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC2 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="3" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC3 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="4" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC4 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="5" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC5 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="6" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC6 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="7" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC7 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="8" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC8 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="9" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC9 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="10" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC10 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="11" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC11 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_0" inst="12" lnClass="PIOC" prefix="PhsIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsIocPIOC12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Instantaneous Overcurrent element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE IOC12 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="1" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC1 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="2" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC2 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="3" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC3 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="4" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC4 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="5" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC5 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="6" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC6 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="7" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC7 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC7 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC7 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC7 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="8" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC8 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC8 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC8 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC8 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="9" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC9 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC9 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC9 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC9 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="10" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC10 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC10 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC10 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC10 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="11" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC11 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC11 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC11 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC11 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="12" lnClass="PIOC" prefix="NeuIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuIocPIOC12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Instantaneous Overcurrent element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC12 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC12 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC12 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL IOC12 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="1" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC1 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC1 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC1 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC1 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC1 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC1 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="2" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC2 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC2 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC2 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC2 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC2 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC2 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="3" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC3 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC3 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC3 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC3 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC3 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC3 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="4" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC4 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC4 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC4 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC4 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC4 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC4 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="5" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC5 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC5 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC5 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC5 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC5 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC5 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="6" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC6 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC6 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC6 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC6 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC6 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC6 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="7" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC7 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC7 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC7 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC7 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC7 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC7 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC7 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC7 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC7 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="8" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC8 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC8 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC8 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC8 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC8 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
