              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC8 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC8 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC8 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC8 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="9" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC9 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC9 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC9 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC9 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC9 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC9 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC9 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC9 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC9 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="10" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC10 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC10 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC10 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC10 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC10 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC10 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC10 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC10 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC10 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="11" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC11 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC11 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC11 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC11 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC11 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC11 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC11 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC11 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC11 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="12" lnClass="PIOC" prefix="GndIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndIocPIOC12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Instantaneous Overcurrent element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC12 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC12 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC12 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC12 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC12 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC12 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC12 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC12 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND IOC12 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="1" lnClass="PIOC" prefix="NegIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegIocPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Negative sequence Instantaneous Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC1 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC1 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_2" inst="2" lnClass="PIOC" prefix="NegIoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegIocPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Negative sequence Instantaneous Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC2 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ IOC2 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PSCH_6" inst="1" lnClass="PSCH" prefix="POTT3_">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_POTT3_PSCH1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Permissive Over-reaching Transfer Trip 3 element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>POTT3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxPrm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>POTT3 TX operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>POTT3 SCHEME BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>POTT3 DIR FWD1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>POTT3 DIR FWD2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>POTT3 DIR FWD3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>POTT3 RX setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LINE END OPEN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PSCH_7" inst="1" lnClass="PSCH" prefix="DCB3_">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_DCB3_PSCH1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Directional Comparison Blocking3 element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3  OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxBlk">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 TX INIT operand</Val>
              </DAI>
            </DOI>
            <DOI name="TxStop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 TX STOP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 SCHEME BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 SCHME DIR FWD1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 SCHME DIR FWD2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 SCHME DIR FWD3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 SCHME DIR REV1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 SCHME DIR REV2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 SCHME DIR REV3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 FORCE TX STOP1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 FORCE TX STOP2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DCB3 RX setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDIR_0" inst="1" lnClass="RDIR" prefix="PhsDir">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDirRDIR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Directional element 1 (ANSI 67P)</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PH DIR 1 BLK operand, which becomes On when phase current is flowing in the set direction</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDIR_0" inst="2" lnClass="RDIR" prefix="PhsDir">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsDirRDIR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Directional element 2 (ANSI 67P)</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PH DIR 2 BLK operand, which becomes On when phase current is flowing in the set direction</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE DIR 2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDIR_1" inst="1" lnClass="RDIR" prefix="NeuDoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuDocRDIR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Directional Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NTRL DIR OC1 FWD  or  NTRL DIR OC1 REV  operands, which becomes On when neutral directional overcurrent is flowing in either forward or reverse direction respectively</Val>
              </DAI>
            </DOI>
            <DOI name="FwdOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NTRL DIR OC1 FWD operand</Val>
              </DAI>
            </DOI>
            <DOI name="RvOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NTRL DIR OC1 REV operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDIR_1" inst="2" lnClass="RDIR" prefix="NeuDoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuDocRDIR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Directional Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NTRL DIR OC2 FWD  or  NTRL DIR OC2 REV  operands, which becomes On when neutral directional overcurrent is flowing in either forward or reverse direction respectively</Val>
              </DAI>
            </DOI>
            <DOI name="FwdOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NTRL DIR OC2 FWD operand</Val>
              </DAI>
            </DOI>
            <DOI name="RvOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NTRL DIR OC2 REV operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL DIR OC2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDIR_1" inst="1" lnClass="RDIR" prefix="NegDoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegDocRDIR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Negative sequence Directional Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG DIR OC1 FWD  or  NEG DIR OC1 REV  operands, which becomes On when Negative sequence directional overcurrent is flowing in either forward or reverse direction respectively</Val>
              </DAI>
            </DOI>
            <DOI name="FwdOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC1 FWD operand</Val>
              </DAI>
            </DOI>
            <DOI name="RvOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC1 REV operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDIR_1" inst="2" lnClass="RDIR" prefix="NegDoc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegDocRDIR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Negative sequence Directional Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Dir">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG DIR OC2 FWD  or  NEG DIR OC2 REV  operands, which becomes On when Negative sequence directional overcurrent is flowing in either forward or reverse direction respectively</Val>
              </DAI>
            </DOI>
            <DOI name="FwdOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC2 FWD operand</Val>
              </DAI>
            </DOI>
            <DOI name="RvOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC2 REV operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ DIR OC2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBRF_0" inst="1" lnClass="RBRF" prefix="BkrFa">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_BkrFaRBRF1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker failure element 1</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 1 TRIP OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 1 RETRIP operands</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 1 T1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 1 T2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 1 T3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef102">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 3-POLE INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef202">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 3-POLE INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef302">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 3-POLE INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef402">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 3-POLE INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef502">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 3-POLE INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef602">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 3-POLE INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BLOCK setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BLOCK setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BLOCK setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BLOCK setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BLOCK setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BLOCK setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef103">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef203">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef303">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef403">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef503">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef603">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef104">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef204">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef304">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef404">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef504">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef604">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef105">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef205">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef305">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef405">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef505">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef605">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef106">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef206">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef306">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef406">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef506">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef606">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS1 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef107">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef207">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef307">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef407">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef507">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef607">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef108">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef208">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef308">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef408">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef508">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef608">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 BKR POS2 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef109">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH A INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef209">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH A INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef309">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH A INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef409">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH A INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef509">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH A INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef609">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH A INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef110">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH B INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef210">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH B INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef310">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH B INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef410">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH B INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef510">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH B INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef610">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH B INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef111">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH C INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef211">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH C INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef311">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH C INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef411">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH C INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef511">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH C INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef611">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF1 PH C INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBRF_0" inst="2" lnClass="RBRF" prefix="BkrFa">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_BkrFaRBRF2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker failure element 2</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 2 TRIP OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 2 RETRIP operands</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 2 T1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 2 T2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 2 T3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef102">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 3-POLE INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef202">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 3-POLE INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef302">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 3-POLE INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef402">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 3-POLE INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef502">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 3-POLE INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef602">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 3-POLE INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BLOCK setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BLOCK setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BLOCK setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BLOCK setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BLOCK setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BLOCK setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef103">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef203">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef303">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef403">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef503">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef603">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef104">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef204">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef304">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef404">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef504">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef604">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef105">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef205">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef305">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef405">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef505">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef605">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef106">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef206">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef306">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef406">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef506">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef606">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS1 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef107">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef207">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef307">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef407">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef507">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef607">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef108">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef208">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef308">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef408">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef508">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef608">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 BKR POS2 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef109">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH A INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef209">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH A INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef309">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH A INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef409">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH A INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef509">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH A INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef609">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH A INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef110">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH B INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef210">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH B INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef310">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH B INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef410">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH B INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef510">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH B INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef610">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH B INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef111">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH C INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef211">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH C INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef311">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH C INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef411">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH C INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef511">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH C INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef611">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF2 PH C INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBRF_0" inst="3" lnClass="RBRF" prefix="BkrFa">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_BkrFaRBRF3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker failure element 3</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 3 TRIP OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 3 RETRIP operands</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 3 T1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 3 T2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 3 T3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef102">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 3-POLE INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef202">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 3-POLE INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef302">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 3-POLE INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef402">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 3-POLE INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef502">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 3-POLE INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef602">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 3-POLE INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BLOCK setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BLOCK setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BLOCK setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BLOCK setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BLOCK setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BLOCK setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef103">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef203">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef303">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef403">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef503">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef603">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef104">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef204">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef304">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef404">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef504">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef604">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef105">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef205">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef305">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef405">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef505">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef605">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef106">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef206">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef306">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef406">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef506">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef606">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS1 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef107">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef207">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef307">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef407">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef507">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef607">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef108">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef208">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef308">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef408">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef508">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef608">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 BKR POS2 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef109">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH A INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef209">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH A INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef309">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH A INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef409">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH A INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef509">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH A INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef609">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH A INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef110">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH B INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef210">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH B INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef310">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH B INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef410">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH B INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef510">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH B INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef610">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH B INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef111">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH C INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef211">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH C INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef311">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH C INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef411">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH C INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef511">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH C INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef611">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF3 PH C INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBRF_0" inst="4" lnClass="RBRF" prefix="BkrFa">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_BkrFaRBRF4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Breaker failure element 4</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 4 TRIP OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpIn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 4 RETRIP operands</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 4 T1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 4 T2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BkrOp3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR FAIL 4 T3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef102">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 3-POLE INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef202">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 3-POLE INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef302">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 3-POLE INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef402">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 3-POLE INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef502">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 3-POLE INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef602">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 3-POLE INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BLOCK setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BLOCK setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BLOCK setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BLOCK setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BLOCK setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BLOCK setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef103">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef203">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef303">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef403">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef503">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef603">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef104">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase A/3P setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef204">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase A/3P setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef304">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase A/3P setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef404">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase A/3P setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef504">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase A/3P setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef604">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase A/3P setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef105">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef205">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef305">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef405">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef505">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef605">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef106">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef206">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef306">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef406">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef506">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef606">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS1 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef107">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase B setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef207">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase B setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef307">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase B setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef407">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase B setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef507">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase B setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef607">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase B setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef108">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase C setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef208">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase C setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef308">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase C setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef408">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase C setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef508">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase C setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef608">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 BKR POS2 Phase C setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef109">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH A INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef209">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH A INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef309">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH A INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef409">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH A INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef509">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH A INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef609">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH A INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef110">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH B INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef210">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH B INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef310">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH B INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef410">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH B INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef510">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH B INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef610">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH B INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
            <DOI name="InRef111">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH C INITIATE setting for setting group 1</Val>
              </DAI>
            </DOI>
            <DOI name="InRef211">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH C INITIATE setting for setting group 2</Val>
              </DAI>
            </DOI>
            <DOI name="InRef311">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH C INITIATE setting for setting group 3</Val>
              </DAI>
            </DOI>
            <DOI name="InRef411">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH C INITIATE setting for setting group 4</Val>
              </DAI>
            </DOI>
            <DOI name="InRef511">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH C INITIATE setting for setting group 5</Val>
              </DAI>
            </DOI>
            <DOI name="InRef611">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BF4 PH C INITIATE setting for setting group 6</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDIF_2" inst="1" lnClass="PDIF" prefix="RgDif">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RgDifPDIF1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Restricted Ground Fault 1 function</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 OP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="DifAClc">
              <SDI name="net">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 Differential currents</Val>
              </DAI>
            </DOI>
            <DOI name="RstA">
              <SDI name="net">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 Restraint currents</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 BLOCK for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 BLOCK for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 BLOCK for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 BLOCK for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 BLOCK for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT1 BLOCK for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDIF_2" inst="2" lnClass="PDIF" prefix="RgDif">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RgDifPDIF2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Restricted Ground Fault 2 function</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 OP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="DifAClc">
              <SDI name="net">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 Differential currents</Val>
              </DAI>
            </DOI>
            <DOI name="RstA">
              <SDI name="net">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 Restraint currents</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 BLOCK for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 BLOCK for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 BLOCK for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 BLOCK for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 BLOCK for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT2 BLOCK for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDIF_2" inst="3" lnClass="PDIF" prefix="RgDif">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RgDifPDIF3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Restricted Ground Fault 3 function</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 OP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="DifAClc">
              <SDI name="net">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 Differential currents</Val>
              </DAI>
            </DOI>
            <DOI name="RstA">
              <SDI name="net">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 Restraint currents</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 BLOCK for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 BLOCK for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 BLOCK for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 BLOCK for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 BLOCK for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT3 BLOCK for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDIF_2" inst="4" lnClass="PDIF" prefix="RgDif">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RgDifPDIF4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Restricted Ground Fault 4 function</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 OP operands</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="DifAClc">
              <SDI name="net">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 Differential currents</Val>
              </DAI>
            </DOI>
            <DOI name="RstA">
              <SDI name="net">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 Restraint currents</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 BLOCK for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 BLOCK for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 BLOCK for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 BLOCK for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 BLOCK for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESTD GND FT4 BLOCK for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_0" inst="1" lnClass="PTOC" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Time Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC1 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_0" inst="2" lnClass="PTOC" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Time Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC2 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_0" inst="3" lnClass="PTOC" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Time Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC3 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_0" inst="4" lnClass="PTOC" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Time Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC4 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_0" inst="5" lnClass="PTOC" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Time Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC5 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_0" inst="6" lnClass="PTOC" prefix="PhsToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_PhsTocPTOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Phase Time Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 PKP operands (including individual three phases), which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 DPO A operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 DPO B operands</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 DPO C operands</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK A setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK B setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK C setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK A setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK B setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK C setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK A setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK B setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK C setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK A setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK B setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK C setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK A setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK B setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef53">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK C setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK A setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef62">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK B setting for setting group 6.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef63">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PHASE TOC6 BLOCK C setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="1" lnClass="PTOC" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Time Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="2" lnClass="PTOC" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Time Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="3" lnClass="PTOC" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Time Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC3 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="4" lnClass="PTOC" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Time Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC4 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="5" lnClass="PTOC" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Time Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC5 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="6" lnClass="PTOC" prefix="NeuToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NeuTocPTOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Neutral Time Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEUTRAL TOC6 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="1" lnClass="PTOC" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Time Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC1 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC1 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC1 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC1 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC1 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC1 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="2" lnClass="PTOC" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Time Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC2 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC2 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC2 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC2 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC2 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC2 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="3" lnClass="PTOC" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Time Overcurrent element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC3 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC3 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC3 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC3 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC3 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC3 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="4" lnClass="PTOC" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Time Overcurrent element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC4 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC4 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC4 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC4 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC4 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC4 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="5" lnClass="PTOC" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Time Overcurrent element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC5 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC5 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC5 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC5 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC5 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC5 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="6" lnClass="PTOC" prefix="GndToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_GndTocPTOC6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Ground Time Overcurrent element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC6 BLOCK setting in setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC6 BLOCK setting in setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC6 BLOCK setting in setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC6 BLOCK setting in setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC6 BLOCK setting in setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GROUND TOC6 BLOCK setting in setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="1" lnClass="PTOC" prefix="NegToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegTocPTOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Negative sequence Time Overcurrent element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC1 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_1" inst="2" lnClass="PTOC" prefix="NegToc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_NegTocPTOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Negative sequence Time Overcurrent element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef61">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NEG SEQ TOC2 BLOCK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTRC_0" inst="1" lnClass="PTRC" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Trip Bus element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTRC_0" inst="2" lnClass="PTRC" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Trip Bus element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTRC_0" inst="3" lnClass="PTRC" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Trip Bus element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTRC_0" inst="4" lnClass="PTRC" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Trip Bus element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTRC_0" inst="5" lnClass="PTRC" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Trip Bus element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 5 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTRC_0" inst="6" lnClass="PTRC" prefix="TrBus">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_TrBusPTRC6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Trip Bus element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 OP operand, which becomes On when any input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 4 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 5 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 6 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 7 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 8 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 9 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 10 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 11 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 12 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 13 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 14 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 15 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 INPUT 16 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef99">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 RESET setting, which when On resets the non-volatile set-dominant input conditions latch.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP BUS 6 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDOP_0" inst="1" lnClass="PDOP" prefix="Sen">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_SenPDOP1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sensitive Directional Power element 1 core functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 PKP operand, which becomes On when either stage 1 or stage 2 of this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 DPO operand, which is the inverse of DIR POWER OP</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIRECTIONAL POWER 1 3-PHASE, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDOP_0" inst="2" lnClass="PDOP" prefix="Sen">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_SenPDOP2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sensitive Directional Power element 2 core functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 PKP operand, which becomes On when either stage 1 or stage 2 of this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 DPO operand, which is the inverse of DIR POWER OP</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIRECTIONAL POWER 2 3-PHASE, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 BLK setting for setting group 1.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 BLK setting for setting group 2.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 BLK setting for setting group 3.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 BLK setting for setting group 4.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 BLK setting for setting group 5.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 BLK setting for setting group 6.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDOP_1" inst="1" lnClass="PDOP" prefix="Sen1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen1PDOP1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sensitive Directional Power element 1 stage 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 STG1 PKP operand, which becomes On when the directional power comparator has operated.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 STG1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 STG1 DPO operand, which is the inverse of DIR POWER STG1 OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDOP_1" inst="2" lnClass="PDOP" prefix="Sen1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen1PDOP2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sensitive Directional Power element 2 stage 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 STG1 PKP operand, which becomes On when the directional power comparator has operated.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 STG1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 STG1 DPO operand, which is the inverse of DIR POWER STG1 OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDOP_1" inst="1" lnClass="PDOP" prefix="Sen2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen2PDOP1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sensitive Directional Power element 1 stage 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 STG2 PKP operand, which becomes On when the directional power comparator has operated.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 STG2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 1 STG2 DPO operand, which is the inverse of DIR POWER STG2 OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PDOP_1" inst="2" lnClass="PDOP" prefix="Sen2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_Sen2PDOP2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sensitive Directional Power element 2 stage 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 STG2 PKP operand, which becomes On when the directional power comparator has operated.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 STG2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIR POWER 2 STG2 DPO operand, which is the inverse of DIR POWER STG2 OP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOF_0" inst="1" lnClass="PTOF" prefix="OvHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Overfrequency element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 1 PKP operand which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOF_0" inst="2" lnClass="PTOF" prefix="OvHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Overfrequency element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 2 PKP operand which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOF_0" inst="3" lnClass="PTOF" prefix="OvHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Overfrequency element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 3 PKP operand which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOF_0" inst="4" lnClass="PTOF" prefix="OvHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_OvHzPTOF4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Overfrequency element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 4 PKP operand which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>OVERFREQ 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUF_0" inst="1" lnClass="PTUF" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Underfrequency element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 1 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUF_0" inst="2" lnClass="PTUF" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Underfrequency element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 2 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUF_0" inst="3" lnClass="PTUF" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Underfrequency element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 3 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
