          <LN lnType="PTUF_0" inst="4" lnClass="PTUF" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Underfrequency element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 4 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUF_0" inst="5" lnClass="PTUF" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Underfrequency element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 5 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 5 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 5 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUF_0" inst="6" lnClass="PTUF" prefix="UnHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_UnHzPTUF6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Underfrequency element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 6 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 6 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UNDERFREQ 6 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PFRC_0" inst="1" lnClass="PFRC" prefix="RteHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Frequency Rate of Change element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 1 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="HzChgRte">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz/s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQUENCY RATE OF CHANGE 1 in Hz/s</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PFRC_0" inst="2" lnClass="PFRC" prefix="RteHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Frequency Rate of Change element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 2 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="HzChgRte">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz/s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQUENCY RATE OF CHANGE 2 in Hz/s</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PFRC_0" inst="3" lnClass="PFRC" prefix="RteHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Frequency Rate of Change element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 3 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="HzChgRte">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz/s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQUENCY RATE OF CHANGE 3 in Hz/s</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PFRC_0" inst="4" lnClass="PFRC" prefix="RteHz">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_RteHzPFRC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Frequency Rate of Change element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 4 PKP operand, which is indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="HzChgRte">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz/s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQUENCY RATE OF CHANGE 4 in Hz/s</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FREQ RATE 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_10" inst="1" lnClass="PIOC" prefix="FlshOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER FLASHOVER element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 FLSHOVR PKP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 FLSHOVR OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 FLSHOVR DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 FLSHOVR DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 FLSHOVR DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 FLSHOVR DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 STATUS CLSD A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 STATUS CLSD B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 STATUS CLSD C setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 FLSHOVR SPV A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 FLSHOVR SPV B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 FLSHOVR SPV C setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 FLSHOVR BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_10" inst="2" lnClass="PIOC" prefix="FlshOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER FLASHOVER element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 FLSHOVR PKP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 FLSHOVR OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 FLSHOVR DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 FLSHOVR DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 FLSHOVR DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 FLSHOVR DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 STATUS CLSD A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 STATUS CLSD B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 STATUS CLSD C setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 FLSHOVR SPV A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 FLSHOVR SPV B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 FLSHOVR SPV C setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 FLSHOVR BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_10" inst="3" lnClass="PIOC" prefix="FlshOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER FLASHOVER element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 FLSHOVR PKP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 FLSHOVR OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 FLSHOVR DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 FLSHOVR DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 FLSHOVR DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 FLSHOVR DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 STATUS CLSD A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 STATUS CLSD B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 STATUS CLSD C setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 FLSHOVR SPV A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 FLSHOVR SPV B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 FLSHOVR SPV C setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 FLSHOVR BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_10" inst="4" lnClass="PIOC" prefix="FlshOv">
            <Private type="GE_Digital_Energy_UR LN_UUID">Prot_FlshOvPIOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER FLASHOVER element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 FLSHOVR PKP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 FLSHOVR OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 FLSHOVR DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 FLSHOVR DPO A operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 FLSHOVR DPO B operand</Val>
              </DAI>
            </DOI>
            <DOI name="DpoPhs3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 FLSHOVR DPO C operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 STATUS CLSD A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 STATUS CLSD B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 STATUS CLSD C setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 FLSHOVR SPV A setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 FLSHOVR SPV B setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 FLSHOVR SPV C setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 FLSHOVR BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Ctrl">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
          <LN0 lnType="LLN0_1" inst="" lnClass="LLN0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Master</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Reference to root logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="RREC_1" inst="1" lnClass="RREC" prefix="Rec3p">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_Rec3pRREC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Autoreclose element 1 functions</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUTORECLOSE1 SHOT COUNT actual value</Val>
              </DAI>
            </DOI>
            <DOI name="Ena1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 ENABLED operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArRip">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 RIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArLO">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 LO operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArBlk1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 BLK FROM MAN CLS operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 CLOSE operand</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Autoreclosing status</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt0">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 SHOT CNT=0 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 SHOT CNT=1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 SHOT CNT=2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 SHOT CNT=3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt4">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 SHOT CNT=4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Disabled">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 DISABLED operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 INITIATE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 REDUCE MAX TO 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 REDUCE MAX TO 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 REDUCE MAX TO 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 MANUAL CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 MNL RST FRM LO setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 BKR CLOSED setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 BKR OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 ADD DELAY 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR1 ADD DELAY 2 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RREC_1" inst="2" lnClass="RREC" prefix="Rec3p">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_Rec3pRREC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Autoreclose element 2 functions</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUTORECLOSE2 SHOT COUNT actual value</Val>
              </DAI>
            </DOI>
            <DOI name="Ena1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 ENABLED operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArRip">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 RIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArLO">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 LO operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArBlk1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 BLK FROM MAN CLS operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 CLOSE operand</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Autoreclosing status</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt0">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 SHOT CNT=0 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 SHOT CNT=1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 SHOT CNT=2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 SHOT CNT=3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt4">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 SHOT CNT=4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Disabled">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 DISABLED operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 INITIATE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 REDUCE MAX TO 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 REDUCE MAX TO 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 REDUCE MAX TO 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 MANUAL CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 MNL RST FRM LO setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 BKR CLOSED setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 BKR OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 ADD DELAY 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR2 ADD DELAY 2 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RREC_1" inst="3" lnClass="RREC" prefix="Rec3p">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_Rec3pRREC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Autoreclose element 3 functions</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUTORECLOSE3 SHOT COUNT actual value</Val>
              </DAI>
            </DOI>
            <DOI name="Ena1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 ENABLED operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArRip">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 RIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArLO">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 LO operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArBlk1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 BLK FROM MAN CLS operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 CLOSE operand</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Autoreclosing status</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt0">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 SHOT CNT=0 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 SHOT CNT=1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 SHOT CNT=2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 SHOT CNT=3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt4">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 SHOT CNT=4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Disabled">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 DISABLED operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 INITIATE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 REDUCE MAX TO 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 REDUCE MAX TO 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 REDUCE MAX TO 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 MANUAL CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 MNL RST FRM LO setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 BKR CLOSED setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 BKR OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 ADD DELAY 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR3 ADD DELAY 2 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RREC_1" inst="4" lnClass="RREC" prefix="Rec3p">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_Rec3pRREC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Autoreclose element 4 functions</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AUTORECLOSE4 SHOT COUNT actual value</Val>
              </DAI>
            </DOI>
            <DOI name="Ena1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 ENABLED operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArRip">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 RIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArLO">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 LO operand</Val>
              </DAI>
            </DOI>
            <DOI name="ArBlk1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 BLK FROM MAN CLS operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 CLOSE operand</Val>
              </DAI>
            </DOI>
            <DOI name="AutoRecSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Autoreclosing status</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt0">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 SHOT CNT=0 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 SHOT CNT=1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 SHOT CNT=2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 SHOT CNT=3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="ShotCnt4">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 SHOT CNT=4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Disabled">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 DISABLED operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 INITIATE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 REDUCE MAX TO 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 REDUCE MAX TO 2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 REDUCE MAX TO 3 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 MANUAL CLOSE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 MNL RST FRM LO setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 BKR CLOSED setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 BKR OPEN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 ADD DELAY 1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AR4 ADD DELAY 2 setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RSYN_0" inst="1" lnClass="RSYN" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Synchrocheck element 1 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 1 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 1 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 1 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 1 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 1 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 1 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 1 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 1 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 1 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 1 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC1 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC1 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC1 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 1 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 1 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 1 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 1 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 1 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 1 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 1 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 1 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 1 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHK1 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHK1 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RSYN_0" inst="2" lnClass="RSYN" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Synchrocheck element 2 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 2 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 2 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 2 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 2 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 2 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 2 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 2 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 2 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 2 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 2 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC2 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC2 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC2 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 2 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 2 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 2 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 2 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 2 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 2 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 2 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 2 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 2 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHK2 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHK2 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RSYN_0" inst="3" lnClass="RSYN" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Synchrocheck element 3 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 3 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 3 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 3 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 3 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 3 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 3 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 3 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 3 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 3 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 3 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC3 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC3 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC3 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 3 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 3 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 3 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 3 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 3 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 3 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 3 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 3 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 3 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHK3 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHK3 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RSYN_0" inst="4" lnClass="RSYN" prefix="SynChk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_SynChkRSYN4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Synchrocheck element 4 (ANSI 25)</Val>
              </DAI>
            </DOI>
            <DOI name="Rel">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 4 CLS OP operand, which becomes On all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="RelDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 4 CLS DPO operand, which becomes Off when all synchrocheck criteria are fulfilled.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 4 V1 ABOVE MIN operand, which indicates that V1 is above the LivVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 4 V1 BELOW MAX operand, which indicates that V1 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivV2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 4 V2 ABOVE MIN operand, which indicates that V1 is above the LivVal2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="DeaV2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 4 V2 BELOW MAX operand, which indicates that V2 is below the DeaVal1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDea">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 4 DEAD S OP operand, which indicates that live/dead conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivDeaDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 4 DEAD S DPO operand, which indicates that live/dead conditions have not been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLiv">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 4 SYNC OP operand, which indicates that both sources are live, and that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="LivLivDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC 4 SYNC DPO operand, which indicates that that one or both sources are not live, or that angle, frequency and voltage difference and range conditions have been met.</Val>
              </DAI>
            </DOI>
            <DOI name="DynOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC4 S-CLOSE OP operand, which becomes on when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC4 S-CLOSE DPO operand, which becomes off when all criteria for dynamic mode are fulfilled</Val>
              </DAI>
            </DOI>
            <DOI name="DynArmd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNC4 S-CLOSE ARMD operand, which becomes on when dynamic mode is armed</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 4 DELTA VOLT, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 4 DELTA FREQ, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 4 DELTA PHASE, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 4 SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="V1Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 4 V1 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="V2Src">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 4 V2 voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedV2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 4 V2' voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="ProjectedDif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 4 DELTA PHASE', in degrees which is the phase angle difference between V1 and projected V2</Val>
              </DAI>
            </DOI>
            <DOI name="ProjDifDis">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHROCHECK 4 PROJ SYNSCP D_PH, in degrees</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHK4 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SYNCHK4 SYNC CLOSE setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_0" inst="1" lnClass="RFLO" prefix="FltRpt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRptRFLO1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT REPORT 1 settings</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="NumRcd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Number of Fault reports</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Clear all Fault Report Data files command</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT REPORT1 TRIG</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CLEAR FAULT REPORTS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_2" inst="2" lnClass="RFLO" prefix="FltRpt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRptRFLO2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT REPORT 2 settings</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT REPORT2 TRIG</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="1" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 1</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="2" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 2</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="3" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 3</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="4" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 4</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="5" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 5</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="6" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 6</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="7" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 7</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="8" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 8</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="9" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 9</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="10" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 10</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="11" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 11</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="12" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 12</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="13" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 13</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="14" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 14</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RFLO_1" inst="15" lnClass="RFLO" prefix="Flt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_FltRFLO15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selected values from Fault Report Data file 15</Val>
              </DAI>
            </DOI>
            <DOI name="FltZ">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mandatory data attribute which in this case is fixed at zero</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT  LOCATION</Val>
              </DAI>
            </DOI>
            <DOI name="FltLoop">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT TYPE</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT NUMBER</Val>
              </DAI>
            </DOI>
            <DOI name="FltLinID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Faulted line ID</Val>
              </DAI>
            </DOI>
            <DOI name="RecCyc">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FAULT RECLOSE SHOT</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTTR_0" inst="1" lnClass="PTTR" prefix="ThmOvl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THERMAL OVERLOAD PROTECTION 1 element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THERMAL PROT 1 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THERMAL PROT 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THERMAL PROT 1 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THERMAL PROT 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTTR_0" inst="2" lnClass="PTTR" prefix="ThmOvl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ThmOvlPTTR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THERMAL OVERLOAD PROTECTION 2 element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THERMAL PROT 2 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THERMAL PROT 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THERMAL PROT 2 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>THERMAL PROT 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_8" inst="1" lnClass="PIOC" prefix="CtFail">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT failure detector 1 element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 1 PKP operand, which indicated Op will operate when delay expires</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 1 BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_8" inst="2" lnClass="PIOC" prefix="CtFail">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT failure detector 2 element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 2 PKP operand, which indicated Op will operate when delay expires</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 2 BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_8" inst="3" lnClass="PIOC" prefix="CtFail">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT failure detector 3 element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 3 PKP operand, which indicated Op will operate when delay expires</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 3 BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_8" inst="4" lnClass="PIOC" prefix="CtFail">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CtFailPIOC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT failure detector 4 element</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 4 PKP operand, which indicated Op will operate when delay expires</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CT FAIL 4 BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_8" inst="1" lnClass="PIOC" prefix="BknCnd">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BknCndPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Broken Conductor element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BROKEN CONDUCT 1 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BROKEN CONDUCT 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BROKEN CONDCT 1 BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_8" inst="2" lnClass="PIOC" prefix="BknCnd">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BknCndPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Broken Conductor element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BROKEN CONDUCT 2 PKP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BROKEN CONDUCT 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BROKEN CONDCT 2 BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_11" inst="1" lnClass="PIOC" prefix="BkrRtk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BkrRtkPIOC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER RESTRIKE element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BRK RESTIRKE  1 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 1 BLOCK setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 1 BKR OPEN setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 1 OPEN CMD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 1 CLS CMD setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_11" inst="2" lnClass="PIOC" prefix="BkrRtk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BkrRtkPIOC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER RESTRIKE element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BRK RESTIRKE  2 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 2 BLOCK setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 2 BKR OPEN setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 2 OPEN CMD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 2 CLS CMD setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC_11" inst="3" lnClass="PIOC" prefix="BkrRtk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_BkrRtkPIOC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER RESTRIKE element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BRK RESTIRKE  3 OP operand (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 3 BLOCK setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 3 BKR OPEN setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 3 OPEN CMD setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR RSTR 3 CLS CMD setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTEF_0" inst="1" lnClass="PTEF" prefix="ICFlt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ICFltPTEF1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Incipient Cable Fault Element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPNT FLT 1 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPNT FLT 1 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="FltCntPh1">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPIENT FAULT 1 PH A FAULTS.</Val>
              </DAI>
            </DOI>
            <DOI name="FltCntPh2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPIENT FAULT 1 PH B FAULTS.</Val>
              </DAI>
            </DOI>
            <DOI name="FltCntPh3">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPIENT FAULT 1 PH C FAULTS.</Val>
              </DAI>
            </DOI>
            <DOI name="FltCntClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Clear incipient fault counters command</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPNT FLT 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTEF_1" inst="2" lnClass="PTEF" prefix="ICFlt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ICFltPTEF2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Incipient Cable Fault Element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPNT FLT 2 PKP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPNT FLT 2 OP operands (including individual three phases)</Val>
              </DAI>
            </DOI>
            <DOI name="FltCntPh1">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPIENT FAULT 2 PH A FAULTS.</Val>
              </DAI>
            </DOI>
            <DOI name="FltCntPh2">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPIENT FAULT 2 PH B FAULTS.</Val>
              </DAI>
            </DOI>
            <DOI name="FltCntPh3">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPIENT FAULT 2 PH C FAULTS.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INCIPNT FLT 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_0" inst="1" lnClass="SCBR" prefix="CBArc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Logical OR of status value of mapped  FlexLogic operands in BKR 1 ARC AMP INT- A, BKR 1 ARC AMP INT- B, BKR 1 ARC AMP INT- C</Val>
              </DAI>
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 OPERATING TIME in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CLEAR BREAKER 1 ARCING AMPS command</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 1 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 1 MAX OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlmDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 1 MAX DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 CLR ARC AMPS setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 ARC AMP BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_0" inst="2" lnClass="SCBR" prefix="CBArc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Logical OR of status value of mapped  FlexLogic operands in BKR 2 ARC AMP INT- A, BKR 2 ARC AMP INT- B, BKR 2 ARC AMP INT- C</Val>
              </DAI>
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 OPERATING TIME in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CLEAR BREAKER 2 ARCING AMPS command</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 2 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 2 MAX OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlmDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 2 MAX DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 CLR ARC AMPS setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 ARC AMP BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_0" inst="3" lnClass="SCBR" prefix="CBArc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Logical OR of status value of mapped  FlexLogic operands in BKR 3 ARC AMP INT- A, BKR 3 ARC AMP INT- B, BKR 3 ARC AMP INT- C</Val>
              </DAI>
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 OPERATING TIME in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CLEAR BREAKER 3 ARCING AMPS command</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 3 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 3 MAX OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlmDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 3 MAX DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 CLR ARC AMPS setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 ARC AMP BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_0" inst="4" lnClass="SCBR" prefix="CBArc0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc0SCBR4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Logical OR of status value of mapped  FlexLogic operands in BKR 4 ARC AMP INT- A, BKR 4 ARC AMP INT- B, BKR 4 ARC AMP INT- C</Val>
              </DAI>
            </DOI>
            <DOI name="AbrAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 OPERATING TIME in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CLEAR BREAKER 4 ARCING AMPS command</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 4 DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 4 MAX OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntrAlmDpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR ARC 4 MAX DPO operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 CLR ARC AMPS setting</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 ARC AMP BLOCK setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="1" lnClass="SCBR" prefix="CBArc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 ACC ARCING AMP phase A in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 ARCING AMP phase A</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 OPERATING TIME phase A in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 AMP MAX phase A</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 ARC AMP INT-A setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="2" lnClass="SCBR" prefix="CBArc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 ACC ARCING AMP phase A in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 ARCING AMP phase A</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 OPERATING TIME phase A in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 AMP MAX phase A</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 ARC AMP INT-A setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="3" lnClass="SCBR" prefix="CBArc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 3 ARC AMP INT- phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 ACC ARCING AMP phase A in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 ARCING AMP phase A</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 OPERATING TIME phase A in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 AMP MAX phase A</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 ARC AMP INT-A setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="4" lnClass="SCBR" prefix="CBArc1">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc1SCBR4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 4 ARC AMP INT- phase A</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 ACC ARCING AMP phase A in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 ARCING AMP phase A</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 OPERATING TIME phase A in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 AMP MAX phase A</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 ARC AMP INT-A setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="1" lnClass="SCBR" prefix="CBArc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 ACC ARCING AMP phase B in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 ARCING AMP phase B</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 OPERATING TIME phase B in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 AMP MAX phase B</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 ARC AMP INT-B setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="2" lnClass="SCBR" prefix="CBArc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 ACC ARCING AMP phase B in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 ARCING AMP phase B</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 OPERATING TIME phase B in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 AMP MAX phase B</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 ARC AMP INT-B setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="3" lnClass="SCBR" prefix="CBArc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 3 ARC AMP INT- phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 ACC ARCING AMP phase B in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 ARCING AMP phase B</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 OPERATING TIME phase B in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 AMP MAX phase B</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 ARC AMP INT-B setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="4" lnClass="SCBR" prefix="CBArc2">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc2SCBR4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 4 ARC AMP INT- phase B</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 ACC ARCING AMP phase B in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 ARCING AMP phase B</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 OPERATING TIME phase B in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 AMP MAX phase B</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 ARC AMP INT-B setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="1" lnClass="SCBR" prefix="CBArc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 1 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 1 ARC AMP INT- phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 ACC ARCING AMP phase C in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 ARCING AMP phase C</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 OPERATING TIME phase C in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 AMP MAX phase C</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 1 ARC AMP INT-C setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="2" lnClass="SCBR" prefix="CBArc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 2 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 2 ARC AMP INT- phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 ACC ARCING AMP phase C in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 ARCING AMP phase C</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 OPERATING TIME phase C in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 AMP MAX phase C</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 2 ARC AMP INT-C setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="3" lnClass="SCBR" prefix="CBArc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 3 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 3 ARC AMP INT- phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 ACC ARCING AMP phase C in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 ARCING AMP phase C</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 OPERATING TIME phase C in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 AMP MAX phase C</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 3 ARC AMP INT-C setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR_1" inst="4" lnClass="SCBR" prefix="CBArc3">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_CBArc3SCBR4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BREAKER 4 ARCING CURRENT element</Val>
              </DAI>
            </DOI>
            <DOI name="ColOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status value of mapped  FlexLogic operand in BKR 4 ARC AMP INT- phase C</Val>
              </DAI>
            </DOI>
            <DOI name="AccAbr">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 ACC ARCING AMP phase C in A2s</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A²t</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 ARCING AMP phase C</Val>
              </DAI>
            </DOI>
            <DOI name="RctTmOpn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 OPERATING TIME phase C in ms</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>m</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="MaxIntrA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 AMP MAX phase C</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>BKR 4 ARC AMP INT-C setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="FXUT_0" inst="1" lnClass="FXUT" prefix="Cold">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ColdFXUT1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Cold Load Pickup 1 element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COLD LOAD 1 OP  operand</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal">
              <SDI name="setMag">
                <DAI name="f" valKind="RO">
                  <Val>0.02</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val> Start level of the current, which is fixed at 2% of Nominal CT (0.02 pu), and it is non-configurable read only value </Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COLD LOAD 1 BLK setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COLD LOAD 1 INIT setting</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="FXUT_0" inst="2" lnClass="FXUT" prefix="Cold">
            <Private type="GE_Digital_Energy_UR LN_UUID">Ctrl_ColdFXUT2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Cold Load Pickup 2 element</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COLD LOAD 2 OP  operand</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal">
              <SDI name="setMag">
                <DAI name="f" valKind="RO">
                  <Val>0.02</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val> Start level of the current, which is fixed at 2% of Nominal CT (0.02 pu), and it is non-configurable read only value </Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COLD LOAD 2 BLK setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COLD LOAD 2 INIT setting</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Meter">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
          <LN0 lnType="LLN0_1" inst="" lnClass="LLN0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Master</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Reference to root logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="MMXU_0" inst="1" lnClass="MMXU" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXU1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 1 total power, frequency and phase phasors.  An AC source is a logical group of relay input current and voltage signals required for a particular measuring point</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC1 50DD operand, which becomes On when a disturbance (change in magnitude of a sequence current greater than twice the current cutoff level) is detected on AC Source 1.</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Three Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Three Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Three Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Three Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
            <DOI name="PFSign">
              <DAI name="setVal" valKind="RO">
                <Val>EEI</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sign convention for power factor (PF) is fixed at Lead/Lag (usually named IEEE)</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase AB Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase BC Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase CA Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase-to-phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VabRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase AB Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase BC Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase CA Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase AG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase BG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase CG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="phsToNeut" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase AG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase BG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase CG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase A Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase B Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase C Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Neutral Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase A Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase B Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase C Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AresRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Neutral Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="Adif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Differential Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase A Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase B Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase C Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase A Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase B Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase C Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase A Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase B Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase C Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase A Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase B Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Phase C Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU_0" inst="2" lnClass="MMXU" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXU2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 2 total power, frequency and phase phasors.  An AC source is a logical group of relay input current and voltage signals required for a particular measuring point</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC2 50DD operand, which becomes On when a disturbance (change in magnitude of a sequence current greater than twice the current cutoff level) is detected on AC Source 2.</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Three Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Three Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Three Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Three Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
            <DOI name="PFSign">
              <DAI name="setVal" valKind="RO">
                <Val>EEI</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sign convention for power factor (PF) is fixed at Lead/Lag (usually named IEEE)</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase AB Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase BC Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase CA Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase-to-phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VabRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase AB Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase BC Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase CA Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase AG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase BG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase CG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="phsToNeut" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase AG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase BG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase CG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase A Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase B Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase C Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Neutral Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase A Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase B Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase C Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AresRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Neutral Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="Adif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Differential Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase A Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase B Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase C Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase A Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase B Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase C Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase A Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase B Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase C Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase A Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase B Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Phase C Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU_0" inst="3" lnClass="MMXU" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXU3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 3 total power, frequency and phase phasors.  An AC source is a logical group of relay input current and voltage signals required for a particular measuring point</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC3 50DD operand, which becomes On when a disturbance (change in magnitude of a sequence current greater than twice the current cutoff level) is detected on AC Source 3.</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Three Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Three Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Three Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Three Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
            <DOI name="PFSign">
              <DAI name="setVal" valKind="RO">
                <Val>EEI</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sign convention for power factor (PF) is fixed at Lead/Lag (usually named IEEE)</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase AB Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase BC Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase CA Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase-to-phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VabRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase AB Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase BC Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase CA Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase AG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase BG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase CG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="phsToNeut" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase AG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase BG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase CG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase A Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase B Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase C Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Neutral Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase A Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase B Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase C Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AresRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Neutral Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="Adif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Differential Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase A Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase B Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase C Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase A Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase B Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase C Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase A Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase B Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase C Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase A Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase B Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Phase C Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU_0" inst="4" lnClass="MMXU" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXU4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 4 total power, frequency and phase phasors.  An AC source is a logical group of relay input current and voltage signals required for a particular measuring point</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC4 50DD operand, which becomes On when a disturbance (change in magnitude of a sequence current greater than twice the current cutoff level) is detected on AC Source 4.</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Three Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Three Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Three Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Three Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
            <DOI name="PFSign">
              <DAI name="setVal" valKind="RO">
                <Val>EEI</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Sign convention for power factor (PF) is fixed at Lead/Lag (usually named IEEE)</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase AB Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase BC Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase CA Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase-to-phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VabRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase AB Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase BC Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase CA Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase AG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase BG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase CG Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="phsToNeut" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase AG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase BG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase CG Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase A Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase B Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase C Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Neutral Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase A Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase B Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase C Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AresRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Neutral Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="Adif">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Differential Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase A Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase B Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase C Real Power, in primary watts</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase Real Power, in primary watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase A Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase B Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase C Reactive Power, in primary VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase Reactive Power, in primary VAr</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase A Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase B Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase C Apparent Power, in primary VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase Apparent Power, in primary VA</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase A Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase B Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Phase C Power Factor, dimensionless</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Phase Power Factor, dimensionless</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXN_3" inst="1" lnClass="MMXN" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXN1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 1 Ground current and Auxiliary voltage measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="Vaux">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Auxiliary Voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VauxRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Auxiliary Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="Agnd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AgndRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Ground Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXN_3" inst="2" lnClass="MMXN" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXN2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 2 Ground current and Auxiliary voltage measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="Vaux">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Auxiliary Voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VauxRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Auxiliary Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="Agnd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AgndRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Ground Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXN_3" inst="3" lnClass="MMXN" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXN3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 3 Ground current and Auxiliary voltage measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="Vaux">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Auxiliary Voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VauxRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Auxiliary Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="Agnd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AgndRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Ground Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXN_3" inst="4" lnClass="MMXN" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMMXN4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 4 Ground current and Auxiliary voltage measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="Vaux">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Auxiliary Voltage phasor, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="VauxRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>364</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Auxiliary Voltage RMS, in primary volts</Val>
              </DAI>
            </DOI>
            <DOI name="Agnd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="dbAng" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="angRef" valKind="RO">
                <Val>Va</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Ground Current phasor, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AgndRMS">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Ground Current RMS, in primary amperes</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSQI_0" inst="1" lnClass="MSQI" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMSQI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 1 symmetrical component measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Positive Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Negative Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Zero Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Sequence Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Positive Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Negative Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 Zero Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Sequence Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSQI_0" inst="2" lnClass="MSQI" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMSQI2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 2 symmetrical component measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Positive Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Negative Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Zero Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Sequence Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Positive Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Negative Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 Zero Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Sequence Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSQI_0" inst="3" lnClass="MSQI" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMSQI3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 3 symmetrical component measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Positive Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Negative Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Zero Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Sequence Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Positive Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Negative Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 Zero Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Sequence Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSQI_0" inst="4" lnClass="MSQI" prefix="ACsrc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_ACsrcMSQI4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Source 4 symmetrical component measurements.</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Positive Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Negative Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
