              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>43</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Zero Sequence Current phasor, in primary amperes</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Sequence Current phasors, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Positive Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Negative Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="dbAng" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>364</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 Zero Sequence Voltage phasor, in primary volts</Val>
                </DAI>
              </SDI>
              <DAI name="phsRef" valKind="RO">
                <Val>A</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Sequence Voltage phasors, in primary volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMTR_0" inst="1" lnClass="MMTR" prefix="EnrMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_EnrMtrMMTR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Signal Source 1 Energy Metering</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Total Watt-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Total Watt-hour in negative direction</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Total VAr-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Total VAr-hour in negative direction</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mapped to command CLEAR ENERGY</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CLEAR ENERGY setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMTR_1" inst="2" lnClass="MMTR" prefix="EnrMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_EnrMtrMMTR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Signal Source 2 Energy Metering</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Total Watt-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Total Watt-hour in negative direction</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Total VAr-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Total VAr-hour in negative direction</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMTR_1" inst="3" lnClass="MMTR" prefix="EnrMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_EnrMtrMMTR3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Signal Source 3 Energy Metering</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Total Watt-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Total Watt-hour in negative direction</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Total VAr-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Total VAr-hour in negative direction</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMTR_1" inst="4" lnClass="MMTR" prefix="EnrMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_EnrMtrMMTR4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Signal Source 4 Energy Metering</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Total Watt-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotWh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Total Watt-hour in negative direction</Val>
              </DAI>
            </DOI>
            <DOI name="PosTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Total VAr-hour in positive direction</Val>
              </DAI>
            </DOI>
            <DOI name="NegTotVArh">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Total VAr-hour in negative direction</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMTR_2" inst="1" lnClass="MMTR" prefix="DmdMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Signal Source  1 NAME Demand Metering</Val>
              </DAI>
            </DOI>
            <DOI name="AaDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD IA, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD IA MAX, in primary amperes with associated date, SRC 1 DMD IA DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AbDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD IB, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD IB MAX, in primary amperes with associated date, SRC 1 DMD IB DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AcDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD IC, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD IC MAX, in primary amperes with associated date, SRC 1 DMD IC DATE </Val>
              </DAI>
            </DOI>
            <DOI name="WDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD W, in primary watt</Val>
              </DAI>
            </DOI>
            <DOI name="WMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD W, in primary watt, with associated date, SRC 1 DMD W DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VArDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD VAR, in primary volt ampere reactive</Val>
              </DAI>
            </DOI>
            <DOI name="VArMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD VAR, in primary volt ampere reactive, with associated date, SRC 1 DMD VAR DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VADmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD VA, in primary volt ampere</Val>
              </DAI>
            </DOI>
            <DOI name="VAMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 DMD VA, in primary volt ampere, with associated date, SRC 1 DMD VA DATE</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mapped to command CLEAR DEMAND</Val>
              </DAI>
            </DOI>
            <DOI name="ClcExp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status information to indicate the calculation period has expired</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>UNSPECIFIED</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Calculation method of statistical data objects</Val>
              </DAI>
            </DOI>
            <DOI name="InSyn">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DEMAND TRIGGER setting for all sources.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMTR_3" inst="2" lnClass="MMTR" prefix="DmdMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Signal Source  2 NAME Demand Metering</Val>
              </DAI>
            </DOI>
            <DOI name="AaDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD IA, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD IA MAX, in primary amperes with associated date, SRC 2 DMD IA DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AbDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD IB, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD IB MAX, in primary amperes with associated date, SRC 2 DMD IB DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AcDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD IC, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD IC MAX, in primary amperes with associated date, SRC 2 DMD IC DATE </Val>
              </DAI>
            </DOI>
            <DOI name="WDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD W, in primary watt</Val>
              </DAI>
            </DOI>
            <DOI name="WMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD W, in primary watt, with associated date, SRC 2 DMD W DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VArDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD VAR, in primary volt ampere reactive</Val>
              </DAI>
            </DOI>
            <DOI name="VArMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD VAR, in primary volt ampere reactive, with associated date, SRC 2 DMD VAR DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VADmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD VA, in primary volt ampere</Val>
              </DAI>
            </DOI>
            <DOI name="VAMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 DMD VA, in primary volt ampere, with associated date, SRC 2 DMD VA DATE</Val>
              </DAI>
            </DOI>
            <DOI name="ClcExp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status information to indicate the calculation period has expired</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>UNSPECIFIED</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Calculation method of statistical data objects</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMTR_3" inst="3" lnClass="MMTR" prefix="DmdMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Signal Source  3 NAME Demand Metering</Val>
              </DAI>
            </DOI>
            <DOI name="AaDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD IA, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD IA MAX, in primary amperes with associated date, SRC 3 DMD IA DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AbDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD IB, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD IB MAX, in primary amperes with associated date, SRC 3 DMD IB DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AcDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD IC, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD IC MAX, in primary amperes with associated date, SRC 3 DMD IC DATE </Val>
              </DAI>
            </DOI>
            <DOI name="WDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD W, in primary watt</Val>
              </DAI>
            </DOI>
            <DOI name="WMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD W, in primary watt, with associated date, SRC 3 DMD W DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VArDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD VAR, in primary volt ampere reactive</Val>
              </DAI>
            </DOI>
            <DOI name="VArMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD VAR, in primary volt ampere reactive, with associated date, SRC 3 DMD VAR DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VADmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD VA, in primary volt ampere</Val>
              </DAI>
            </DOI>
            <DOI name="VAMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 DMD VA, in primary volt ampere, with associated date, SRC 3 DMD VA DATE</Val>
              </DAI>
            </DOI>
            <DOI name="ClcExp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status information to indicate the calculation period has expired</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>UNSPECIFIED</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Calculation method of statistical data objects</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMTR_3" inst="4" lnClass="MMTR" prefix="DmdMtr">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_DmdMtrMMTR4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Signal Source  4 NAME Demand Metering</Val>
              </DAI>
            </DOI>
            <DOI name="AaDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD IA, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AaMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD IA MAX, in primary amperes with associated date, SRC 4 DMD IA DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AbDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD IB, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AbMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD IB MAX, in primary amperes with associated date, SRC 4 DMD IB DATE </Val>
              </DAI>
            </DOI>
            <DOI name="AcDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>43</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD IC, in primary amperes</Val>
              </DAI>
            </DOI>
            <DOI name="AcMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD IC MAX, in primary amperes with associated date, SRC 4 DMD IC DATE </Val>
              </DAI>
            </DOI>
            <DOI name="WDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD W, in primary watt</Val>
              </DAI>
            </DOI>
            <DOI name="WMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD W, in primary watt, with associated date, SRC 4 DMD W DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VArDmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD VAR, in primary volt ampere reactive</Val>
              </DAI>
            </DOI>
            <DOI name="VArMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD VAR, in primary volt ampere reactive, with associated date, SRC 4 DMD VAR DATE</Val>
              </DAI>
            </DOI>
            <DOI name="VADmd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD VA, in primary volt ampere</Val>
              </DAI>
            </DOI>
            <DOI name="VAMaxDmdDt">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 DMD VA, in primary volt ampere, with associated date, SRC 4 DMD VA DATE</Val>
              </DAI>
            </DOI>
            <DOI name="ClcExp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status information to indicate the calculation period has expired</Val>
              </DAI>
            </DOI>
            <DOI name="ClcMth">
              <DAI name="setVal" valKind="RO">
                <Val>UNSPECIFIED</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Calculation method of statistical data objects</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MHAI_0" inst="1" lnClass="MHAI" prefix="HThd">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_HThdMHAI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Harmonics and THD metering</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="HA">
              <SDI ix="0" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 2ND Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 3RD Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 4TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 5TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 6TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 7TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 8TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 9TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 10TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 11TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 12TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 13TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 14TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 15TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 16TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 17TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 18TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 19TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 20TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 21TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 22TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 23TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 24TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 25TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 2ND Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 3RD Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 4TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 5TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 6TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 7TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 8TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 9TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 10TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 11TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 12TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 13TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 14TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 15TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 16TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 17TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 18TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 19TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 20TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 21TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 22TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 23TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 24TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 25TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 2ND Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 3RD Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 4TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 5TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 6TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 7TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 8TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 9TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 10TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 11TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 12TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 13TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 14TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 15TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 16TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 17TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 18TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 19TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 20TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 21TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 22TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 23TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 24TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 25TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Current harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="HPhV">
              <SDI ix="0" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 2ND Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 3RD Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 4TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 5TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 6TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 7TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 8TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 9TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 10TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 11TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 12TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 13TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 14TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 15TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 16TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 17TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 18TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 19TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 20TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 21TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 22TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 23TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 24TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 25TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 2ND Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 3RD Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 4TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 5TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 6TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 7TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 8TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 9TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 10TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 11TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 12TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 13TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 14TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 15TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 16TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 17TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 18TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 19TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 20TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 21TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 22TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 23TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 24TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 25TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 2ND Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 3RD Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 4TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 5TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 6TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 7TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 8TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 9TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 10TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 11TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 12TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 13TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 14TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 15TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 16TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 17TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 18TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 19TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 20TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 21TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 22TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 23TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 24TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 25TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 1 Voltage harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 THD Ia in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 THD Ib in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 THD Ic in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Current THD in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 THD Va in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 THD Vb in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 1 THD Vc in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Voltage THD for phase A, B and C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MHAI_0" inst="2" lnClass="MHAI" prefix="HThd">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_HThdMHAI2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Harmonics and THD metering</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="HA">
              <SDI ix="0" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 2ND Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 3RD Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 4TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 5TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 6TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 7TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 8TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 9TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 10TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 11TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 12TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 13TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 14TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 15TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 16TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 17TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 18TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 19TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 20TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 21TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 22TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 23TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 24TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 25TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 2ND Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 3RD Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 4TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 5TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 6TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 7TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 8TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 9TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 10TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 11TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 12TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 13TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 14TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 15TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 16TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 17TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 18TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 19TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 20TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 21TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 22TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 23TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 24TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 25TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 2ND Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 3RD Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 4TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 5TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 6TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 7TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 8TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 9TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 10TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 11TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 12TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 13TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 14TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 15TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 16TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 17TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 18TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 19TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 20TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 21TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 22TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 23TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 24TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 25TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Current harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="HPhV">
              <SDI ix="0" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 2ND Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 3RD Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 4TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 5TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 6TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 7TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 8TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 9TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 10TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 11TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 12TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 13TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 14TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 15TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 16TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 17TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 18TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 19TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 20TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 21TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 22TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 23TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 24TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 25TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 2ND Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 3RD Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 4TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 5TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 6TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 7TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 8TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 9TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 10TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 11TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 12TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 13TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 14TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 15TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 16TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 17TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 18TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 19TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 20TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 21TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 22TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 23TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 24TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 25TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 2ND Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 3RD Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 4TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 5TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 6TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 7TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 8TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 9TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 10TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 11TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 12TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 13TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 14TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 15TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 16TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 17TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 18TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 19TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 20TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 21TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 22TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 23TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 24TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 25TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 2 Voltage harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 THD Ia in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 THD Ib in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 THD Ic in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Current THD in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 THD Va in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 THD Vb in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 2 THD Vc in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Voltage THD for phase A, B and C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MHAI_0" inst="3" lnClass="MHAI" prefix="HThd">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_HThdMHAI3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Harmonics and THD metering</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="HA">
              <SDI ix="0" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 2ND Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 3RD Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 4TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 5TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 6TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 7TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 8TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 9TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 10TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 11TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 12TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 13TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 14TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 15TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 16TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 17TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 18TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 19TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 20TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 21TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 22TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 23TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 24TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 25TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 2ND Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 3RD Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 4TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 5TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 6TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 7TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 8TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 9TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 10TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 11TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 12TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 13TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 14TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 15TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 16TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 17TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 18TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 19TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 20TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 21TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 22TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 23TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 24TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 25TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 2ND Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 3RD Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 4TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 5TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 6TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 7TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 8TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 9TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 10TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 11TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 12TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 13TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 14TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 15TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 16TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 17TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 18TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 19TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 20TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 21TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 22TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 23TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 24TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 25TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Current harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="HPhV">
              <SDI ix="0" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 2ND Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 3RD Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 4TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 5TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 6TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 7TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 8TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 9TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 10TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 11TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 12TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 13TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 14TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 15TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 16TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 17TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 18TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 19TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 20TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 21TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 22TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 23TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 24TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 25TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 2ND Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 3RD Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 4TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 5TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 6TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 7TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 8TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 9TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 10TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 11TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 12TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 13TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 14TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 15TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 16TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 17TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 18TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 19TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 20TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 21TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 22TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 23TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 24TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 25TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 2ND Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 3RD Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 4TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 5TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 6TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 7TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 8TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 9TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 10TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 11TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 12TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 13TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 14TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 15TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 16TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 17TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 18TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 19TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 20TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 21TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 22TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 23TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 24TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 25TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 3 Voltage harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 THD Ia in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 THD Ib in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 THD Ic in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Current THD in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 THD Va in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 THD Vb in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 3 THD Vc in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Voltage THD for phase A, B and C</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MHAI_0" inst="4" lnClass="MHAI" prefix="HThd">
            <Private type="GE_Digital_Energy_UR LN_UUID">Meter_HThdMHAI4</Private>
