            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Harmonics and THD metering</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Frequency, in Hz</Val>
              </DAI>
            </DOI>
            <DOI name="HA">
              <SDI ix="0" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 2ND Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 3RD Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 4TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 5TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 6TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 7TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 8TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 9TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 10TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 11TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 12TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 13TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 14TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 15TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 16TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 17TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 18TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 19TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 20TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 21TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 22TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 23TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 24TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 25TH Ia for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 2ND Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 3RD Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 4TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 5TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 6TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 7TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 8TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 9TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 10TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 11TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 12TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 13TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 14TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 15TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 16TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 17TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 18TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 19TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 20TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 21TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 22TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 23TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 24TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 25TH Ib for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 current DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 current first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 2ND Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 3RD Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 4TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 5TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 6TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 7TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 8TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 9TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 10TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 11TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 12TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 13TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 14TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 15TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 16TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 17TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 18TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 19TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 20TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 21TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 22TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 23TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 24TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 25TH Ic for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Current harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="HPhV">
              <SDI ix="0" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 2ND Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 3RD Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 4TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 5TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 6TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 7TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 8TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 9TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 10TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 11TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 12TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 13TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 14TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 15TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 16TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 17TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 18TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 19TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 20TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 21TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 22TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 23TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 24TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsAHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 25TH Va for phaseA, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 2ND Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 3RD Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 4TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 5TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 6TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 7TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 8TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 9TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 10TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 11TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 12TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 13TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 14TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 15TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 16TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 17TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 18TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 19TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 20TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 21TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 22TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 23TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 24TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsBHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 25TH Vb for phaseB, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="0" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 voltage DC component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="1" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 voltage first harmonic component (fixed at zero)</Val>
                </DAI>
              </SDI>
              <SDI ix="2" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 2ND Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="3" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 3RD Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="4" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 4TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="5" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 5TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="6" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 6TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="7" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 7TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="8" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 8TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="9" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 9TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="10" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 10TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="11" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 11TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="12" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 12TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="13" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 13TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="14" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 14TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="15" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 15TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="16" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 16TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="17" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 17TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="18" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 18TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="19" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 19TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="20" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 20TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="21" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 21TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="22" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 22TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="23" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 23TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="24" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 24TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <SDI ix="25" name="phsCHar">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 25TH Vc for phaseC, in percentage</Val>
                </DAI>
              </SDI>
              <DAI name="numHar" valKind="RO">
                <Val>25</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.000000</Val>
              </DAI>
              <DAI name="rmsCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SRC 4 Voltage harmonics in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdA">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 THD Ia in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 THD Ib in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 THD Ic in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Current THD in percentage</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 THD Va in percentage for phaseA</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 THD Vb in percentage for phaseB</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                </SDI>
                <DAI name="db" valImport="true">
                  <Val>0</Val>
                </DAI>
                <DAI name="zeroDb" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="d" valImport="true" valKind="RO">
                  <Val>SRC 4 THD Vc in percentage for phaseC</Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Voltage THD for phase A, B and C</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Gen">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
          <LN0 lnType="LLN0_1" inst="" lnClass="LLN0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Master</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Reference to root logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="GAPC_0" inst="1" lnClass="GAPC" prefix="SelSw">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_SelSwGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selector Switch element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 POS 1 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 POS 2 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 POS 3 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 POS 4 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 POS 5 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 POS 6 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 POS 7 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 BIT 0 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 BIT 1 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 BIT 2 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 STP ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 BIT ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 PWR ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 STEP-UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 ACK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 3BIT A0 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 3BIT A1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 3BIT A2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 1 3BIT ACK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_0" inst="2" lnClass="GAPC" prefix="SelSw">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_SelSwGAPC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Selector Switch element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 POS 1 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 POS 2 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 POS 3 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 POS 4 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 POS 5 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 POS 6 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 POS 7 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 BIT 0 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 BIT 1 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 BIT 2 operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 STP ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 BIT ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 PWR ALARM operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 STEP-UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 ACK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 3BIT A0 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 3BIT A1 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 3BIT A2 setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>SELECTOR 2 3BIT ACK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="1" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 1 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 1 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 1 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 1 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="2" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 2 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 2 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 2 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 2 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="3" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 3 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 3 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 3 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 3 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="4" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 4 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 4 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 4 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 4 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="5" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 5 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 5 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 5 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 5 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="6" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 6 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 6 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 6 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 6 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="7" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 7 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 7 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 7 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 7 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="8" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 8 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 8 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 8 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 8 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="9" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 9 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 9 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 9 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 9 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="10" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 10 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 10 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 10 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 10 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="11" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 11 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 11 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 11 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 11 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="12" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 12 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 12 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 12 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 12 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="13" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 13 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 13 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 13 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 13 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="14" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 14 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 14 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 14 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 14 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="15" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 15 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 15 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 15 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 15 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_2" inst="16" lnClass="GAPC" prefix="NVLat">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_NVLatGAPC16</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latches element 16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 16 ON operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LATCH 16 OFF operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 16 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Non-Volatile Latch LATCH 16 RESET setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="1" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 1 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 1 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 1 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 1 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="2" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 2 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 2 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 2 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 2 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="3" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 3 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 3 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 3 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 3 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="4" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 4 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 4 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 4 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 4 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="5" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 5 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 5 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 5 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 5 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 5 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="6" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 6 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 6 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 6 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 6 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 6 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="7" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 7 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 7 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 7 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 7 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 7 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="8" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 8 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 8 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 8 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 8 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 8 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="9" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 9 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 9 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 9 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 9 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 9 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="10" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 10 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 10 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 10 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 10 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 10 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="11" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 11 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 11 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 11 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 11 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 11 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="12" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 12 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 12 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 12 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 12 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 12 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="13" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 13</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 13 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 13 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 13 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 13 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 13 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="14" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 14</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 14 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 14 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 14 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 14 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 14 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="15" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 15</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 15 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 15 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 15 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 15 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 15 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="16" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC16</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 16</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 16 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 16 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 16 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 16 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 16 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="17" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC17</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 17</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 17 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 17 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 17 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 17 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 17 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="18" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC18</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 18</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 18 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 18 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 18 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 18 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 18 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="19" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC19</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 19</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 19 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 19 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 19 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 19 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 19 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="20" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC20</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 20</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 20 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 20 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 20 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 20 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 20 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="21" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC21</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 21</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 21 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 21 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 21 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 21 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 21 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="22" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC22</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 22</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 22 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 22 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 22 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 22 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 22 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="23" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC23</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 23</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 23 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 23 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 23 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 23 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 23 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="24" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC24</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 24</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 24 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 24 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 24 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 24 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 24 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="25" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC25</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 25</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 25 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 25 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 25 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 25 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 25 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="26" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC26</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 26</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 26 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 26 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 26 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 26 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 26 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="27" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC27</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 27</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 27 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 27 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 27 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 27 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 27 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="28" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC28</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 28</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 28 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 28 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 28 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 28 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 28 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="29" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC29</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 29</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 29 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 29 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 29 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 29 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 29 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="30" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC30</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 30</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 30 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 30 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 30 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 30 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 30 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="31" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC31</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 31</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 31 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 31 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 31 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 31 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 31 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="32" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC32</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 32</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 32 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 32 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 32 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 32 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 32 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="33" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC33</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 33</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 33 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 33 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 33 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 33 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 33 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="34" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC34</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 34</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 34 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 34 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 34 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 34 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 34 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="35" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC35</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 35</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 35 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 35 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 35 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 35 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 35 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="36" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC36</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 36</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 36 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 36 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 36 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 36 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 36 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="37" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC37</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 37</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 37 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 37 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 37 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 37 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 37 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="38" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC38</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 38</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 38 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 38 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 38 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 38 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 38 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="39" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC39</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 39</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 39 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 39 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 39 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 39 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 39 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="40" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC40</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 40</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 40 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 40 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 40 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 40 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 40 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="41" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC41</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 41</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 41 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 41 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 41 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 41 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 41 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="42" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC42</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 42</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 42 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 42 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 42 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 42 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 42 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="43" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC43</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 43</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 43 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 43 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 43 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 43 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 43 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="44" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC44</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 44</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 44 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 44 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 44 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 44 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 44 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="45" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC45</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 45</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 45 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 45 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 45 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 45 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 45 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="46" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC46</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 46</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 46 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 46 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 46 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 46 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 46 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="47" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC47</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 47</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 47 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 47 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 47 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 47 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 47 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="48" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC48</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 48</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 48 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 48 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 48 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 48 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 48 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="49" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC49</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 49</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 49 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 49 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 49 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 49 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 49 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="50" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC50</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 50</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 50 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 50 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 50 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 50 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 50 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="51" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC51</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 51</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 51 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 51 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 51 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 51 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 51 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="52" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC52</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 52</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 52 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 52 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 52 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 52 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 52 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="53" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC53</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 53</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 53 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 53 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 53 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 53 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 53 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="54" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC54</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 54</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 54 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 54 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 54 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 54 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 54 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="55" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC55</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 55</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 55 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 55 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 55 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 55 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 55 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="56" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC56</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 56</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 56 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 56 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 56 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 56 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 56 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="57" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC57</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 57</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 57 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 57 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 57 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 57 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 57 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="58" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC58</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 58</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 58 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 58 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 58 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 58 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 58 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="59" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC59</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 59</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 59 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 59 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 59 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 59 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 59 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="60" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC60</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 60</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 60 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 60 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 60 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 60 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 60 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="61" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC61</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 61</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 61 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 61 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 61 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 61 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 61 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="62" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC62</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 62</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 62 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 62 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 62 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 62 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 62 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="63" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC63</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 63</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 63 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 63 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 63 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 63 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 63 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="64" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC64</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 64</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 64 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 64 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 64 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 64 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 64 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="65" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC65</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 65</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 65 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 65 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 65 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 65 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 65 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="66" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC66</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 66</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 66 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 66 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 66 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 66 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 66 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="67" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC67</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 67</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 67 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 67 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 67 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 67 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 67 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="68" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC68</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 68</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 68 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 68 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 68 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 68 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 68 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="69" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC69</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 69</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 69 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 69 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 69 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 69 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 69 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="70" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC70</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 70</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 70 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 70 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 70 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 70 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 70 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="71" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC71</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 71</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 71 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 71 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 71 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 71 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 71 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="72" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC72</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 72</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 72 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 72 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 72 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 72 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 72 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="73" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC73</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 73</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 73 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 73 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 73 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 73 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 73 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="74" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC74</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 74</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 74 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 74 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 74 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 74 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 74 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="75" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC75</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 75</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 75 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 75 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 75 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 75 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 75 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="76" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC76</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 76</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 76 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 76 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 76 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 76 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 76 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="77" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC77</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 77</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 77 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 77 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 77 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 77 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 77 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="78" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC78</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 78</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 78 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 78 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 78 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 78 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 78 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="79" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC79</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 79</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 79 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 79 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 79 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 79 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 79 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="80" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC80</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 80</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 80 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 80 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 80 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 80 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 80 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="81" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC81</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 81</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 81 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 81 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 81 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 81 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 81 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="82" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC82</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 82</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 82 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 82 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 82 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 82 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 82 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="83" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC83</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 83</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 83 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 83 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 83 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 83 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 83 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="84" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC84</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 84</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 84 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 84 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 84 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 84 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 84 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="85" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC85</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 85</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 85 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 85 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 85 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 85 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 85 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="86" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC86</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 86</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 86 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 86 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 86 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 86 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 86 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="87" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC87</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 87</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 87 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 87 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 87 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 87 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 87 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="88" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC88</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 88</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 88 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 88 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 88 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 88 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 88 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="89" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC89</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 89</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 89 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 89 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 89 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 89 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 89 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="90" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC90</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 90</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 90 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 90 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 90 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 90 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 90 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="91" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC91</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 91</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 91 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 91 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 91 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 91 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 91 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="92" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC92</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 92</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 92 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 92 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 92 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 92 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 92 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="93" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC93</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 93</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 93 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 93 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 93 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 93 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 93 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="94" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC94</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 94</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 94 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 94 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 94 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 94 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 94 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="95" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC95</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 95</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 95 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 95 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 95 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 95 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 95 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_3" inst="96" lnClass="GAPC" prefix="DigEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigElGAPC96</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Element 96</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 96 PKP operand, which indicates Op will operate when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 96 OP operand, which becomes On when the input is On, and the element is not blocked</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Dig Element 96 DPO operand, which indicates the element will drop out (Reset) when delay expires.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 96 INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DIG ELEM 96 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="1" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 1</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 1 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 1 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 1 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 1 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 1 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 1 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="2" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 2</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 2 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 2 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 2 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 2 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 2 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 2 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="3" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 3</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 3 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 3 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 3 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 3 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 3 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 3 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="4" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 4</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 4 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 4 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 4 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 4 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 4 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 4 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="5" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 5</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 5 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 5 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 5 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 5 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 5 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 5 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 5 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="6" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 6</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 6 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 6 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 6 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 6 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 6 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 6 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 6 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="7" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 7</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 7 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 7 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 7 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 7 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 7 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 7 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 7 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="8" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 8</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 8 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 8 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 8 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 8 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 8 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 8 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 8 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="9" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 9</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 9 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 9 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 9 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 9 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 9 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 9 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 9 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="10" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 10</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 10 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 10 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 10 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 10 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 10 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 10 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 10 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="11" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 11</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 11 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 11 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 11 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 11 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 11 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 11 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 11 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="12" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 12</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 12 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 12 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 12 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
