                <Val>FLEXELEMENT 12 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 12 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 12 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 12 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="13" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 13</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 13 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 13 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 13 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 13 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 13 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 13 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 13 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="14" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 14</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 14 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 14 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 14 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 14 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 14 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 14 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 14 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="15" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 15</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 15 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 15 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 15 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 15 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 15 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 15 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 15 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_4" inst="16" lnClass="GAPC" prefix="FlxEl">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxElGAPC16</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexElement element 16</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 16 PKP operand, which becomes On when this element has picked up.</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 16 OP operand</Val>
              </DAI>
            </DOI>
            <DOI name="Dpo">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FxE 16 DPO operand, which is the inverse of FxE PKP</Val>
              </DAI>
            </DOI>
            <DOI name="OpSig">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 16 OpSig, in per unit</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 16 BLOCK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 16 +IN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Zero.mag.f</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXELEMENT 16 -IN setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GAPC_17" inst="1" lnClass="GAPC" prefix="FlxLgc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_FlxLgcGAPC1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FLEXLOGIC ERR TOKEN self-test</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>FlexLogic</Val>
              </DAI>
            </DOI>
            <DOI name="Ind001">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 1 On (VO1) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind002">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 2 On (VO2) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind003">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 3 On (VO3) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind004">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 4 On (VO4) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind005">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 5 On (VO5) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind006">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 6 On (VO6) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind007">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 7 On (VO7) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind008">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 8 On (VO8) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind009">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 9 On (VO9) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind010">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 10 On (VO10) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind011">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 11 On (VO11) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind012">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 12 On (VO12) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind013">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 13 On (VO13) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind014">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 14 On (VO14) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind015">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 15 On (VO15) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind016">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 16 On (VO16) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind017">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 17 On (VO17) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind018">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 18 On (VO18) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind019">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 19 On (VO19) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind020">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 20 On (VO20) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind021">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 21 On (VO21) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind022">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 22 On (VO22) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind023">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 23 On (VO23) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind024">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 24 On (VO24) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind025">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 25 On (VO25) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind026">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 26 On (VO26) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind027">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 27 On (VO27) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind028">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 28 On (VO28) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind029">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 29 On (VO29) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind030">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 30 On (VO30) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind031">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 31 On (VO31) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind032">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 32 On (VO32) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind033">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 33 On (VO33) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind034">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 34 On (VO34) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind035">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 35 On (VO35) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind036">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 36 On (VO36) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind037">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 37 On (VO37) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind038">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 38 On (VO38) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind039">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 39 On (VO39) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind040">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 40 On (VO40) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind041">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 41 On (VO41) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind042">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 42 On (VO42) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind043">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 43 On (VO43) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind044">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 44 On (VO44) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind045">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 45 On (VO45) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind046">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 46 On (VO46) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind047">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 47 On (VO47) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind048">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 48 On (VO48) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind049">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 49 On (VO49) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind050">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 50 On (VO50) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind051">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 51 On (VO51) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind052">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 52 On (VO52) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind053">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 53 On (VO53) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind054">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 54 On (VO54) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind055">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 55 On (VO55) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind056">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 56 On (VO56) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind057">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 57 On (VO57) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind058">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 58 On (VO58) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind059">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 59 On (VO59) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind060">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 60 On (VO60) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind061">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 61 On (VO61) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind062">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 62 On (VO62) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind063">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 63 On (VO63) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind064">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 64 On (VO64) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind065">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 65 On (VO65) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind066">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 66 On (VO66) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind067">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 67 On (VO67) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind068">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 68 On (VO68) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind069">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 69 On (VO69) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind070">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 70 On (VO70) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind071">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 71 On (VO71) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind072">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 72 On (VO72) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind073">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 73 On (VO73) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind074">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 74 On (VO74) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind075">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 75 On (VO75) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind076">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 76 On (VO76) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind077">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 77 On (VO77) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind078">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 78 On (VO78) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind079">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 79 On (VO79) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind080">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 80 On (VO80) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind081">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 81 On (VO81) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind082">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 82 On (VO82) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind083">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 83 On (VO83) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind084">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 84 On (VO84) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind085">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 85 On (VO85) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind086">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 86 On (VO86) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind087">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 87 On (VO87) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind088">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 88 On (VO88) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind089">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 89 On (VO89) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind090">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 90 On (VO90) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind091">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 91 On (VO91) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind092">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 92 On (VO92) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind093">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 93 On (VO93) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind094">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 94 On (VO94) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind095">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 95 On (VO95) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind096">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 96 On (VO96) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind097">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 97 On (VO97) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind098">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 98 On (VO98) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind099">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 99 On (VO99) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind100">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 100 On (VO100) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind101">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 101 On (VO101) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind102">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 102 On (VO102) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind103">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 103 On (VO103) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind104">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 104 On (VO104) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind105">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 105 On (VO105) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind106">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 106 On (VO106) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind107">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 107 On (VO107) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind108">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 108 On (VO108) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind109">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 109 On (VO109) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind110">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 110 On (VO110) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind111">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 111 On (VO111) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind112">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 112 On (VO112) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind113">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 113 On (VO113) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind114">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 114 On (VO114) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind115">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 115 On (VO115) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind116">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 116 On (VO116) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind117">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 117 On (VO117) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind118">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 118 On (VO118) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind119">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 119 On (VO119) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind120">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 120 On (VO120) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind121">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 121 On (VO121) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind122">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 122 On (VO122) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind123">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 123 On (VO123) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind124">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 124 On (VO124) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind125">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 125 On (VO125) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind126">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 126 On (VO126) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind127">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 127 On (VO127) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="Ind128">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Virt Op 128 On (VO128) operand value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDRE_0" inst="1" lnClass="RDRE" prefix="Osc">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_OscRDRE1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Oscillography, core logical node</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>External command to trigger recorder</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Clear all oscillography records command</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Records are available</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>NUMBER OF TRIGGERS actual value</Val>
              </DAI>
            </DOI>
            <DOI name="NumRcd">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AVAILABLE RECORDS actual value</Val>
              </DAI>
            </DOI>
            <DOI name="NumCycPer">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CYCLES PER RECORD actual value</Val>
              </DAI>
            </DOI>
            <DOI name="RsTms">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LAST CLEARED DATE actual value</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDRE_1" inst="1" lnClass="RDRE" prefix="DatLog">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DatLogRDRE1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Data Logger</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Clear all data logger records command</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Recording started, timestamp mapped to NEWEST SAMPLE TIME actual</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Fault number</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>DATA LOGGER TRIGGER setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_0" inst="1" lnClass="IHMI" prefix="CtlPsh">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour.</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CONTROL PUSH BUTTON 1 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CONTROL PUSH BUTTON 1 ON operand.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_0" inst="2" lnClass="IHMI" prefix="CtlPsh">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour.</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CONTROL PUSH BUTTON 2 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CONTROL PUSH BUTTON 2 ON operand.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_0" inst="3" lnClass="IHMI" prefix="CtlPsh">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_CtlPshIHMI3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour.</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CONTROL PUSH BUTTON 3 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CONTROL PUSH BUTTON 3 ON operand.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_1" inst="1" lnClass="IHMI" prefix="LEDs">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_LEDsIHMI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Front Panel LEDs</Val>
              </DAI>
            </DOI>
            <DOI name="InService">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED IN SERVICE operand</Val>
              </DAI>
            </DOI>
            <DOI name="Trouble">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED TROUBLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="TestMod">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED TEST MODE operand</Val>
              </DAI>
            </DOI>
            <DOI name="TripInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED TRIP operand</Val>
              </DAI>
            </DOI>
            <DOI name="AlmInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED ALARM operand</Val>
              </DAI>
            </DOI>
            <DOI name="StrInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED PICKUP operand</Val>
              </DAI>
            </DOI>
            <DOI name="VoltsInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED VOLTAGE operand</Val>
              </DAI>
            </DOI>
            <DOI name="AmpInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED CURRENT operand</Val>
              </DAI>
            </DOI>
            <DOI name="HzLedInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED FREQUENCY operand</Val>
              </DAI>
            </DOI>
            <DOI name="OtherInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED OTHER operand</Val>
              </DAI>
            </DOI>
            <DOI name="PhsAInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED PHASE A operand</Val>
              </DAI>
            </DOI>
            <DOI name="PhsBInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED PHASE B operand</Val>
              </DAI>
            </DOI>
            <DOI name="PhsCInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED PHASE C operand</Val>
              </DAI>
            </DOI>
            <DOI name="GndNeutInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED NEUTRAL/GROUND operand</Val>
              </DAI>
            </DOI>
            <DOI name="TestPrgInd">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED TEST IN PROGRESS operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED01">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED02">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED03">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED04">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED05">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 5 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED06">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 6 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED07">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 7 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED08">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 8 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED09">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 9 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED10">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 10 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED11">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 11 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED12">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 12 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED13">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 13 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED14">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 14 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED15">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 15 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED16">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 16 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED17">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 17 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED18">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 18 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED19">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 19 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED20">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 20 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED21">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 21 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED22">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 22 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED23">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 23 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED24">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 24 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED25">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 25 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED26">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 26 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED27">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 27 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED28">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 28 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED29">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 29 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED30">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 30 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED31">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 31 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED32">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 32 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED33">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 33 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED34">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 34 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED35">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 35 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED36">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 36 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED37">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 37 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED38">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 38 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED39">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 39 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED40">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 40 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED41">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 41 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED42">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 42 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED43">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 43 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED44">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 44 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED45">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 45 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED46">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 46 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED47">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 47 operand</Val>
              </DAI>
            </DOI>
            <DOI name="UsrPrgmLED48">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED USER 48 operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED TEST CONTROL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 1 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 2 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 3 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 4 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 5 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 6 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 7 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 8 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 9 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 10 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 11 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 12 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 13 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 14 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 15 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 16 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 17 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 18 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 19 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 20 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 21 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 22 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 23 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 24 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 25 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 26 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 27 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 28 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 29 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 30 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 31 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 32 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 33 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 34 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 35 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 36 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 37 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 38 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 39 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 40 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 41 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 42 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 43 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 44 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 45 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 46 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 47 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LED 48 OPERAND setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>TRIP LED INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ALARM LED INPUT setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_2" inst="1" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 1 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 1 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 1 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="AnyPBOn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ANY PB ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 1 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 1 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 1 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 1 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 1 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="2" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 2 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 2 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 2 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 2 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 2 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 2 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 2 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 2 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="3" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 3 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 3 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 3 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 3 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 3 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 3 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 3 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 3 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="4" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 4 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 4 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 4 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 4 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 4 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 4 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 4 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 4 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="5" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 5 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 5 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 5 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 5 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 5 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 5 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 5 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 5 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="6" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 6 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 6 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 6 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 6 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 6 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 6 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 6 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 6 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="7" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 7 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 7 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 7 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 7 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 7 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 7 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 7 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 7 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="8" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 8 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 8 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 8 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 8 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 8 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 8 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 8 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 8 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="9" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI9</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 9 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 9 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 9 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 9 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 9 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 9 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 9 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 9 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="10" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI10</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 10 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 10 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 10 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 10 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 10 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 10 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 10 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 10 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="11" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI11</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 11 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 11 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 11 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 11 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 11 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 11 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 11 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 11 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="12" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI12</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 12 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 12 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 12 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 12 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 12 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 12 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 12 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 12 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="13" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI13</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 13 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 13 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 13 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 13 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 13 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 13 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 13 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 13 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="14" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI14</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 14 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 14 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 14 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 14 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 14 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 14 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 14 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 14 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="15" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI15</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 15 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 15 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 15 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 15 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 15 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 15 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 15 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 15 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_3" inst="16" lnClass="IHMI" prefix="UsrPb">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrPbIHMI16</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>USER PUSHBUTTON 16 function</Val>
              </DAI>
            </DOI>
            <DOI name="Activated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 16 ON operand.</Val>
              </DAI>
            </DOI>
            <DOI name="Deactivated">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBUTTON 16 OFF operand.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 16 SET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 16 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 16 REMOTE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 16 LOCAL setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PUSHBTN 16 LED CTL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_4" inst="1" lnClass="IHMI" prefix="TgtRs">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_TgtRsIHMI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Target Resetting</Val>
              </DAI>
            </DOI>
            <DOI name="RsOp">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESET OP operand value</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpRem">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESET OP (COMMS) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpLoc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESET OP (OPERAND) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="RsOpPB">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESET OP (PUSHBUTTON) operand value</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RESET OPERAND setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="IHMI_5" inst="1" lnClass="IHMI" prefix="UsrDs">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_UsrDsIHMI1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>User definable displays</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>INVOKE AND SCROLL setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="FCNT_0" inst="1" lnClass="FCNT" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Counters 1</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  1 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  1(CNT1) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  1(CNT1) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  1(CNT1) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 1 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 1 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CNT1 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 1 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 1 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 1 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 1 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="FCNT_0" inst="2" lnClass="FCNT" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Counters 2</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  2 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  2(CNT2) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  2(CNT2) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  2(CNT2) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 2 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 2 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CNT2 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 2 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 2 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 2 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 2 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="FCNT_0" inst="3" lnClass="FCNT" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Counters 3</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  3 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  3(CNT3) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  3(CNT3) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  3(CNT3) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 3 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 3 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CNT3 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 3 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 3 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 3 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 3 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="FCNT_0" inst="4" lnClass="FCNT" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Counters 4</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  4 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  4(CNT4) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  4(CNT4) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  4(CNT4) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 4 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 4 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CNT4 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 4 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 4 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 4 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 4 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="FCNT_0" inst="5" lnClass="FCNT" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Counters 5</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  5 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  5(CNT5) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  5(CNT5) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  5(CNT5) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 5 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 5 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CNT5 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 5 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 5 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 5 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 5 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="FCNT_0" inst="6" lnClass="FCNT" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Counters 6</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  6 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  6(CNT6) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  6(CNT6) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  6(CNT6) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 6 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 6 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CNT6 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 6 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 6 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 6 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 6 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="FCNT_0" inst="7" lnClass="FCNT" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Counters 7</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  7 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  7(CNT7) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  7(CNT7) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  7(CNT7) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 7 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 7 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CNT7 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 7 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 7 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 7 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 7 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="FCNT_0" inst="8" lnClass="FCNT" prefix="DigCnt">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_DigCntFCNT8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Digital Counters 8</Val>
              </DAI>
            </DOI>
            <DOI name="CntVal">
              <DAI name="pulsQty" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="frEna" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="strTm" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frPd" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="frRs" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  8 ACCUM, which indicates the accumulated number of pulses</Val>
              </DAI>
            </DOI>
            <DOI name="HiLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  8(CNT8) HI, which indicates the number of pulses counted is above the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="EqLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  8(CNT8) EQL operand, which indicates the number of pulses counted is equal to the set number</Val>
              </DAI>
            </DOI>
            <DOI name="LoLim">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter  8(CNT8) LO operand, which indicates the number of pulses counted is below the set number.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 8 UP setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 8 DOWN setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>CNT8 SET TO PRESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 8 RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 8 FREEZE/RESET setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 8 FREEZE/COUNT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>COUNTER 8 BLOCK setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GSAL_0" inst="1" lnClass="GSAL" prefix="Sec">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_SecGSAL1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>UR Basic Security  element</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Data object to clear all 5 security violation counters</Val>
              </DAI>
            </DOI>
            <DOI name="AuthFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Number of authorisation failures: an association to the client could not be established due to an authorisation failure (fixed at 0)</Val>
              </DAI>
            </DOI>
            <DOI name="AcsCtlFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter for Access control failures detection (fixed at 0)</Val>
              </DAI>
            </DOI>
            <DOI name="SvcViol">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter for Service Violations</Val>
              </DAI>
            </DOI>
            <DOI name="Ina">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Counter for number of associations terminated due to inactivity</Val>
              </DAI>
            </DOI>
            <DOI name="SecDataClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Mapped to command Clear Security Data</Val>
              </DAI>
            </DOI>
            <DOI name="LocSetAcsOff">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ACCESS LOC STG OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="LocSetAcsOn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ACCESS LOC STG ON operand</Val>
              </DAI>
            </DOI>
            <DOI name="LocCmdAcsOn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ACCESS LOC CMND ON operand</Val>
              </DAI>
            </DOI>
            <DOI name="LocCmdAcsOff">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ACCESS LOC CMND OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemSetAcsOn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ACCESS REM STG ON operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemSetAcsOff">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ACCESS REM STG OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemCmdAcsOn">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ACCESS REM CMND ON operand</Val>
              </DAI>
            </DOI>
            <DOI name="RemCmdAcsOff">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ACCESS REM CMND OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>LOCAL SETTING AUTH setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>REMOTE SETTING AUTH setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_0" inst="1" lnClass="LTMS" prefix="TmClk">
            <Private type="GE_Digital_Energy_UR LN_UUID">Gen_TmClkLTMS1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>REAL TIME CLOCK feature except LOCAL TIME</Val>
              </DAI>
            </DOI>
            <DOI name="TmAcc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>ACCURACY in number of significant bits in the Fraction Of Second</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RTC Sync Source</Val>
              </DAI>
            </DOI>
            <DOI name="TmChSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Time channel status</Val>
              </DAI>
            </DOI>
            <DOI name="TmSynSrc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RTC Sync Source actual value indicates time synchronizing source the device is using at present</Val>
              </DAI>
            </DOI>
            <DOI name="PTPChSt1">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PTP Port 1 Status</Val>
              </DAI>
            </DOI>
            <DOI name="PTPChSt2">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PTP Port 2 Status</Val>
              </DAI>
            </DOI>
            <DOI name="PTPChSt3">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PTP Port 3 Status</Val>
              </DAI>
            </DOI>
            <DOI name="GrdMasterID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GrandMaster ID actual value</Val>
              </DAI>
            </DOI>
            <DOI name="TmnsDelta">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val>n</Val>
                </DAI>
              </SDI>
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PTP-IRIG-B Delta in ns</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PBus">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Other</Private>
          <LN0 lnType="LLN0_1" inst="" lnClass="LLN0">
            <Private type="GE_Digital_Energy_UR LN_UUID">Other_LLN0</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="GrRef">
              <DAI name="setSrcRef" valKind="RO">
                <Val>@Master</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Reference to root logical device</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LSVS_0" inst="1" lnClass="LSVS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxSV1 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV1 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxSV1</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV1 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV1 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_0" inst="2" lnClass="LSVS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxSV2 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV2 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxSV2</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV2 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV2 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_0" inst="3" lnClass="LSVS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxSV3 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV3 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxSV3</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV3 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV3 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_0" inst="4" lnClass="LSVS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxSV4 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV4 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxSV4</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV4 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV4 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_0" inst="5" lnClass="LSVS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxSV5 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV5 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxSV5</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV5 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV5 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_0" inst="6" lnClass="LSVS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxSV6 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV6 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxSV6</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV6 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV6 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_0" inst="7" lnClass="LSVS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS7</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxSV7 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV7 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxSV7</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV7 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV7 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_0" inst="8" lnClass="LSVS" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_LSVS8</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="Lost">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Lost operand</Val>
              </DAI>
            </DOI>
            <DOI name="DlyAlm">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Delay Alarm operand</Val>
              </DAI>
            </DOI>
            <DOI name="QualChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 QualChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SynChkF">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 SynChk Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 SimBit On operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Status of the confRev field in last accepted RxSV8 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="stVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV8 SvCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>01-0C-CD-04-00-00</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Destination MAC address of messages subscribed to by RxSV8</Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Setting RxSV8 svID</Val>
              </DAI>
            </DOI>
            <DOI name="NoASDU">
              <DAI name="setVal" valImport="true" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 ASDUs setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="intAddr" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RxSV8 Member 16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="TBNK_0" inst="1" lnClass="TBNK" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank B1</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 1 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 1 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 1 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 1 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 1 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 1 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 1 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 1 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="TBNK_0" inst="2" lnClass="TBNK" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK2</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank B2</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 2 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 2 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 2 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 2 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 2 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 2 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 2 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 2 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="TBNK_0" inst="3" lnClass="TBNK" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK3</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank B3</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 3 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 3 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 3 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 3 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 3 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 3 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 3 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 3 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="TBNK_0" inst="4" lnClass="TBNK" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK4</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank B4</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 4 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 4 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 4 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 4 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 4 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 4 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 4 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 4 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="TBNK_0" inst="5" lnClass="TBNK" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK5</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank B5</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 5 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 5 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 5 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 5 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 5 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 5 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 5 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 5 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="TBNK_0" inst="6" lnClass="TBNK" prefix="ACBnk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_ACBnkTBNK6</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank B6</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh11Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 11</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh12Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 12</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh13Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 13</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh14Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 14</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh21Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 21</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh22Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 22</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh23Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 23</Val>
              </DAI>
            </DOI>
            <DOI name="AnCh24Sv">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Analog Channel 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 6 Phase origin 1 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 6 Phase origin 1 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 6 Phase origin 1 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 6 Phase origin 1 Aux Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 6 Phase origin 2 Phs A Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 6 Phase origin 2 Phs B Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 6 Phase origin 2 Phs C Input</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valImport="true" valKind="RO">
                <Val>@Master/LLN0.ZeroSV.instMag.i</Val>
              </DAI>
              <DAI name="setSrcCB" valImport="true" valKind="RO">
                <Val></Val>
              </DAI>
              <DAI name="d" valImport="true" valKind="RO">
                <Val>AC Bank 6 Phase origin 2 Aux Input</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LTMS_1" inst="1" lnClass="LTMS" prefix="PcClk">
            <Private type="GE_Digital_Energy_UR LN_UUID">PBus_PcClkLTMS1</Private>
            <DOI name="Beh">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PROCESS BUS MODULE REAL TIME CLOCK feature</Val>
              </DAI>
            </DOI>
            <DOI name="TmAcc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Process bus module time ACCURACY in number of significant bits in the Fraction Of Second</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>RTC Sync Source</Val>
              </DAI>
            </DOI>
            <DOI name="TmSynSrc">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>The Sync Source actual value indicates time synchronizing source the UR process bus module is using at present</Val>
              </DAI>
            </DOI>
            <DOI name="PTPFail">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>PROCESS BUS MODULE PTP FAILURE operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClkMis">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Process bus module CLOCK MISMATCH operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBClkTrbl">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>Process bus module PB CLK UNSYNCHRONIZED operand</Val>
              </DAI>
            </DOI>
            <DOI name="GrdMasterID">
              <DAI name="d" valImport="true" valKind="RO">
                <Val>GrandMaster ID actual value</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
      <Services nameLength="64">
        <DynAssociation max="5"/>
        <SettingGroups>
          <SGEdit/>
        </SettingGroups>
        <GetDirectory/>
        <GetDataObjectDefinition/>
        <DataObjectDirectory/>
        <GetDataSetValue/>
        <DataSetDirectory/>
        <ReadWrite/>
        <GetCBValues/>
        <FileHandling/>
        <ClientServices goose="true">
          <TimeSyncProt sntp="true" c37_238="true"/>
        </ClientServices>
      </Services>
    </AccessPoint>
    <AccessPoint name="S2">
      <ServerAt apName="S1"/>
      <Services nameLength="64">
        <DynAssociation max="5"/>
        <SettingGroups>
          <SGEdit/>
        </SettingGroups>
        <GetDirectory/>
        <GetDataObjectDefinition/>
        <DataObjectDirectory/>
        <GetDataSetValue/>
        <DataSetDirectory/>
        <ReadWrite/>
        <GetCBValues/>
        <FileHandling/>
        <ClientServices goose="true">
          <TimeSyncProt sntp="true" c37_238="true"/>
        </ClientServices>
      </Services>
    </AccessPoint>
    <AccessPoint name="S3">
      <ServerAt apName="S1"/>
      <Services nameLength="64">
        <DynAssociation max="5"/>
        <SettingGroups>
          <SGEdit/>
        </SettingGroups>
        <GetDirectory/>
        <GetDataObjectDefinition/>
        <DataObjectDirectory/>
        <GetDataSetValue/>
        <DataSetDirectory/>
        <ReadWrite/>
        <GetCBValues/>
        <FileHandling/>
        <ClientServices goose="true">
          <TimeSyncProt sntp="true" c37_238="true"/>
        </ClientServices>
      </Services>
    </AccessPoint>
    <AccessPoint name="P1">
      <ServerAt apName="S1"/>
      <Services nameLength="64">
        <ClientServices goose="true" maxSMV="8" sv="true">
          <TimeSyncProt sntp="true" iec61850_9_3="true"/>
        </ClientServices>
      </Services>
    </AccessPoint>
    <AccessPoint name="P2">
      <ServerAt apName="S1"/>
      <Services nameLength="64">
        <ClientServices goose="true" maxSMV="8" sv="true">
          <TimeSyncProt sntp="true" iec61850_9_3="true"/>
        </ClientServices>
      </Services>
    </AccessPoint>
  </IED>
  <IED desc="AX-S4 61850 Server for Integrated App" configVersion="1" manufacturer="SISCO Inc" originalSclRevision="B" originalSclVersion="2007" originalSclRelease="4" type="AXS4-61850-142-095" name="A2_IED">
    <Services nameLength="64">
      <DynAssociation max="32"/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <SetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="4" maxAttributes="200"/>
      <ReadWrite/>
      <ConfReportControl max="40"/>
      <GetCBValues/>
      <ReportSettings bufTime="Dyn" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
      <GOOSE max="2" rGOOSE="true"/>
      <GSSE max="0"/>
      <FileHandling/>
      <ConfLNs fixLnInst="false" fixPrefix="false"/>
      <ClientServices goose="true" maxGOOSE="10" rGOOSE="true"/>
      <SupSubscription maxGo="10" maxSv="0"/>
      <ConfSigRef max="65"/>
    </Services>
    <AccessPoint name="AP1">
      <Server desc="SISCO IED for 2019 IOP Integrated App Testing Using AX-S4 61850">
        <Authentication certificate="true" weak="true"/>
        <LDevice inst="LD1">
          <LN0 lnType="LLN01" inst="" lnClass="LLN0">
            <DataSet desc="Breakder Failure Data for Reporting" name="RBRF_Report_Data">
              <FCDA doName="Pos" fc="ST" ldInst="LD1" lnClass="CSWI" lnInst="1"/>
              <FCDA doName="Pos" fc="ST" ldInst="LD1" lnClass="CSWI" lnInst="2"/>
              <FCDA doName="Pos" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1"/>
              <FCDA doName="Pos" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="2"/>
              <FCDA doName="Tr" fc="ST" ldInst="LD1" lnClass="PTRC" lnInst="1"/>
              <FCDA doName="Op" fc="ST" ldInst="LD1" lnClass="PTRC" lnInst="1"/>
              <FCDA doName="Str" fc="ST" ldInst="LD1" lnClass="PTRC" lnInst="1"/>
              <FCDA doName="Str" fc="ST" ldInst="LD1" lnClass="RBRF" lnInst="1"/>
              <FCDA doName="OpEx" fc="ST" ldInst="LD1" lnClass="RBRF" lnInst="1"/>
              <FCDA doName="OpIn" fc="ST" ldInst="LD1" lnClass="RBRF" lnInst="1"/>
            </DataSet>
            <DataSet desc="General Reporting Data" name="MMXU_Data">
              <FCDA doName="PhV" fc="MX" ldInst="LD1" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="A" fc="MX" ldInst="LD1" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="Hz" fc="MX" ldInst="LD1" lnClass="MMXU" lnInst="1"/>
            </DataSet>
            <DataSet desc="Data Set for Breaker Failure GOOSE Messages" name="GOOSE_Data">
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="LD1" lnClass="CSWI" lnInst="1"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="LD1" lnClass="CSWI" lnInst="1"/>
              <FCDA daName="general" doName="OpCls" fc="ST" ldInst="LD1" lnClass="CSWI" lnInst="1"/>
              <FCDA daName="q" doName="OpCls" fc="ST" ldInst="LD1" lnClass="CSWI" lnInst="1"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="LD1" lnClass="CSWI" lnInst="2"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="LD1" lnClass="CSWI" lnInst="2"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="1"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="2"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="LD1" lnClass="XCBR" lnInst="2"/>
              <FCDA daName="general" doName="OpEx" fc="ST" ldInst="LD1" lnClass="RBRF" lnInst="1"/>
              <FCDA daName="q" doName="OpEx" fc="ST" ldInst="LD1" lnClass="RBRF" lnInst="1"/>
              <FCDA daName="general" doName="Tr" fc="ST" ldInst="LD1" lnClass="PTRC" lnInst="1"/>
              <FCDA daName="q" doName="Tr" fc="ST" ldInst="LD1" lnClass="PTRC" lnInst="1"/>
            </DataSet>
            <ReportControl desc="Breaker Failure Data for 2019 IOP" datSet="RBRF_Report_Data" name="BreakerData" intgPd="10000" buffered="true" bufTime="500" confRev="1">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="16"/>
            </ReportControl>
            <ReportControl desc="Measurement Data for 2019 IOP" datSet="MMXU_Data" name="MMXUData" intgPd="10000" buffered="true" bufTime="2000" confRev="1">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="16"/>
            </ReportControl>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
              <DAI name="d">
                <Val>SISCO IED for 2019 IOP Integrated App Testing using AX-S4 61850</Val>
              </DAI>
              <DAI name="configRev">
                <Val>1</Val>
              </DAI>
            </DOI>
            <GSEControl desc="GOOSE for 2019 IOP SISCO Secure Server" datSet="GOOSE_Data" name="goCB" confRev="1" appID="SISCOGOOSE" type="GOOSE"/>
            <GSEControl desc="R-GOOSE for 2019 IOP SISCO Secure Server" datSet="GOOSE_Data" name="rgCB" confRev="1" appID="SISCORGOOSE" type="GOOSE">
              <Protocol mustUnderstand="true">R-GOOSE</Protocol>
            </GSEControl>
          </LN0>
          <LN lnType="LPHD1" inst="1" lnClass="LPHD" prefix="">
            <DOI name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="model">
                <Val>AXS4-61850-142-095-DEV</Val>
              </DAI>
              <DAI name="location">
                <Val>Charlotte, NC USA</Val>
              </DAI>
              <DAI name="name">
                <Val>AX-S4 61850</Val>
              </DAI>
              <DAI name="owner">
                <Val>Ralph Mackiewicz</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" valKind="RO">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU1" inst="1" lnClass="MMXU" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Simulated Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="mag">
                <DAI name="f"/>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f"/>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f"/>
                  </SDI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f"/>
                  </SDI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" inst="1" lnClass="CSWI" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat"/>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlVal"/>
                <DAI name="ctlNum"/>
                <DAI name="T"/>
                <DAI name="Test"/>
                <DAI name="Check"/>
              </SDI>
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch Position Control THIS BREAKER WILL FAIL TO OPERATE</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1" inst="2" lnClass="CSWI" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat"/>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlVal"/>
                <DAI name="ctlNum"/>
                <DAI name="T"/>
                <DAI name="Test"/>
                <DAI name="Check"/>
              </SDI>
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Switch Position Control For 2019 IOP THIS BREAKER WILL OPERATE SUCCESSFULLY</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR1" inst="1" lnClass="XCBR" prefix="">
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt"/>
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="d">
                <Val>XCBR for 2019 IOP THIS BREAKER WILL FAIL</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR1" inst="2" lnClass="XCBR" prefix="">
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="OpCnt"/>
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="d">
                <Val>XCBR for 2019 IOP THIS BREAKER WILL SUCCEED</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTRC1" inst="1" lnClass="PTRC" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="d">
                <Val>PTRC for 2019 IOP</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI name="general"/>
            </DOI>
            <DOI name="Str">
              <DAI name="dirGeneral" valKind="RO">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC1" inst="1" lnClass="PTOC" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Time Over Current LN for 2019 IOP</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general"/>
            </DOI>
          </LN>
          <LN lnType="RBRF1" inst="1" lnClass="RBRF" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Breaker Failure LN for 2019 IOP</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general"/>
            </DOI>
            <DOI name="OpIn">
              <DAI name="general"/>
            </DOI>
          </LN>
          <LN lnType="LGOS1" inst="1" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.0000</Val>
              </DAI>
              <DAI name="d">
                <Val>GOOSE Subscription LN for 2019 IOP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS1" inst="2" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.0000</Val>
              </DAI>
              <DAI name="d">
                <Val>GOOSE Subscription LN for 2019 IOP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS1" inst="3" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.0000</Val>
              </DAI>
              <DAI name="d">
                <Val>GOOSE Subscription LN for 2019 IOP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS1" inst="4" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.0000</Val>
              </DAI>
              <DAI name="d">
                <Val>GOOSE Subscription LN for 2019 IOP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS1" inst="5" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.0000</Val>
              </DAI>
              <DAI name="d">
                <Val>GOOSE Subscription LN for 2019 IOP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS1" inst="6" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.0000</Val>
              </DAI>
              <DAI name="d">
                <Val>GOOSE Subscription LN for 2019 IOP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS1" inst="7" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.0000</Val>
              </DAI>
              <DAI name="d">
                <Val>GOOSE Subscription LN for 2019 IOP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS1" inst="8" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.0000</Val>
              </DAI>
              <DAI name="d">
                <Val>GOOSE Subscription LN for 2019 IOP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS1" inst="9" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.0000</Val>
              </DAI>
              <DAI name="d">
                <Val>GOOSE Subscription LN for 2019 IOP</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO1" inst="1" lnClass="GGIO" prefix="">
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>SISCO, Inc.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.1000</Val>
              </DAI>
              <DAI name="d">
                <Val>Can be used for incoming GOOSE data</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="SAM600-MU" configVersion="1.0" manufacturer="ABB" originalSclRevision="B" originalSclVersion="2007" type="SAM600" name="INCA_MU">
    <Private type="ABB_PCMObjectTypeName">SAM600</Private>
    <Private type="ABBPCMInternalObjRef">5daad46d-3102-4342-bc72-72a3ee953258</Private>
    <Private type="ABB SAM600 Stream Mapping">
      <eSAM:ArrayOfStreamMapping xmlns:eSAM="http://www.abb.com/61850/2016/SAM600Mapping">
        <eSAM:StreamMapping>
          <eSAM:StreamId>Stream01</eSAM:StreamId>
          <eSAM:MappedLds>
            <eSAM:string>MU01</eSAM:string>
          </eSAM:MappedLds>
          <eSAM:SelectedCt>CT1</eSAM:SelectedCt>
          <eSAM:SelectedVt>VT1</eSAM:SelectedVt>
        </eSAM:StreamMapping>
      </eSAM:ArrayOfStreamMapping>
    </Private>
    <Private type="ABB Comm">
      <eComm:CommNode x="-536870912" y="-536870912">
        <eComm:MergingUnit/>
        <eComm:Port id="TS1-X103" xRel="0" yRel="0"/>
        <eComm:Port id="TS1-X104" xRel="0" yRel="0"/>
      </eComm:CommNode>
    </Private>
    <Services nameLength="64">
      <ClientServices supportsLdName="true">
        <TimeSyncProt sntp="false" c37_238="true" other="true"/>
      </ClientServices>
      <TimeSyncProt sntp="false" c37_238="true" other="true"/>
    </Services>
    <AccessPoint name="SAM600ServerModel">
      <Server>
        <Authentication/>
        <LDevice inst="LD0">
          <LN0 lnType="ABBSAM600_Rev1_1_LLN0" inst="" lnClass="LLN0"/>
          <LN lnType="ABBSAM600_Rev1_2_LPHD" inst="1" lnClass="LPHD"/>
          <LN lnType="ABBSAM600_Rev1_2_TVTR_Fake" inst="1" lnClass="TVTR" prefix="U00A"/>
          <LN lnType="ABBSAM600_Rev1_2_TVTR_Fake" inst="2" lnClass="TVTR" prefix="U00B"/>
          <LN lnType="ABBSAM600_Rev1_2_TVTR_Fake" inst="3" lnClass="TVTR" prefix="U00C"/>
          <LN lnType="ABBSAM600_Rev1_2_TVTR_Fake" inst="4" lnClass="TVTR" prefix="U00N"/>
          <LN lnType="ABBSAM600_Rev1_2_TCTR_Fake" inst="1" lnClass="TCTR" prefix="I00A"/>
          <LN lnType="ABBSAM600_Rev1_2_TCTR_Fake" inst="2" lnClass="TCTR" prefix="I00B"/>
          <LN lnType="ABBSAM600_Rev1_2_TCTR_Fake" inst="3" lnClass="TCTR" prefix="I00C"/>
          <LN lnType="ABBSAM600_Rev1_2_TCTR_Fake" inst="4" lnClass="TCTR" prefix="I00N"/>
        </LDevice>
        <LDevice desc="Time Synchronisation Module" inst="TS1">
          <LN0 lnType="ABBSAM600_Rev1_1_LLN0_TS" inst="" lnClass="LLN0"/>
          <LN lnType="ABBSAM600_Rev1_1_LPHD_TS" inst="1" lnClass="LPHD" prefix="TS1">
            <Private type="ABB_FunctionRefs">73b947f9-d5c8-42a3-83de-7c3ad6d963ea</Private>
          </LN>
        </LDevice>
        <LDevice desc="Current Transformert Module" inst="CT1">
          <LN0 lnType="ABBSAM600_Rev1_1_LLN0_CT" inst="" lnClass="LLN0"/>
          <LN lnType="ABBSAM600_Rev1_1_LPHD_CT" inst="1" lnClass="LPHD" prefix="CT1">
            <Private type="ABB_FunctionRefs">954aa697-042d-46a9-b100-4cc4ed53f7ca</Private>
          </LN>
          <LN lnType="ABBSAM600_Rev1_2_TCTR" inst="1" lnClass="TCTR" prefix="I01A">
            <Private type="ABB_FunctionRefs">954aa697-042d-46a9-b100-4cc4ed53f7ca</Private>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ABBSAM600_Rev1_2_TCTR" inst="2" lnClass="TCTR" prefix="I01B">
            <Private type="ABB_FunctionRefs">954aa697-042d-46a9-b100-4cc4ed53f7ca</Private>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ABBSAM600_Rev1_2_TCTR" inst="3" lnClass="TCTR" prefix="I01C">
            <Private type="ABB_FunctionRefs">954aa697-042d-46a9-b100-4cc4ed53f7ca</Private>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ABBSAM600_Rev1_2_TCTR" inst="4" lnClass="TCTR" prefix="I01N">
            <Private type="ABB_FunctionRefs">954aa697-042d-46a9-b100-4cc4ed53f7ca</Private>
            <DOI name="ARtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>1000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>80</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Voltage Transformert Module" inst="VT1">
          <LN0 lnType="ABBSAM600_Rev1_1_LLN0_VT" inst="" lnClass="LLN0"/>
          <LN lnType="ABBSAM600_Rev1_1_LPHD_VT" inst="1" lnClass="LPHD" prefix="VT1">
            <Private type="ABB_FunctionRefs">e3e3b31e-f49f-4d60-b08e-a9ccc844a8ee</Private>
          </LN>
          <LN lnType="ABBSAM600_Rev1_2_TVTR" inst="1" lnClass="TVTR" prefix="U01A">
            <Private type="ABB_FunctionRefs">e3e3b31e-f49f-4d60-b08e-a9ccc844a8ee</Private>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>110</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.5</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ABBSAM600_Rev1_2_TVTR" inst="2" lnClass="TVTR" prefix="U01B">
            <Private type="ABB_FunctionRefs">e3e3b31e-f49f-4d60-b08e-a9ccc844a8ee</Private>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>110</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.5</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ABBSAM600_Rev1_2_TVTR" inst="3" lnClass="TVTR" prefix="U01C">
            <Private type="ABB_FunctionRefs">e3e3b31e-f49f-4d60-b08e-a9ccc844a8ee</Private>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>110</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.5</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ABBSAM600_Rev1_2_TVTR" inst="4" lnClass="TVTR" prefix="U01N">
            <Private type="ABB_FunctionRefs">e3e3b31e-f49f-4d60-b08e-a9ccc844a8ee</Private>
            <DOI name="VRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>110</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg">
              <SDI name="setMag">
                <DAI name="i">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.5</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MU01">
          <LN0 lnType="ABBSAM600_Rev1_1_LLN0_MU" inst="" lnClass="LLN0">
            <DataSet name="PhsMeas1">
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="CT1" lnClass="TCTR" lnInst="1" prefix="I01A"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="CT1" lnClass="TCTR" lnInst="1" prefix="I01A"/>
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="CT1" lnClass="TCTR" lnInst="2" prefix="I01B"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="CT1" lnClass="TCTR" lnInst="2" prefix="I01B"/>
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="CT1" lnClass="TCTR" lnInst="3" prefix="I01C"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="CT1" lnClass="TCTR" lnInst="3" prefix="I01C"/>
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="CT1" lnClass="TCTR" lnInst="4" prefix="I01N"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="CT1" lnClass="TCTR" lnInst="4" prefix="I01N"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="VT1" lnClass="TVTR" lnInst="1" prefix="U01A"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="VT1" lnClass="TVTR" lnInst="1" prefix="U01A"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="VT1" lnClass="TVTR" lnInst="2" prefix="U01B"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="VT1" lnClass="TVTR" lnInst="2" prefix="U01B"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="VT1" lnClass="TVTR" lnInst="3" prefix="U01C"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="VT1" lnClass="TVTR" lnInst="3" prefix="U01C"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="VT1" lnClass="TVTR" lnInst="4" prefix="U01N"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="VT1" lnClass="TVTR" lnInst="4" prefix="U01N"/>
            </DataSet>
            <SampledValueControl datSet="PhsMeas1" name="MSVCB01" confRev="1" multicast="true" nofASDU="1" smpRate="80" smvID="IncAMU0101">
              <SmvOpts sampleSynchronized="true"/>
            </SampledValueControl>
          </LN0>
        </LDevice>
      </Server>
    </AccessPoint>
    <AccessPoint name="S1">
      <ServerAt apName="SAM600ServerModel"/>
      <Services>
        <SMVSettings>
          <SmpRate>80</SmpRate>
        </SMVSettings>
        <SMVsc max="1" deliveryConf="true"/>
      </Services>
    </AccessPoint>
  </IED>
  <IED desc="SEL751 Feeder Protection Relay" configVersion="ICD-751-X252-V0-Z300006-D20190821" manufacturer="SEL" originalSclRevision="B" originalSclVersion="2007" type="SEL_751" name="XF_IED">
    <Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-751</esel:ModelNumber>
			<esel:ModelVersionMin>R300</esel:ModelVersionMin>
			<esel:ClassFileVersion>006</esel:ClassFileVersion>
			<esel:ClassFileDescription default="true">SEL751 Edition 2, R300 or higher</esel:ClassFileDescription>
		</Private>
    <Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="VB{0:D3}" min="1" max="128"/>
			</esel:InDigitals>
			<esel:InAnalogs>
				<esel:InFloat format="RA{0:D3}" min="1" max="128"/>
			</esel:InAnalogs>
			<esel:GooseRxFilter APPID="false" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true"/>
			<esel:GooseTx minMaxTime="50"/>   <!-- For 7xx relays with OS tick rate of 5 ms, this has to be a multiple of 5. We pick 50 ms as the minMaxTime -->
			<esel:GooseTx maxBoolData="128"/>
			<esel:System mmsAuthenticationSupported="true"/>
			<esel:System setFilesSupported="false"/>
			<!-- For controllable IEC 61850 Mode/Behavior -->
			<esel:System controllableModeSupported="false"/>
		</Private>
    <Private type="SEL_IedComm">
			<esel:MMS inactivityTimeout="900"/>
		</Private>
    <Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1"/>
			<esel:Originator category="1" allowed="1"/>
			<esel:Originator category="2" allowed="1"/>
			<esel:Originator category="3" allowed="1"/>
			<esel:Originator category="4" allowed="1"/>
			<esel:Originator category="5" allowed="1"/>
			<esel:Originator category="6" allowed="1"/>
			<esel:Originator category="7" allowed="1"/>
			<esel:Originator category="8" allowed="1"/>
		</Private>
    <Services nameLength="64">
      <DynAssociation max="7"/>
      <SettingGroups/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="22" maxAttributes="200" modify="true"/>
      <ReadWrite/>
      <ConfReportControl max="14" bufConf="true" bufMode="both"/>
      <GetCBValues/>
      <ReportSettings cbName="Conf" datSet="Conf" bufTime="Dyn" intgPd="Dyn" optFields="Dyn" resvTms="false" rptID="Dyn" trgOps="Dyn"/>
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
      <GOOSE max="8"/>
      <FileHandling ftp="true" mms="true"/>
      <ConfLNs fixLnInst="false" fixPrefix="false"/>
      <ClientServices goose="true" maxGOOSE="64">
        <TimeSyncProt sntp="true" other="true"/>
      </ClientServices>
      <RedProt prp="true"/>
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="true"/>
        <LDevice desc="Config" inst="CFG">
          <LN0 lnType="LN0" inst="" lnClass="LLN0">
            <DataSet desc="Metered Values and Sequence Quantities" name="BRDSet01">
              <FCDA doName="A" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="PhV" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="Hz" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="TotW" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="TotVAr" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="TotVA" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="TotPF" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="SeqA" fc="MX" ldInst="MET" lnClass="MSQI" lnInst="1" prefix="MET"/>
              <FCDA doName="SeqV" fc="MX" ldInst="MET" lnClass="MSQI" lnInst="1" prefix="MET"/>
            </DataSet>
            <DataSet desc="Math Variables" name="BRDSet02">
              <FCDA doName="AnIn01" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn02" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn03" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn04" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn05" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn06" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn07" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn08" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn09" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn10" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn11" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn12" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn13" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn14" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn15" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn16" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn17" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn18" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn19" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn20" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn21" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn22" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn23" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn24" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn25" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn26" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn27" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn28" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn29" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn30" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn31" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn32" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
            </DataSet>
            <DataSet desc="Breaker Status and Targets" name="BRDSet03">
              <FCDA doName="Tr" fc="ST" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="TRIP"/>
              <FCDA doName="Pos" fc="ST" ldInst="PRO" lnClass="XCBR" lnInst="1" prefix="BK1"/>
              <FCDA doName="Pos" fc="ST" ldInst="PRO" lnClass="CSWI" lnInst="1" prefix="BKR1"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
            </DataSet>
            <DataSet desc="Counter Values" name="BRDSet04">
              <FCDA doName="AnIn01" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn02" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn03" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn04" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn05" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn06" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn07" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn08" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn09" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn10" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn11" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn12" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn13" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn14" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn15" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn16" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn17" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn18" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn19" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn20" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn21" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn22" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn23" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn24" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn25" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn26" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn27" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn28" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn29" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn30" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn31" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn32" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
            </DataSet>
            <DataSet desc="SELogic Variables and Latches" name="BRDSet05">
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind09" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind10" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind11" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind12" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind13" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind14" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind15" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind16" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind17" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind18" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind19" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind20" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind21" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind22" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind23" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind24" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind25" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind26" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind27" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind28" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind29" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind30" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind31" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind32" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind09" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind10" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind11" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind12" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind13" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind14" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind15" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind16" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind17" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind18" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind19" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind20" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind21" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind22" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind23" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind24" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind25" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind26" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind27" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind28" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind29" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind30" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind31" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind32" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind09" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind10" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind11" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind12" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind13" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind14" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind15" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind16" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind17" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind18" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind19" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind20" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind21" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind22" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind23" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind24" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind25" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind26" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind27" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind28" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind29" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind30" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind31" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind32" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
            </DataSet>
            <DataSet desc="Inputs, Remote and Mirrored Bits" name="BRDSet06">
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="INA"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="INA"/>
              <FCDA doName="SPCSO01" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO02" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO03" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO04" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO05" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO06" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO07" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO08" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO09" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO10" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO11" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO12" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO13" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO14" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO15" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO16" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO17" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO18" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO19" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO20" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO21" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO22" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO23" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO24" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO25" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO26" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO27" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO28" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO29" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO30" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO31" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO32" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
            </DataSet>
            <DataSet desc="Virtual Bits" name="BRDSet07">
              <FCDA doName="Ind001" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind002" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind003" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind004" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind005" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind006" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind007" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind008" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind009" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind010" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind011" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind012" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind013" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind014" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind015" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind016" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind017" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind018" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind019" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind020" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind021" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind022" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind023" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind024" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind025" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind026" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind027" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind028" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind029" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind030" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind031" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind032" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
            </DataSet>
            <DataSet desc="Metered Values and Sequence Quantities" name="URDSet01">
              <FCDA doName="A" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="PhV" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="Hz" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="TotW" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="TotVAr" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="TotVA" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="TotPF" fc="MX" ldInst="MET" lnClass="MMXU" lnInst="1" prefix="MET"/>
              <FCDA doName="SeqA" fc="MX" ldInst="MET" lnClass="MSQI" lnInst="1" prefix="MET"/>
              <FCDA doName="SeqV" fc="MX" ldInst="MET" lnClass="MSQI" lnInst="1" prefix="MET"/>
            </DataSet>
            <DataSet desc="Math Variables" name="URDSet02">
              <FCDA doName="AnIn01" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn02" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn03" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn04" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn05" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn06" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn07" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn08" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn09" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn10" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn11" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn12" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn13" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn14" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn15" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn16" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn17" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn18" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn19" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn20" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn21" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn22" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn23" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn24" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn25" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn26" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn27" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn28" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn29" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn30" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn31" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
              <FCDA doName="AnIn32" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="12" prefix="MV"/>
            </DataSet>
            <DataSet desc="Breaker Status and Targets" name="URDSet03">
              <FCDA doName="Tr" fc="ST" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="TRIP"/>
              <FCDA doName="Pos" fc="ST" ldInst="PRO" lnClass="XCBR" lnInst="1" prefix="BK1"/>
              <FCDA doName="Pos" fc="ST" ldInst="PRO" lnClass="CSWI" lnInst="1" prefix="BKR1"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="6" prefix="TLED"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="7" prefix="PBLED"/>
            </DataSet>
            <DataSet desc="Counter Values" name="URDSet04">
              <FCDA doName="AnIn01" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn02" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn03" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn04" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn05" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn06" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn07" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn08" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn09" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn10" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn11" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn12" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn13" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn14" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn15" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn16" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn17" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn18" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn19" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn20" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn21" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn22" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn23" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn24" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn25" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn26" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn27" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn28" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn29" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn30" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn31" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
              <FCDA doName="AnIn32" fc="MX" ldInst="ANN" lnClass="GGIO" lnInst="20" prefix="SC"/>
            </DataSet>
            <DataSet desc="SELogic Variables and Latches" name="URDSet05">
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
