              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind09" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind10" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind11" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind12" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind13" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind14" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind15" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind16" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind17" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind18" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind19" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind20" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind21" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind22" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind23" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind24" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind25" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind26" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind27" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind28" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind29" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind30" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind31" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind32" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="3" prefix="SV"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind09" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind10" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind11" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind12" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind13" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind14" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind15" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind16" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind17" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind18" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind19" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind20" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind21" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind22" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind23" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind24" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind25" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind26" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind27" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind28" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind29" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind30" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind31" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind32" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="4" prefix="SVT"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind09" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind10" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind11" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind12" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind13" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind14" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind15" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind16" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind17" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind18" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind19" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind20" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind21" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind22" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind23" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind24" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind25" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind26" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind27" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind28" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind29" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind30" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind31" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
              <FCDA doName="Ind32" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="5" prefix="LT"/>
            </DataSet>
            <DataSet desc="Inputs, Remote and Mirrored Bits" name="URDSet06">
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="INA"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="1" prefix="INA"/>
              <FCDA doName="SPCSO01" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO02" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO03" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO04" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO05" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO06" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO07" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO08" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA doName="SPCSO09" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO10" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO11" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO12" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO13" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO14" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO15" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO16" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="2" prefix="RB"/>
              <FCDA doName="SPCSO17" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO18" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO19" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO20" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO21" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO22" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO23" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO24" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="3" prefix="RB"/>
              <FCDA doName="SPCSO25" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO26" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO27" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO28" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO29" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO30" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO31" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="SPCSO32" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="4" prefix="RB"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="8" prefix="RMBA"/>
              <FCDA doName="Ind01" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind02" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind03" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind04" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind05" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind06" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind07" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
              <FCDA doName="Ind08" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="10" prefix="RMBB"/>
            </DataSet>
            <DataSet desc="Virtual Bits" name="URDSet07">
              <FCDA doName="Ind001" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind002" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind003" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind004" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind005" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind006" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind007" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind008" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind009" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind010" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind011" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind012" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind013" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind014" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind015" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind016" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind017" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind018" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind019" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind020" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind021" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind022" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind023" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind024" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind025" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind026" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind027" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind028" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind029" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind030" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind031" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
              <FCDA doName="Ind032" fc="ST" ldInst="ANN" lnClass="GGIO" lnInst="19" prefix="VB"/>
            </DataSet>
            <DataSet desc="Breaker Status and 8 Remote Bits" name="GPDSet01">
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="PRO" lnClass="XCBR" lnInst="1" prefix="BK1"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="PRO" lnClass="XCBR" lnInst="1" prefix="BK1"/>
              <FCDA daName="stVal" doName="SPCSO01" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="q" doName="SPCSO01" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="stVal" doName="SPCSO02" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="q" doName="SPCSO02" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="stVal" doName="SPCSO03" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="q" doName="SPCSO03" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="stVal" doName="SPCSO04" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="q" doName="SPCSO04" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="stVal" doName="SPCSO05" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="q" doName="SPCSO05" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="stVal" doName="SPCSO06" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="q" doName="SPCSO06" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="stVal" doName="SPCSO07" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="q" doName="SPCSO07" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="stVal" doName="SPCSO08" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
              <FCDA daName="q" doName="SPCSO08" fc="ST" ldInst="CON" lnClass="GGIO" lnInst="1" prefix="RB"/>
            </DataSet>
            <ReportControl desc="Predefined Buffered Report 01" datSet="BRDSet01" name="BRep01" intgPd="0" buffered="true" bufTime="500" confRev="1" indexed="false" rptID="BRep01">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="1"/>
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 02" datSet="BRDSet02" name="BRep02" intgPd="0" buffered="true" bufTime="500" confRev="1" indexed="false" rptID="BRep02">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="1"/>
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 03" datSet="BRDSet03" name="BRep03" intgPd="0" buffered="true" bufTime="500" confRev="1" indexed="false" rptID="BRep03">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="1"/>
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 04" datSet="BRDSet04" name="BRep04" intgPd="0" buffered="true" bufTime="500" confRev="1" indexed="false" rptID="BRep04">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="1"/>
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 05" datSet="BRDSet05" name="BRep05" intgPd="0" buffered="true" bufTime="500" confRev="1" indexed="false" rptID="BRep05">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="1"/>
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 06" datSet="BRDSet06" name="BRep06" intgPd="0" buffered="true" bufTime="500" confRev="1" indexed="false" rptID="BRep06">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="1"/>
            </ReportControl>
            <ReportControl desc="Predefined Buffered Report 07" datSet="BRDSet07" name="BRep07" intgPd="0" buffered="true" bufTime="500" confRev="1" indexed="false" rptID="BRep07">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="1"/>
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 01" datSet="URDSet01" name="URep01" intgPd="0" buffered="false" bufTime="250" confRev="1" indexed="false" rptID="URep01">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="7"/>
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 02" datSet="URDSet02" name="URep02" intgPd="0" buffered="false" bufTime="250" confRev="1" indexed="false" rptID="URep02">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="7"/>
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 03" datSet="URDSet03" name="URep03" intgPd="0" buffered="false" bufTime="250" confRev="1" indexed="false" rptID="URep03">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="7"/>
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 04" datSet="URDSet04" name="URep04" intgPd="0" buffered="false" bufTime="250" confRev="1" indexed="false" rptID="URep04">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="7"/>
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 05" datSet="URDSet05" name="URep05" intgPd="0" buffered="false" bufTime="250" confRev="1" indexed="false" rptID="URep05">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="7"/>
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 06" datSet="URDSet06" name="URep06" intgPd="0" buffered="false" bufTime="250" confRev="1" indexed="false" rptID="URep06">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="7"/>
            </ReportControl>
            <ReportControl desc="Predefined Unbuffered Report 07" datSet="URDSet07" name="URep07" intgPd="0" buffered="false" bufTime="250" confRev="1" indexed="false" rptID="URep07">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="7"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
            </DOI>
            <GSEControl desc="Predefined GOOSE Control Publication" datSet="GPDSet01" name="GPub01" confRev="1" appID="Feeder_02">
              <Private type="SEL_GooseTx">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-09</esel:P>
									<esel:P type="APPID">1009</esel:P>
									<esel:P type="VLAN-ID">001</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
								<esel:MinTime>4</esel:MinTime>
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
            </GSEControl>
            <SettingControl esel:activeGroupLabel="GROUP" esel:numberOfSettingGroupsLabel="NUMGRP" numOfSGs="4"/>
          </LN0>
          <LN lnType="LPHD2" inst="1" lnClass="LPHD" prefix="DevID">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="Oper">
                <DAI esel:datasrc="db:LPHDSIM" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:LPHDSIM" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0" inst="" lnClass="LLN0">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1$_4805c94f-4dbc-44eb-9233-7fe7dad82933" inst="1" lnClass="LPHD" prefix="DevID">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="1" lnClass="PIOC" prefix="P1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50P1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="2" lnClass="PIOC" prefix="P2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50P2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="3" lnClass="PIOC" prefix="P3T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50P3P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="4" lnClass="PIOC" prefix="P4T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50P4P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50P4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="5" lnClass="PIOC" prefix="N1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50N1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="6" lnClass="PIOC" prefix="N2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50N2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="7" lnClass="PIOC" prefix="N3T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50N3P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="8" lnClass="PIOC" prefix="N4T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50N4P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50N4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="9" lnClass="PIOC" prefix="G1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50G1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="10" lnClass="PIOC" prefix="G2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50G2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="11" lnClass="PIOC" prefix="G3T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50G3P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="12" lnClass="PIOC" prefix="G4T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50G4P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50G4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="13" lnClass="PIOC" prefix="Q1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="14" lnClass="PIOC" prefix="Q2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="15" lnClass="PIOC" prefix="Q3T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q3P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="16" lnClass="PIOC" prefix="Q4T">
            <DOI name="Str">
              <DAI esel:datasrc="db:50Q4P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="17" lnClass="PIOC" prefix="PAF">
            <DOI name="Str">
              <DAI esel:datasrc="db:50PAF" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50PAF" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="18" lnClass="PIOC" prefix="NAF">
            <DOI name="Str">
              <DAI esel:datasrc="db:50NAF" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50NAF" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="19" lnClass="PIOC" prefix="QF">
            <DOI name="Str">
              <DAI esel:datasrc="db:50QF" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50QF" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="20" lnClass="PIOC" prefix="QR">
            <DOI name="Str">
              <DAI esel:datasrc="db:50QR" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50QR" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="21" lnClass="PIOC" prefix="GF">
            <DOI name="Str">
              <DAI esel:datasrc="db:50GF" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GF" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1" inst="22" lnClass="PIOC" prefix="GR">
            <DOI name="Str">
              <DAI esel:datasrc="db:50GR" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GR" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="1" lnClass="PTOC" prefix="P67P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="2" lnClass="PTOC" prefix="P67G1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="3" lnClass="PTOC" prefix="P67Q1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="4" lnClass="PTOC" prefix="P67P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="5" lnClass="PTOC" prefix="P67G2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="6" lnClass="PTOC" prefix="P67Q2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="7" lnClass="PTOC" prefix="P67P3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P3P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="8" lnClass="PTOC" prefix="P67G3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G3P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="9" lnClass="PTOC" prefix="P67Q3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q3P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="10" lnClass="PTOC" prefix="P67P4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P4P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="11" lnClass="PTOC" prefix="P67G4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G4P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="12" lnClass="PTOC" prefix="P67Q4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q4P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="14" lnClass="PTOC" prefix="P67N1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67N1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67N1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="15" lnClass="PTOC" prefix="P67N2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67N2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67N2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="16" lnClass="PTOC" prefix="P67N3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67N3P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67N3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="17" lnClass="PTOC" prefix="P67N4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67N4P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67N4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="GF">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRGF" name="general"/>
              <DAI esel:datasrc="db:DIRGF?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="GR">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRGR" name="general"/>
              <DAI esel:datasrc="db:DIRGR?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="PF">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRPF" name="general"/>
              <DAI esel:datasrc="db:DIRPF?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="PR">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRPR" name="general"/>
              <DAI esel:datasrc="db:DIRPR?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="QF">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRQF" name="general"/>
              <DAI esel:datasrc="db:DIRQF?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="QR">
            <DOI name="Dir">
              <DAI esel:datasrc="db:DIRQR" name="general"/>
              <DAI esel:datasrc="db:DIRQR?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="UGF">
            <DOI name="Dir">
              <DAI esel:datasrc="db:UGFWD" name="general"/>
              <DAI esel:datasrc="db:UGFWD?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="UGR">
            <DOI name="Dir">
              <DAI esel:datasrc="db:UGREV" name="general"/>
              <DAI esel:datasrc="db:UGREV?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="LZF">
            <DOI name="Dir">
              <DAI esel:datasrc="db:LZFWD" name="general"/>
              <DAI esel:datasrc="db:LZFWD?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="LZR">
            <DOI name="Dir">
              <DAI esel:datasrc="db:LZREV" name="general"/>
              <DAI esel:datasrc="db:LZREV?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="PWF">
            <DOI name="Dir">
              <DAI esel:datasrc="db:FDIRW" name="general"/>
              <DAI esel:datasrc="db:FDIRW?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="PWR">
            <DOI name="Dir">
              <DAI esel:datasrc="db:RDIRW" name="general"/>
              <DAI esel:datasrc="db:RDIRW?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="PIF">
            <DOI name="Dir">
              <DAI esel:datasrc="db:FDIRC" name="general"/>
              <DAI esel:datasrc="db:FDIRC?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="PIR">
            <DOI name="Dir">
              <DAI esel:datasrc="db:RDIRC" name="general"/>
              <DAI esel:datasrc="db:RDIRC?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="DIRNF">
            <DOI name="Dir">
              <DAI esel:datasrc="db:FDIRN" name="general"/>
              <DAI esel:datasrc="db:FDIRN?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1" inst="1" lnClass="RDIR" prefix="DIRNR">
            <DOI name="Dir">
              <DAI esel:datasrc="db:RDIRN" name="general"/>
              <DAI esel:datasrc="db:RDIRN?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="13" lnClass="PTOC" prefix="P1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:51P1P" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="14" lnClass="PTOC" prefix="P2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:51P2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51P2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="15" lnClass="PTOC" prefix="N1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:51N1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51N1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="16" lnClass="PTOC" prefix="N2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:51N2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51N2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="17" lnClass="PTOC" prefix="G1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:51G1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51G1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="18" lnClass="PTOC" prefix="G2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:51G2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51G2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="19" lnClass="PTOC" prefix="QT">
            <DOI name="Str">
              <DAI esel:datasrc="db:51QP" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51QT" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="20" lnClass="PTOC" prefix="AT">
            <DOI name="Str">
              <DAI esel:datasrc="db:51AP" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51AT" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="21" lnClass="PTOC" prefix="BT">
            <DOI name="Str">
              <DAI esel:datasrc="db:51BP" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51BT" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" inst="22" lnClass="PTOC" prefix="CT">
            <DOI name="Str">
              <DAI esel:datasrc="db:51CP" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51CT" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOF1" inst="1" lnClass="PTOF" prefix="D1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D1T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOF1" inst="2" lnClass="PTOF" prefix="D2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D2T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOF1" inst="3" lnClass="PTOF" prefix="D3T">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D3T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOF1" inst="4" lnClass="PTOF" prefix="D4T">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D4T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOF1" inst="5" lnClass="PTOF" prefix="D5T">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D5T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D5T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOF1" inst="6" lnClass="PTOF" prefix="D6T">
            <DOI name="Str">
              <DAI esel:datasrc="db:81D6T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81D6T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PFRC1" inst="1" lnClass="PFRC" prefix="R1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:81R1T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PFRC1" inst="2" lnClass="PFRC" prefix="R2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:81R2T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PFRC1" inst="3" lnClass="PFRC" prefix="R3T">
            <DOI name="Str">
              <DAI esel:datasrc="db:81R3T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PFRC1" inst="4" lnClass="PFRC" prefix="R4T">
            <DOI name="Str">
              <DAI esel:datasrc="db:81R4T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:81R4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1" inst="1" lnClass="PTUV" prefix="P1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:27P1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1" inst="2" lnClass="PTUV" prefix="P2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:27P2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27P2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1" inst="3" lnClass="PTUV" prefix="PP1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:27PP1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27PP1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1" inst="4" lnClass="PTUV" prefix="PP2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:27PP2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27PP2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1" inst="5" lnClass="PTUV" prefix="LOP">
            <DOI name="Str">
              <DAI esel:datasrc="db:LOP" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:LOP" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1" inst="6" lnClass="PTUV" prefix="P3">
            <DOI name="Str">
              <DAI esel:datasrc="db:3P27" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3P27" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1" inst="7" lnClass="PTUV" prefix="S1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:27S1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27S1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1" inst="8" lnClass="PTUV" prefix="S2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:27S2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27S2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1" inst="9" lnClass="PTUV" prefix="I1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:27I1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27I1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1" inst="10" lnClass="PTUV" prefix="I2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:27I2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:27I2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="1" lnClass="PTOV" prefix="P1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59P1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="2" lnClass="PTOV" prefix="P2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59P2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59P2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="3" lnClass="PTOV" prefix="PP1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59PP1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59PP1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="4" lnClass="PTOV" prefix="PP2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59PP2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59PP2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="5" lnClass="PTOV" prefix="P3">
            <DOI name="Str">
              <DAI esel:datasrc="db:3P59" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3P59" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="6" lnClass="PTOV" prefix="S1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59S1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59S1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="7" lnClass="PTOV" prefix="S2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59S2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59S2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="8" lnClass="PTOV" prefix="G1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59G1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59G1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="9" lnClass="PTOV" prefix="G2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59G2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59G2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="10" lnClass="PTOV" prefix="Q1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59Q1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59Q1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="11" lnClass="PTOV" prefix="Q2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59Q2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59Q2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="12" lnClass="PTOV" prefix="I1T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59I1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59I1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="13" lnClass="PTOV" prefix="I2T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59I2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59I2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="14" lnClass="PTOV" prefix="I3T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59I3" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59I3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1" inst="15" lnClass="PTOV" prefix="I4T">
            <DOI name="Str">
              <DAI esel:datasrc="db:59I4" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:59I4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PDUP1" inst="1" lnClass="PDUP" prefix="PWR1">
            <DOI name="Str">
              <DAI esel:datasrc="db:3PWR1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3PWR1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PDUP1" inst="1" lnClass="PDUP" prefix="PWR2">
            <DOI name="Str">
              <DAI esel:datasrc="db:3PWR2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3PWR2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PDOP1" inst="1" lnClass="PDOP" prefix="PWR1">
            <DOI name="Str">
              <DAI esel:datasrc="db:3PWR1P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3PWR1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PDOP1" inst="1" lnClass="PDOP" prefix="PWR2">
            <DOI name="Str">
              <DAI esel:datasrc="db:3PWR2P" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:3PWR2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="POPF1" inst="1" lnClass="POPF" prefix="A55">
            <DOI name="Str">
              <DAI esel:datasrc="db:55A" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:55A" name="general"/>
            </DOI>
          </LN>
          <LN lnType="POPF1" inst="2" lnClass="POPF" prefix="T55">
            <DOI name="Str">
              <DAI esel:datasrc="db:55T" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:55T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PAFD1" inst="1" lnClass="PAFD" prefix="TOL1">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL1" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PAFD1" inst="2" lnClass="PAFD" prefix="TOL2">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PAFD1" inst="3" lnClass="PAFD" prefix="TOL3">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL3" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL3" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PAFD1" inst="4" lnClass="PAFD" prefix="TOL4">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL4" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL4" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PAFD1" inst="5" lnClass="PAFD" prefix="TOL5">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL5" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL5" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PAFD1" inst="6" lnClass="PAFD" prefix="TOL6">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL6" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL6" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PAFD1" inst="7" lnClass="PAFD" prefix="TOL7">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL7" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL7" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PAFD1" inst="8" lnClass="PAFD" prefix="TOL8">
            <DOI name="Str">
              <DAI esel:datasrc="db:TOL8" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:TOL8" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PHIZ1" inst="1" lnClass="PHIZ" prefix="HIZ">
            <DOI name="Str">
              <DAI esel:datasrc="db:OREDHIF1" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:OREDHIF1" name="general"/>
              <DAI esel:datasrc="db:HIF1_A" name="phsA"/>
              <DAI esel:datasrc="db:HIF1_B" name="phsB"/>
              <DAI esel:datasrc="db:HIF1_C" name="phsC"/>
            </DOI>
          </LN>
          <LN lnType="PHIZ1" inst="2" lnClass="PHIZ" prefix="HIZ">
            <DOI name="Str">
              <DAI esel:datasrc="db:OREDHIF2" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:OREDHIF2" name="general"/>
              <DAI esel:datasrc="db:HIF2_A" name="phsA"/>
              <DAI esel:datasrc="db:HIF2_B" name="phsB"/>
              <DAI esel:datasrc="db:HIF2_C" name="phsC"/>
            </DOI>
          </LN>
          <LN lnType="PTRC1$_d7345920-501f-4da4-80b3-c7889f29e942" inst="1" lnClass="PTRC" prefix="TRIP">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIP" name="general"/>
            </DOI>
          </LN>
          <LN lnType="RFLO1" inst="1" lnClass="RFLO" prefix="FLT">
            <DOI name="FltZ">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:FZ" name="f"/>
                </SDI>
                <SDI name="ang">
                  <DAI esel:datasrc="db:FZFA" name="f"/>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="imm:360" name="dbAng">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FLOC" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="FltA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FIA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FIB" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FIC" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FIN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FIG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="RDRE1" inst="1" lnClass="RDRE" prefix="FLT">
            <DOI name="RcdMade">
              <DAI esel:datasrc="db:FLREP" name="stVal"/>
            </DOI>
            <DOI name="FltNum">
              <DAI esel:datasrc="db:FLRNUM" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="RDRE1" inst="2" lnClass="RDRE" prefix="HIF">
            <DOI name="RcdMade">
              <DAI esel:datasrc="db:HIFLREP" name="stVal"/>
            </DOI>
            <DOI name="FltNum">
              <DAI esel:datasrc="db:HIFLRNUM" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="RBRF1$_ecc4db2f-093c-426f-8ab9-60b13e6ab7a7" inst="1" lnClass="RBRF" prefix="BFR1">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFI" name="general"/>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:BFT" name="general"/>
            </DOI>
          </LN>
          <LN lnType="RSYN1" inst="1" lnClass="RSYN" prefix="SYN1">
            <DOI name="Rel">
              <DAI esel:datasrc="db:25A1" name="stVal"/>
            </DOI>
            <DOI name="HzInd">
              <DAI esel:datasrc="db:SF" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="RSYN1" inst="2" lnClass="RSYN" prefix="SYN2">
            <DOI name="Rel">
              <DAI esel:datasrc="db:25A2" name="stVal"/>
            </DOI>
            <DOI name="HzInd">
              <DAI esel:datasrc="db:SF" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="XCBR1$_0014fbb2-85cd-403d-a95e-272cd6c5b02c" inst="1" lnClass="XCBR" prefix="BK1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI esel:datasrc="db:INTT" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52A?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntEx">
              <DAI esel:datasrc="db:EXTT" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="1" lnClass="CSWI" prefix="BKR1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC:OC" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:52A?1:2" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="1" lnClass="CSWI" prefix="DC1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P1:89OC2P1" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL2P1|89OP2P1?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP2P1" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL2P1" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="2" lnClass="CSWI" prefix="DC2">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P2:89OC2P2" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL2P2|89OP2P2?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP2P2" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL2P2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="3" lnClass="CSWI" prefix="DC3">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P3:89OC2P3" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL2P3|89OP2P3?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP2P3" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL2P3" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="4" lnClass="CSWI" prefix="DC4">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P4:89OC2P4" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL2P4|89OP2P4?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP2P4" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL2P4" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="5" lnClass="CSWI" prefix="DC5">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P5:89OC2P5" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL2P5|89OP2P5?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP2P5" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL2P5" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="6" lnClass="CSWI" prefix="DC6">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P6:89OC2P6" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL2P6|89OP2P6?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP2P6" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL2P6" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="7" lnClass="CSWI" prefix="DC7">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P7:89OC2P7" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL2P7|89OP2P7?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP2P7" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL2P7" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="8" lnClass="CSWI" prefix="DC8">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC2P8:89OC2P8" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL2P8|89OP2P8?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP2P8" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL2P8" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="9" lnClass="CSWI" prefix="DC9">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC3PL1:89OC3PL1" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL3PL1|89OP3PL1?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP3PL1" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL3PL1" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="10" lnClass="CSWI" prefix="DC10">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC3PL2:89OC3PL2" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL3PL2|89OP3PL2?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP3PL2" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL3PL2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="11" lnClass="CSWI" prefix="DC11">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC3PE1:89OC3PE1" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL3PE1|89OP3PE1?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP3PE1" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL3PE1" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" inst="12" lnClass="CSWI" prefix="DC12">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC3PE2:89OC3PE2" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL3PE2|89OP3PE2?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OP3PE2" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CL3PE2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="1" lnClass="CILO" prefix="DC1">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P1" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P1" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="2" lnClass="CILO" prefix="DC2">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P2" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P2" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="3" lnClass="CILO" prefix="DC3">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P3" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P3" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="4" lnClass="CILO" prefix="DC4">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P4" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P4" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="5" lnClass="CILO" prefix="DC5">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P5" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P5" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="6" lnClass="CILO" prefix="DC6">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P6" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P6" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="7" lnClass="CILO" prefix="DC7">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P7" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P7" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="8" lnClass="CILO" prefix="DC8">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE2P8" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE2P8" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="9" lnClass="CILO" prefix="DC9">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE3PL1" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE3PL1" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="10" lnClass="CILO" prefix="DC10">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE3PL2" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE3PL2" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="11" lnClass="CILO" prefix="DC11">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE3PE1" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE3PE1" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="CILO1" inst="12" lnClass="CILO" prefix="DC12">
            <DOI name="EnaOpn">
              <DAI esel:datasrc="db:89OE3PE2" name="stVal"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI esel:datasrc="db:89CE3PE2" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="1" lnClass="XSWI" prefix="DC1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P1?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="2" lnClass="XSWI" prefix="DC2">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P2?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="3" lnClass="XSWI" prefix="DC3">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P3?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="4" lnClass="XSWI" prefix="DC4">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P4?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="5" lnClass="XSWI" prefix="DC5">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P5?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="6" lnClass="XSWI" prefix="DC6">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P6?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="7" lnClass="XSWI" prefix="DC7">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P7?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="8" lnClass="XSWI" prefix="DC8">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL2P8?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="9" lnClass="XSWI" prefix="DC9">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL3PL1?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="10" lnClass="XSWI" prefix="DC10">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL3PL2?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="11" lnClass="XSWI" prefix="DC11">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL3PE1?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1" inst="12" lnClass="XSWI" prefix="DC12">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL3PE2?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Disconnector</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Measurement" inst="MET">
          <LN0 lnType="LN0" inst="" lnClass="LLN0">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Metering</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1$_4805c94f-4dbc-44eb-9233-7fe7dad82933" inst="1" lnClass="LPHD" prefix="DevID">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU1$_103ae675-888d-416e-a503-c90b6637a89e" inst="1" lnClass="MMXU" prefix="MET">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:P" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:Q" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:S" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PF" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAB_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VAB_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBC_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBC_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCA_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCA_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VA_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VA_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VB_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VB_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VC_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VC_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VG_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VG_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IA_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IA_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IB_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IB_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IC_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IC_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IN_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IN_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IG_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IG_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PB" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PC" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QB" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QC" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SB" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:SC" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PFB" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PFC" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSyn">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:VS_MAG" name="f"/>
                </SDI>
                <SDI name="ang">
                  <DAI esel:datasrc="db:VS_ANG" name="f"/>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
              <DAI esel:datasrc="imm:360" name="dbAng">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="Fs">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQS" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MTHR" inst="1" lnClass="MTHR" prefix="THERM">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>RTD thermal metering values</Val>
              </DAI>
            </DOI>
            <DOI name="MaxWdgTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDWDGMX" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="MaxBrgTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDBRGMX" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="MaxAmbTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDAMB" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="MaxOthTmp">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTDOTHMX" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD1" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD2" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD3" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD4" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD5" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD6" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD7" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD8" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD9" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD10" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD11" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RTD12" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>°C</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MTHE" inst="1" lnClass="MTHE" prefix="THERM">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>IEC 49 Thermal Element Metering</Val>
              </DAI>
            </DOI>
            <DOI name="Thrl1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRL1" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thrl2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRL2" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thrl3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRL3" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thieq1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THIEQ1" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thieq2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THIEQ2" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thieq3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THIEQ3" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:65535" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thtcu1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTCU1" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="Thtcu2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTCU2" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="Thtcu3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTCU3" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="Thtrip1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTRIP1" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thtrip2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTRIP2" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thtrip3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THTRIP3" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thrls1">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRLS1" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thrls2">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRLS2" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
            <DOI name="Thrls3">
              <SDI name="instMag">
                <DAI esel:datasrc="db:THRLS3" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSQI" inst="1" lnClass="MSQI" prefix="MET">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:I1_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:I1_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3I2" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:I2_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IG_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:IG_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V1_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V1_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V2" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V2_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VG_MAG" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VG_ANG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="MaxImbA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:UBI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxImbV">
              <SDI name="instMag">
                <DAI esel:datasrc="db:UBV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>5000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MSTA" inst="1" lnClass="MSTA" prefix="MET">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Measurement</Val>
              </DAI>
            </DOI>
            <DOI name="AvAmps">
              <SDI name="instMag">
                <DAI esel:datasrc="db:IAV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MaxA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:INMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IGMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:INMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IGMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AvVolts">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VAVE" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MaxPhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinPhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxP2PV">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VABMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBCMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCAMX" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MinP2PV">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VABMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBCMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCAMN" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="MaxVs">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VSMX" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1000000" name="db">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="MinVs">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VSMN" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1000000" name="db">
                <Val>50</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVA3PMX" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MinVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVA3PMN" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MaxW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3PMX" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MinW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3PMN" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MaxVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3PMX" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="MinVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3PMN" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MDST" inst="1" lnClass="MDST" prefix="MET">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Demand Metering Statistics</Val>
              </DAI>
            </DOI>
            <DOI name="DmdA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IGD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="DmdAnseq">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3I2D" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="PkDmdA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAPD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBPD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICPD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IGPD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PkDmdAnseq">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3I2PD" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI esel:datasrc="db:MWH3PI" name="actVal"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <DAI esel:datasrc="db:MVARH3PI" name="actVal"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <DAI esel:datasrc="db:MWH3P" name="actVal"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh">
              <DAI esel:datasrc="db:MVARH3PO" name="actVal"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU2" inst="2" lnClass="MMXU" prefix="RMS">
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VABRMS" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBCRMS" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCARMS" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1000000" name="db">
                  <Val>50</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VARMS" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBRMS" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCRMS" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VSyn">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:VSRMS" name="f"/>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IARMS" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBRMS" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICRMS" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="neut">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:INRMS" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="ZBAT1" inst="1" lnClass="ZBAT" prefix="DC">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI esel:datasrc="db:VDC" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:400" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="BatHi">
              <DAI esel:datasrc="db:DCHI" name="stVal"/>
            </DOI>
            <DOI name="BatLo">
              <DAI esel:datasrc="db:DCLO" name="stVal"/>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Control" inst="CON">
          <LN0 lnType="LN0" inst="" lnClass="LLN0">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1$_4805c94f-4dbc-44eb-9233-7fe7dad82933" inst="1" lnClass="LPHD" prefix="DevID">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08" inst="1" lnClass="GGIO" prefix="RB">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB01" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB02" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB02" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB03" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB04" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB04" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB05" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB06" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB06" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB07" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB08" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB08" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16" inst="2" lnClass="GGIO" prefix="RB">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB09" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24" inst="3" lnClass="GGIO" prefix="RB">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB17" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB18" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB18" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB20" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB21" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB21" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32" inst="4" lnClass="GGIO" prefix="RB">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciators" inst="ANN">
          <LN0 lnType="LN0" inst="" lnClass="LLN0">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Annunciators</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1$_4805c94f-4dbc-44eb-9233-7fe7dad82933" inst="1" lnClass="LPHD" prefix="DevID">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS02" inst="1" lnClass="GGIO" prefix="INA">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN101" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN102" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS03" inst="2" lnClass="GGIO" prefix="OUTA">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT101" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT102" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT103" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" inst="3" lnClass="GGIO" prefix="SV">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26" name="stVal"/>
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27" name="stVal"/>
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28" name="stVal"/>
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29" name="stVal"/>
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30" name="stVal"/>
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31" name="stVal"/>
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" inst="4" lnClass="GGIO" prefix="SVT">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SV01T" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SV02T" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SV03T" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SV04T" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SV05T" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SV06T" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SV07T" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SV08T" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SV09T" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SV10T" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SV11T" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SV12T" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:SV13T" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:SV14T" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:SV15T" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:SV16T" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SV17T" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:SV18T" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:SV19T" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:SV20T" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:SV21T" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:SV22T" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:SV23T" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:SV24T" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:SV25T" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:SV26T" name="stVal"/>
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:SV27T" name="stVal"/>
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:SV28T" name="stVal"/>
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:SV29T" name="stVal"/>
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:SV30T" name="stVal"/>
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:SV31T" name="stVal"/>
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:SV32T" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" inst="5" lnClass="GGIO" prefix="LT">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LT01" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LT02" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LT03" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LT04" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LT05" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LT06" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LT07" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LT08" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LT09" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LT10" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LT11" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LT12" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LT13" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LT14" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LT15" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LT16" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:LT17" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:LT18" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:LT19" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:LT20" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:LT21" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:LT22" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:LT23" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:LT24" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:LT25" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:LT26" name="stVal"/>
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:LT27" name="stVal"/>
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:LT28" name="stVal"/>
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:LT29" name="stVal"/>
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:LT30" name="stVal"/>
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:LT31" name="stVal"/>
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:LT32" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" inst="6" lnClass="GGIO" prefix="TLED">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ENABLED" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TRIP_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TLED_01" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TLED_02" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TLED_03" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TLED_04" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TLED_05" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TLED_06" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" inst="7" lnClass="GGIO" prefix="PBLED">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PB1A_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PB1B_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PB2A_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PB2B_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PB3A_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PB3B_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PB4A_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PB4B_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PB5A_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PB5B_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PB6A_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PB6B_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:PB7A_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:PB7B_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:PB8A_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:PB8B_LED" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" inst="8" lnClass="GGIO" prefix="RMBA">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" inst="9" lnClass="GGIO" prefix="TMBA">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" inst="10" lnClass="GGIO" prefix="RMBB">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" inst="11" lnClass="GGIO" prefix="TMBB">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS32" inst="12" lnClass="GGIO" prefix="MV">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV01" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV02" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV03" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV04" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV05" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV06" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV07" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV08" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV09" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV10" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV11" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV12" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV13" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV14" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV15" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV16" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV17" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV18" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV19" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV20" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV21" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV22" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV23" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV24" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV25" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV26" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV27" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV28" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV29" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV30" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV31" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:MV32" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS14" inst="13" lnClass="GGIO" prefix="INC">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" inst="14" lnClass="GGIO" prefix="OUTC">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT301" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT302" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT303" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT304" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT305" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT306" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT307" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT308" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS14" inst="15" lnClass="GGIO" prefix="IND">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN401" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN402" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN403" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN404" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN405" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN406" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN407" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN408" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN409" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN410" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN411" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN412" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN413" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN414" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" inst="16" lnClass="GGIO" prefix="OUTD">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT401" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT402" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT403" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT404" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT405" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT406" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT407" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT408" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS14" inst="17" lnClass="GGIO" prefix="INE">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN501" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN502" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN503" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN504" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN505" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN506" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN507" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN508" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN509" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN510" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN511" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN512" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN513" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN514" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" inst="18" lnClass="GGIO" prefix="OUTE">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT501" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT502" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT503" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT504" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT505" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT506" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT507" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT508" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128" inst="19" lnClass="GGIO" prefix="VB">
            <DOI name="Ind001">
              <DAI esel:datasrc="db:VB001" name="stVal"/>
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:VB002" name="stVal"/>
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:VB003" name="stVal"/>
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:VB004" name="stVal"/>
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:VB005" name="stVal"/>
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:VB006" name="stVal"/>
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:VB007" name="stVal"/>
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:VB008" name="stVal"/>
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:VB009" name="stVal"/>
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:VB010" name="stVal"/>
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:VB011" name="stVal"/>
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:VB012" name="stVal"/>
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:VB013" name="stVal"/>
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:VB014" name="stVal"/>
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:VB015" name="stVal"/>
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:VB016" name="stVal"/>
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:VB017" name="stVal"/>
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:VB018" name="stVal"/>
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:VB019" name="stVal"/>
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:VB020" name="stVal"/>
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:VB021" name="stVal"/>
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:VB022" name="stVal"/>
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:VB023" name="stVal"/>
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:VB024" name="stVal"/>
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:VB025" name="stVal"/>
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:VB026" name="stVal"/>
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:VB027" name="stVal"/>
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:VB028" name="stVal"/>
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:VB029" name="stVal"/>
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:VB030" name="stVal"/>
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:VB031" name="stVal"/>
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:VB032" name="stVal"/>
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:VB033" name="stVal"/>
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:VB034" name="stVal"/>
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:VB035" name="stVal"/>
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:VB036" name="stVal"/>
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:VB037" name="stVal"/>
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:VB038" name="stVal"/>
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:VB039" name="stVal"/>
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:VB040" name="stVal"/>
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:VB041" name="stVal"/>
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:VB042" name="stVal"/>
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:VB043" name="stVal"/>
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:VB044" name="stVal"/>
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:VB045" name="stVal"/>
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:VB046" name="stVal"/>
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:VB047" name="stVal"/>
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:VB048" name="stVal"/>
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:VB049" name="stVal"/>
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:VB050" name="stVal"/>
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:VB051" name="stVal"/>
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:VB052" name="stVal"/>
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:VB053" name="stVal"/>
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:VB054" name="stVal"/>
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:VB055" name="stVal"/>
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:VB056" name="stVal"/>
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:VB057" name="stVal"/>
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:VB058" name="stVal"/>
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:VB059" name="stVal"/>
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:VB060" name="stVal"/>
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:VB061" name="stVal"/>
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:VB062" name="stVal"/>
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:VB063" name="stVal"/>
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:VB064" name="stVal"/>
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:VB065" name="stVal"/>
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:VB066" name="stVal"/>
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:VB067" name="stVal"/>
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:VB068" name="stVal"/>
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:VB069" name="stVal"/>
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:VB070" name="stVal"/>
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:VB071" name="stVal"/>
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:VB072" name="stVal"/>
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:VB073" name="stVal"/>
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:VB074" name="stVal"/>
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:VB075" name="stVal"/>
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:VB076" name="stVal"/>
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:VB077" name="stVal"/>
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:VB078" name="stVal"/>
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:VB079" name="stVal"/>
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:VB080" name="stVal"/>
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:VB081" name="stVal"/>
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:VB082" name="stVal"/>
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:VB083" name="stVal"/>
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:VB084" name="stVal"/>
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:VB085" name="stVal"/>
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:VB086" name="stVal"/>
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:VB087" name="stVal"/>
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:VB088" name="stVal"/>
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:VB089" name="stVal"/>
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:VB090" name="stVal"/>
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:VB091" name="stVal"/>
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:VB092" name="stVal"/>
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:VB093" name="stVal"/>
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:VB094" name="stVal"/>
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:VB095" name="stVal"/>
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:VB096" name="stVal"/>
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:VB097" name="stVal"/>
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:VB098" name="stVal"/>
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:VB099" name="stVal"/>
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:VB100" name="stVal"/>
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:VB101" name="stVal"/>
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:VB102" name="stVal"/>
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:VB103" name="stVal"/>
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:VB104" name="stVal"/>
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:VB105" name="stVal"/>
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:VB106" name="stVal"/>
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:VB107" name="stVal"/>
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:VB108" name="stVal"/>
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:VB109" name="stVal"/>
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:VB110" name="stVal"/>
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:VB111" name="stVal"/>
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:VB112" name="stVal"/>
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:VB113" name="stVal"/>
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:VB114" name="stVal"/>
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:VB115" name="stVal"/>
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:VB116" name="stVal"/>
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:VB117" name="stVal"/>
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:VB118" name="stVal"/>
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:VB119" name="stVal"/>
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:VB120" name="stVal"/>
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:VB121" name="stVal"/>
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:VB122" name="stVal"/>
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:VB123" name="stVal"/>
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:VB124" name="stVal"/>
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:VB125" name="stVal"/>
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:VB126" name="stVal"/>
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:VB127" name="stVal"/>
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:VB128" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS32" inst="20" lnClass="GGIO" prefix="SC">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC01" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC02" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC03" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC04" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC05" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC06" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC07" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC08" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC09" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC10" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC11" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC12" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC13" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC14" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC15" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC16" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC17" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC18" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC19" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC20" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC21" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC22" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC23" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC24" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC25" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC26" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC27" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC28" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC29" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC30" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC31" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SC32" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS08" inst="21" lnClass="GGIO" prefix="AINC">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI301" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI302" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI303" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI304" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI305" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI306" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI307" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI308" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS08" inst="22" lnClass="GGIO" prefix="AIND">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI401" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI402" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI403" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI404" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI405" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI406" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI407" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI408" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS08" inst="23" lnClass="GGIO" prefix="AINE">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI501" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI502" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI503" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI504" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI505" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI506" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI507" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AI508" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_1_AS32" inst="24" lnClass="GGIO" prefix="RA">
            <DOI name="Ra001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA001" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA002" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA003" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA004" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA005" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA006" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA007" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA008" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA009" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA010" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA011" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA012" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra013">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA013" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra014">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA014" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra015">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA015" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra016">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA016" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra017">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA017" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra018">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA018" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra019">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA019" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra020">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA020" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra021">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA021" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra022">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA022" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra023">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA023" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra024">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA024" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra025">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA025" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra026">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA026" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra027">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA027" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra028">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA028" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra029">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA029" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra030">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA030" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra031">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA031" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra032">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA032" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_2_AS32" inst="25" lnClass="GGIO" prefix="RA">
            <DOI name="Ra033">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA033" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra034">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA034" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra035">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA035" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra036">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA036" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra037">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA037" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra038">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA038" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra039">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA039" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra040">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA040" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra041">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA041" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra042">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA042" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra043">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA043" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra044">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA044" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra045">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA045" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra046">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA046" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra047">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA047" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra048">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA048" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra049">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA049" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra050">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA050" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra051">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA051" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra052">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA052" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra053">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA053" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra054">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA054" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra055">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA055" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra056">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA056" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra057">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA057" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra058">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA058" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra059">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA059" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra060">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA060" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra061">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA061" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra062">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA062" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra063">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA063" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra064">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA064" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_3_AS32" inst="26" lnClass="GGIO" prefix="RA">
            <DOI name="Ra065">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA065" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra066">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA066" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra067">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA067" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra068">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA068" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra069">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA069" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra070">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA070" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra071">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA071" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra072">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA072" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra073">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA073" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra074">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA074" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra075">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA075" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra076">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA076" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra077">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA077" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra078">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA078" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra079">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA079" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra080">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA080" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra081">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA081" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra082">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA082" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra083">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA083" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra084">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA084" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra085">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA085" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra086">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA086" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra087">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA087" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra088">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA088" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra089">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA089" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra090">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA090" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra091">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA091" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra092">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA092" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra093">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA093" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra094">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA094" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra095">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA095" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra096">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA096" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_4_AS32" inst="27" lnClass="GGIO" prefix="RA">
            <DOI name="Ra097">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA097" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra098">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA098" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra099">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA099" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra100">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA100" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra101">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA101" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra102">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA102" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra103">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA103" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra104">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA104" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra105">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA105" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra106">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA106" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra107">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA107" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra108">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA108" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra109">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA109" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra110">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA110" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra111">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA111" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra112">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA112" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra113">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA113" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra114">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA114" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra115">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA115" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra116">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA116" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra117">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA117" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra118">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA118" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra119">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA119" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra120">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA120" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra121">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA121" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra122">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA122" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra123">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA123" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra124">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA124" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra125">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA125" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra126">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA126" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra127">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA127" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="Ra128">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA128" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16" inst="28" lnClass="GGIO" prefix="TRIP">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:AMBTRIP" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:BRGTRIP" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:FAULT" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OTHTRIP" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:REMTRIP" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RTDFLT" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:ULTRIP" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:WDGTRIP" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" inst="29" lnClass="GGIO" prefix="PRO">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:AFALARM" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:FREQTRK" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:AFS1EL" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:AFS2EL" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:AFS3EL" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:AFS4EL" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:CLOSE" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:CF" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:RCSF" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OPTMN" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:RSTMN" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PHDEM" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:3I2DEM" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:GNDEM" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:59VP" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:59VS" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:SF" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:81RFBLK" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:81RFT" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:81RFBL" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:81RFP" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:81RFI" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:25A1" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:25A2" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:ZLOAD" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:GNDSW" name="stVal"/>
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:50NF" name="stVal"/>
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:50NR" name="stVal"/>
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:AFS5EL" name="stVal"/>
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:AFS6EL" name="stVal"/>
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:AFS7EL" name="stVal"/>
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:AFS8EL" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" inst="30" lnClass="GGIO" prefix="RC">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:79RS" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:79CY" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:79LO" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SH0" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SH1" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SH2" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SH3" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SH4" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" inst="31" lnClass="GGIO" prefix="LB">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LB01" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LB02" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LB03" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LB04" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LB05" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LB06" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LB07" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LB08" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LB09" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LB10" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LB11" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LB12" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LB13" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LB14" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LB15" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LB16" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:LB17" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:LB18" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:LB19" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:LB20" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:LB21" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:LB22" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:LB23" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:LB24" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:LB25" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:LB26" name="stVal"/>
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:LB27" name="stVal"/>
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:LB28" name="stVal"/>
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:LB29" name="stVal"/>
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:LB30" name="stVal"/>
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:LB31" name="stVal"/>
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:LB32" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08" inst="32" lnClass="GGIO" prefix="MBOK">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ROKA" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RBADA" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:CBADA" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LBOKA" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:ROKB" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RBADB" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:CBADB" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LBOKB" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" inst="33" lnClass="GGIO" prefix="MISC">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:FREQFZ" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LINK1" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:MATHERR" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:HALARM" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SALARM" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:WARNING" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IRIGOK" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TSOK" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:DST" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LINKA" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LINKB" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LINKFAIL" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:PASEL" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:PBSEL" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:COMMLOSS" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:COMMFLT" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS32" inst="34" lnClass="GGIO" prefix="PWR">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWADI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWBDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWCDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3DI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARADI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARBDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARCDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3DI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWADO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWBDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWCDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3DO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARADO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARBDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARCDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3DO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWAPDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWBPDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWCPDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3PDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARAPDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARBPDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARCPDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3PDI" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWAPDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWBPDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KWCPDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KW3PDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARAPDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARBPDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVARCPDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:KVAR3PDO" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:500000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS08" inst="35" lnClass="GGIO" prefix="LS">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:LSENS1" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:LSENS2" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:LSENS3" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:LSENS4" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:LSENS5" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:LSENS6" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:LSENS7" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:LSENS8" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS04" inst="36" lnClass="GGIO" prefix="SG">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SG1" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SG2" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SG3" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SG4" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" inst="37" lnClass="GGIO" prefix="PRO">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:THRLA1" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:THRLA2" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:THRLA3" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:THRLT1" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:THRLT2" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:THRLT3" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:THOVL1" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:THOVL2" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:THOVL3" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:THAMBH" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:78VSBL" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:78VSO" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:HBL2T" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:HBL5T" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:52B" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32" inst="38" lnClass="GGIO" prefix="DCSTS">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:89A2P1" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:89B2P1" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:89CL2P1" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:89OP2P1" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:89A2P2" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:89B2P2" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:89CL2P2" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:89OP2P2" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:89A2P3" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:89B2P3" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:89CL2P3" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:89OP2P3" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:89A2P4" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:89B2P4" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:89CL2P4" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:89OP2P4" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:89A2P5" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:89B2P5" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:89CL2P5" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:89OP2P5" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:89AL2P1" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:89AL2P2" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:89AL2P3" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:89AL2P4" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:89AL2P5" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS04" inst="39" lnClass="GGIO" prefix="PFLLI">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PFAL" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PFBL" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PFCL" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PFL" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" inst="1" lnClass="SCBR" prefix="BWA">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC" name="stVal"/>
            </DOI>
            <DOI name="AbrPrt">
              <SDI name="instMag">
                <DAI esel:datasrc="db:WEARA" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" inst="2" lnClass="SCBR" prefix="BWB">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC" name="stVal"/>
            </DOI>
            <DOI name="AbrPrt">
              <SDI name="instMag">
                <DAI esel:datasrc="db:WEARB" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1" inst="3" lnClass="SCBR" prefix="BWC">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC" name="stVal"/>
            </DOI>
            <DOI name="AbrPrt">
              <SDI name="instMag">
                <DAI esel:datasrc="db:WEARC" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="Edition 2 - IEC Sampled Values Subscriber - ICD i009 - FW Xxxx or Higher" configVersion="ICD-451-6S-i009-V0-Zrrr006-D2019MMDD" manufacturer="SEL" originalSclRevision="B" originalSclVersion="2007" type="SEL_451_6S" name="INCA_BCU">
    <Private type="SEL_IedInfo">
			<esel:ModelNumber>SEL-451-6S</esel:ModelNumber>
			<!--<esel:ModelVersionMin>Rrrr</esel:ModelVersionMin>-->
			<esel:ClassFileVersion>006</esel:ClassFileVersion>
			<esel:ClassFileDescription default="false">Edition 2 - IEC Sampled Values Subscriber - Firmware Revision Xxxx or Higher. Not For Public Release.</esel:ClassFileDescription>
		</Private>
    <Private type="SEL_IedComm">
			<esel:MMS inactivityTimeout="900"/>
		</Private>
    <Private type="SEL_IedResources">
			<esel:InDigitals>
				<esel:InBits format="VB{0:D3}" min="1" max="256"/>
			</esel:InDigitals>
			<esel:InAnalogs>
				<esel:InFloat format="RA{0:D3}" min="1" max="256"/>
			</esel:InAnalogs>
			<esel:GooseRxFilter APPID="true" goCbRef="true" datSetRef="true" goId="true" confRev="true" ndsCom="true" test="true"/>
			<esel:GooseTx minMaxTime="4"/>
			<esel:GooseTx maxBoolData="512"/>
			<esel:SVRx max="7"/>
			<esel:SVRxAnalogChannels max="12"/>
			<esel:Reports maxDataSetSize="8000"/>
			<esel:System mmsAuthenticationSupported="true"/>
			<!--<esel:System setFilesSupported="true"/>-->
			<esel:System controllableModeSupported="false"/>
		</Private>
    <Private type="SEL_HostFile">
		<esel:host_file path="SETTINGS\" filename="SET_LCC.TXT" allowRemoval="false"><![CDATA[[LCC]
		"PROTSEL1","CSV01 := DSTRT OR NSTRT"
		"PROTSEL2","CSV02 := EN AND ROKA"
		"PROTSEL3","CSV03 := EN AND ROKB"
		"PROTSEL4","CSV04 := HIF1_A OR HIF1_B OR HIF1_C"
		"PROTSEL5","CSV05 := HIF2_A OR HIF2_B OR HIF2_C" 
		"PROTSEL6","CSV06 := 0"
		"PROTSEL7","CSV07 := NTUNE_A OR NTUNE_B OR NTUNE_C OR ITUNE_A OR ITUNE_B OR ITUNE_C"
		"PROTSEL8",""
		"PROTSEL9",""
		"PROTSEL10",""
		"PROTSEL11",""
		"PROTSEL12",""
		"PROTSEL13",""
		"PROTSEL14",""
		"PROTSEL15",""
		"PROTSEL16",""
		"PROTSEL17",""
		"PROTSEL18",""
		"PROTSEL19",""
		"PROTSEL20",""
		"PROTSEL21",""
		"PROTSEL22",""
		"PROTSEL23",""
		"PROTSEL24",""
		"PROTSEL25",""
		"PROTSEL26",""
		"PROTSEL27",""
		"PROTSEL28",""
		"PROTSEL29",""
		"PROTSEL30",""
		"PROTSEL31",""
		"PROTSEL32",""]]></esel:host_file>
		</Private>
    <Private type="SEL_OriginatorAccess">
			<esel:Originator category="0" allowed="1"/>
			<esel:Originator category="1" allowed="1"/>
			<esel:Originator category="2" allowed="1"/>
			<esel:Originator category="3" allowed="1"/>
			<esel:Originator category="4" allowed="1"/>
			<esel:Originator category="5" allowed="1"/>
			<esel:Originator category="6" allowed="1"/>
			<esel:Originator category="7" allowed="1"/>
			<esel:Originator category="8" allowed="1"/>
		</Private>
    <Services nameLength="64">
      <DynAssociation max="7"/>
      <SettingGroups/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="22" maxAttributes="200" modify="true"/>
      <ReadWrite/>
      <ConfReportControl max="14" bufConf="true" bufMode="both"/>
      <GetCBValues/>
      <ReportSettings cbName="Conf" datSet="Conf" bufTime="Dyn" intgPd="Dyn" optFields="Dyn" resvTms="false" rptID="Dyn" trgOps="Dyn"/>
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf"/>
      <SMVSettings cbName="Conf" datSet="Conf" optFields="Fix" smpRate="Fix" svID="Conf">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <GOOSE max="8"/>
      <SMVsc max="0"/>
      <FileHandling ftp="true" mms="true"/>
      <ConfLNs fixLnInst="false" fixPrefix="false"/>
      <ClientServices goose="true" maxGOOSE="128" maxSMV="7" sv="true">
        <TimeSyncProt sntp="true" c37_238="true" other="true"/>
      </ClientServices>
      <RedProt prp="true"/>
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="true"/>
        <LDevice desc="Data Sets, BRCBs, URCBs" inst="CFG">
          <LN0 lnType="LN0_Root" inst="" lnClass="LLN0">
            <DataSet desc="GOOSE Control Publication (GPD)" name="GPDSet01">
              <FCDA doName="Mod" fc="ST" ldInst="CFG" lnClass="LLN0"/>
              <FCDA doName="Beh" fc="ST" ldInst="CFG" lnClass="LLN0"/>
              <FCDA doName="Pos" fc="ST" ldInst="PRO" lnClass="CSWI" lnInst="1" prefix="BKR1"/>
              <FCDA doName="Pos" fc="ST" ldInst="PRO" lnClass="CSWI" lnInst="2" prefix="BKR2"/>
            </DataSet>
            <ReportControl desc="GPD Buffered Report" datSet="GPDSet01" name="GPDBRep01" buffered="true" bufTime="500" confRev="1" indexed="false" rptID="BRep01">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="1"/>
            </ReportControl>
            <ReportControl desc="GPD Unbuffered Report" datSet="GPDSet01" name="GPDURep01" buffered="false" bufTime="250" confRev="1" indexed="false" rptID="URep01">
              <TrgOps dchg="true" period="true" qchg="true"/>
              <OptFields configRef="false" dataRef="false" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="7"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Config</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef desc="IAW" intAddr="IAW" serviceType="SMV"/>
              <ExtRef desc="IAW sum = IAW + IAW_2 + IAW_3" intAddr="IAW_2" serviceType="SMV"/>
              <ExtRef desc="IAW sum = IAW + IAW_2 + IAW_3" intAddr="IAW_3" serviceType="SMV"/>
              <ExtRef desc="IBW" intAddr="IBW" serviceType="SMV"/>
              <ExtRef desc="IBW sum = IBW + IBW_2 + IBW_3" intAddr="IBW_2" serviceType="SMV"/>
              <ExtRef desc="IBW sum = IBW + IBW_2 + IBW_3" intAddr="IBW_3" serviceType="SMV"/>
              <ExtRef desc="ICW" intAddr="ICW" serviceType="SMV"/>
              <ExtRef desc="ICW sum = ICW + ICW_2 + ICW_3" intAddr="ICW_2" serviceType="SMV"/>
              <ExtRef desc="ICW sum = ICW + ICW_2 + ICW_3" intAddr="ICW_3" serviceType="SMV"/>
              <ExtRef desc="IAX" intAddr="IAX" serviceType="SMV"/>
              <ExtRef desc="IAX sum = IAX + IAX_2 + IAX_3" intAddr="IAX_2" serviceType="SMV"/>
              <ExtRef desc="IAX sum = IAX + IAX_2 + IAX_3" intAddr="IAX_3" serviceType="SMV"/>
              <ExtRef desc="IBX" intAddr="IBX" serviceType="SMV"/>
              <ExtRef desc="IBX sum = IBX + IBX_2 + IBX_3" intAddr="IBX_2" serviceType="SMV"/>
              <ExtRef desc="IBX sum = IBX + IBX_2 + IBX_3" intAddr="IBX_3" serviceType="SMV"/>
              <ExtRef desc="ICX" intAddr="ICX" serviceType="SMV"/>
              <ExtRef desc="ICX sum = ICX + ICX_2 + ICX_3" intAddr="ICX_2" serviceType="SMV"/>
              <ExtRef desc="ICX sum = ICX + ICX_2 + ICX_3" intAddr="ICX_3" serviceType="SMV"/>
              <ExtRef desc="VAY" intAddr="VAY" serviceType="SMV"/>
              <ExtRef desc="VBY" intAddr="VBY" serviceType="SMV"/>
              <ExtRef desc="VCY" intAddr="VCY" serviceType="SMV"/>
              <ExtRef desc="VAZ" intAddr="VAZ" serviceType="SMV"/>
              <ExtRef desc="VBZ" intAddr="VBZ" serviceType="SMV"/>
              <ExtRef desc="VCZ" intAddr="VCZ" serviceType="SMV"/>
              <ExtRef intAddr="VB001" serviceType="GOOSE"/>
              <ExtRef intAddr="VB002" serviceType="GOOSE"/>
              <ExtRef intAddr="VB003" serviceType="GOOSE"/>
              <ExtRef intAddr="VB004" serviceType="GOOSE"/>
              <ExtRef intAddr="VB005" serviceType="GOOSE"/>
              <ExtRef intAddr="VB006" serviceType="GOOSE"/>
              <ExtRef intAddr="VB007" serviceType="GOOSE"/>
              <ExtRef intAddr="VB008" serviceType="GOOSE"/>
              <ExtRef intAddr="VB009" serviceType="GOOSE"/>
              <ExtRef intAddr="VB010" serviceType="GOOSE"/>
              <ExtRef intAddr="VB011" serviceType="GOOSE"/>
              <ExtRef intAddr="VB012" serviceType="GOOSE"/>
              <ExtRef intAddr="VB013" serviceType="GOOSE"/>
              <ExtRef intAddr="VB014" serviceType="GOOSE"/>
              <ExtRef intAddr="VB015" serviceType="GOOSE"/>
              <ExtRef intAddr="VB016" serviceType="GOOSE"/>
              <ExtRef intAddr="VB017" serviceType="GOOSE"/>
              <ExtRef intAddr="VB018" serviceType="GOOSE"/>
              <ExtRef intAddr="VB019" serviceType="GOOSE"/>
              <ExtRef intAddr="VB020" serviceType="GOOSE"/>
              <ExtRef intAddr="VB021" serviceType="GOOSE"/>
              <ExtRef intAddr="VB022" serviceType="GOOSE"/>
              <ExtRef intAddr="VB023" serviceType="GOOSE"/>
              <ExtRef intAddr="VB024" serviceType="GOOSE"/>
              <ExtRef intAddr="VB025" serviceType="GOOSE"/>
              <ExtRef intAddr="VB026" serviceType="GOOSE"/>
              <ExtRef intAddr="VB027" serviceType="GOOSE"/>
              <ExtRef intAddr="VB028" serviceType="GOOSE"/>
              <ExtRef intAddr="VB029" serviceType="GOOSE"/>
              <ExtRef intAddr="VB030" serviceType="GOOSE"/>
              <ExtRef intAddr="VB031" serviceType="GOOSE"/>
              <ExtRef intAddr="VB032" serviceType="GOOSE"/>
              <ExtRef intAddr="VB033" serviceType="GOOSE"/>
              <ExtRef intAddr="VB034" serviceType="GOOSE"/>
              <ExtRef intAddr="VB035" serviceType="GOOSE"/>
              <ExtRef intAddr="VB036" serviceType="GOOSE"/>
              <ExtRef intAddr="VB037" serviceType="GOOSE"/>
              <ExtRef intAddr="VB038" serviceType="GOOSE"/>
              <ExtRef intAddr="VB039" serviceType="GOOSE"/>
              <ExtRef intAddr="VB040" serviceType="GOOSE"/>
              <ExtRef intAddr="VB041" serviceType="GOOSE"/>
              <ExtRef intAddr="VB042" serviceType="GOOSE"/>
              <ExtRef intAddr="VB043" serviceType="GOOSE"/>
              <ExtRef intAddr="VB044" serviceType="GOOSE"/>
              <ExtRef intAddr="VB045" serviceType="GOOSE"/>
              <ExtRef intAddr="VB046" serviceType="GOOSE"/>
              <ExtRef intAddr="VB047" serviceType="GOOSE"/>
              <ExtRef intAddr="VB048" serviceType="GOOSE"/>
              <ExtRef intAddr="VB049" serviceType="GOOSE"/>
              <ExtRef intAddr="VB050" serviceType="GOOSE"/>
              <ExtRef intAddr="VB051" serviceType="GOOSE"/>
              <ExtRef intAddr="VB052" serviceType="GOOSE"/>
              <ExtRef intAddr="VB053" serviceType="GOOSE"/>
              <ExtRef intAddr="VB054" serviceType="GOOSE"/>
              <ExtRef intAddr="VB055" serviceType="GOOSE"/>
              <ExtRef intAddr="VB056" serviceType="GOOSE"/>
              <ExtRef intAddr="VB057" serviceType="GOOSE"/>
              <ExtRef intAddr="VB058" serviceType="GOOSE"/>
              <ExtRef intAddr="VB059" serviceType="GOOSE"/>
              <ExtRef intAddr="VB060" serviceType="GOOSE"/>
              <ExtRef intAddr="VB061" serviceType="GOOSE"/>
              <ExtRef intAddr="VB062" serviceType="GOOSE"/>
              <ExtRef intAddr="VB063" serviceType="GOOSE"/>
              <ExtRef intAddr="VB064" serviceType="GOOSE"/>
              <ExtRef intAddr="VB065" serviceType="GOOSE"/>
              <ExtRef intAddr="VB066" serviceType="GOOSE"/>
              <ExtRef intAddr="VB067" serviceType="GOOSE"/>
              <ExtRef intAddr="VB068" serviceType="GOOSE"/>
              <ExtRef intAddr="VB069" serviceType="GOOSE"/>
              <ExtRef intAddr="VB070" serviceType="GOOSE"/>
              <ExtRef intAddr="VB071" serviceType="GOOSE"/>
              <ExtRef intAddr="VB072" serviceType="GOOSE"/>
              <ExtRef intAddr="VB073" serviceType="GOOSE"/>
              <ExtRef intAddr="VB074" serviceType="GOOSE"/>
              <ExtRef intAddr="VB075" serviceType="GOOSE"/>
              <ExtRef intAddr="VB076" serviceType="GOOSE"/>
              <ExtRef intAddr="VB077" serviceType="GOOSE"/>
              <ExtRef intAddr="VB078" serviceType="GOOSE"/>
              <ExtRef intAddr="VB079" serviceType="GOOSE"/>
              <ExtRef intAddr="VB080" serviceType="GOOSE"/>
              <ExtRef intAddr="VB081" serviceType="GOOSE"/>
              <ExtRef intAddr="VB082" serviceType="GOOSE"/>
              <ExtRef intAddr="VB083" serviceType="GOOSE"/>
              <ExtRef intAddr="VB084" serviceType="GOOSE"/>
              <ExtRef intAddr="VB085" serviceType="GOOSE"/>
              <ExtRef intAddr="VB086" serviceType="GOOSE"/>
              <ExtRef intAddr="VB087" serviceType="GOOSE"/>
              <ExtRef intAddr="VB088" serviceType="GOOSE"/>
              <ExtRef intAddr="VB089" serviceType="GOOSE"/>
              <ExtRef intAddr="VB090" serviceType="GOOSE"/>
              <ExtRef intAddr="VB091" serviceType="GOOSE"/>
              <ExtRef intAddr="VB092" serviceType="GOOSE"/>
              <ExtRef intAddr="VB093" serviceType="GOOSE"/>
              <ExtRef intAddr="VB094" serviceType="GOOSE"/>
              <ExtRef intAddr="VB095" serviceType="GOOSE"/>
              <ExtRef intAddr="VB096" serviceType="GOOSE"/>
              <ExtRef intAddr="VB097" serviceType="GOOSE"/>
              <ExtRef intAddr="VB098" serviceType="GOOSE"/>
              <ExtRef intAddr="VB099" serviceType="GOOSE"/>
              <ExtRef intAddr="VB100" serviceType="GOOSE"/>
              <ExtRef intAddr="VB101" serviceType="GOOSE"/>
              <ExtRef intAddr="VB102" serviceType="GOOSE"/>
              <ExtRef intAddr="VB103" serviceType="GOOSE"/>
              <ExtRef intAddr="VB104" serviceType="GOOSE"/>
              <ExtRef intAddr="VB105" serviceType="GOOSE"/>
              <ExtRef intAddr="VB106" serviceType="GOOSE"/>
              <ExtRef intAddr="VB107" serviceType="GOOSE"/>
              <ExtRef intAddr="VB108" serviceType="GOOSE"/>
              <ExtRef intAddr="VB109" serviceType="GOOSE"/>
              <ExtRef intAddr="VB110" serviceType="GOOSE"/>
              <ExtRef intAddr="VB111" serviceType="GOOSE"/>
              <ExtRef intAddr="VB112" serviceType="GOOSE"/>
              <ExtRef intAddr="VB113" serviceType="GOOSE"/>
              <ExtRef intAddr="VB114" serviceType="GOOSE"/>
              <ExtRef intAddr="VB115" serviceType="GOOSE"/>
              <ExtRef intAddr="VB116" serviceType="GOOSE"/>
              <ExtRef intAddr="VB117" serviceType="GOOSE"/>
              <ExtRef intAddr="VB118" serviceType="GOOSE"/>
              <ExtRef intAddr="VB119" serviceType="GOOSE"/>
              <ExtRef intAddr="VB120" serviceType="GOOSE"/>
              <ExtRef intAddr="VB121" serviceType="GOOSE"/>
              <ExtRef intAddr="VB122" serviceType="GOOSE"/>
              <ExtRef intAddr="VB123" serviceType="GOOSE"/>
              <ExtRef intAddr="VB124" serviceType="GOOSE"/>
              <ExtRef intAddr="VB125" serviceType="GOOSE"/>
              <ExtRef intAddr="VB126" serviceType="GOOSE"/>
              <ExtRef intAddr="VB127" serviceType="GOOSE"/>
              <ExtRef intAddr="VB128" serviceType="GOOSE"/>
              <ExtRef intAddr="VB129" serviceType="GOOSE"/>
              <ExtRef intAddr="VB130" serviceType="GOOSE"/>
              <ExtRef intAddr="VB131" serviceType="GOOSE"/>
              <ExtRef intAddr="VB132" serviceType="GOOSE"/>
              <ExtRef intAddr="VB133" serviceType="GOOSE"/>
              <ExtRef intAddr="VB134" serviceType="GOOSE"/>
              <ExtRef intAddr="VB135" serviceType="GOOSE"/>
