              <ExtRef intAddr="VB136" serviceType="GOOSE"/>
              <ExtRef intAddr="VB137" serviceType="GOOSE"/>
              <ExtRef intAddr="VB138" serviceType="GOOSE"/>
              <ExtRef intAddr="VB139" serviceType="GOOSE"/>
              <ExtRef intAddr="VB140" serviceType="GOOSE"/>
              <ExtRef intAddr="VB141" serviceType="GOOSE"/>
              <ExtRef intAddr="VB142" serviceType="GOOSE"/>
              <ExtRef intAddr="VB143" serviceType="GOOSE"/>
              <ExtRef intAddr="VB144" serviceType="GOOSE"/>
              <ExtRef intAddr="VB145" serviceType="GOOSE"/>
              <ExtRef intAddr="VB146" serviceType="GOOSE"/>
              <ExtRef intAddr="VB147" serviceType="GOOSE"/>
              <ExtRef intAddr="VB148" serviceType="GOOSE"/>
              <ExtRef intAddr="VB149" serviceType="GOOSE"/>
              <ExtRef intAddr="VB150" serviceType="GOOSE"/>
              <ExtRef intAddr="VB151" serviceType="GOOSE"/>
              <ExtRef intAddr="VB152" serviceType="GOOSE"/>
              <ExtRef intAddr="VB153" serviceType="GOOSE"/>
              <ExtRef intAddr="VB154" serviceType="GOOSE"/>
              <ExtRef intAddr="VB155" serviceType="GOOSE"/>
              <ExtRef intAddr="VB156" serviceType="GOOSE"/>
              <ExtRef intAddr="VB157" serviceType="GOOSE"/>
              <ExtRef intAddr="VB158" serviceType="GOOSE"/>
              <ExtRef intAddr="VB159" serviceType="GOOSE"/>
              <ExtRef intAddr="VB160" serviceType="GOOSE"/>
              <ExtRef intAddr="VB161" serviceType="GOOSE"/>
              <ExtRef intAddr="VB162" serviceType="GOOSE"/>
              <ExtRef intAddr="VB163" serviceType="GOOSE"/>
              <ExtRef intAddr="VB164" serviceType="GOOSE"/>
              <ExtRef intAddr="VB165" serviceType="GOOSE"/>
              <ExtRef intAddr="VB166" serviceType="GOOSE"/>
              <ExtRef intAddr="VB167" serviceType="GOOSE"/>
              <ExtRef intAddr="VB168" serviceType="GOOSE"/>
              <ExtRef intAddr="VB169" serviceType="GOOSE"/>
              <ExtRef intAddr="VB170" serviceType="GOOSE"/>
              <ExtRef intAddr="VB171" serviceType="GOOSE"/>
              <ExtRef intAddr="VB172" serviceType="GOOSE"/>
              <ExtRef intAddr="VB173" serviceType="GOOSE"/>
              <ExtRef intAddr="VB174" serviceType="GOOSE"/>
              <ExtRef intAddr="VB175" serviceType="GOOSE"/>
              <ExtRef intAddr="VB176" serviceType="GOOSE"/>
              <ExtRef intAddr="VB177" serviceType="GOOSE"/>
              <ExtRef intAddr="VB178" serviceType="GOOSE"/>
              <ExtRef intAddr="VB179" serviceType="GOOSE"/>
              <ExtRef intAddr="VB180" serviceType="GOOSE"/>
              <ExtRef intAddr="VB181" serviceType="GOOSE"/>
              <ExtRef intAddr="VB182" serviceType="GOOSE"/>
              <ExtRef intAddr="VB183" serviceType="GOOSE"/>
              <ExtRef intAddr="VB184" serviceType="GOOSE"/>
              <ExtRef intAddr="VB185" serviceType="GOOSE"/>
              <ExtRef intAddr="VB186" serviceType="GOOSE"/>
              <ExtRef intAddr="VB187" serviceType="GOOSE"/>
              <ExtRef intAddr="VB188" serviceType="GOOSE"/>
              <ExtRef intAddr="VB189" serviceType="GOOSE"/>
              <ExtRef intAddr="VB190" serviceType="GOOSE"/>
              <ExtRef intAddr="VB191" serviceType="GOOSE"/>
              <ExtRef intAddr="VB192" serviceType="GOOSE"/>
              <ExtRef intAddr="VB193" serviceType="GOOSE"/>
              <ExtRef intAddr="VB194" serviceType="GOOSE"/>
              <ExtRef intAddr="VB195" serviceType="GOOSE"/>
              <ExtRef intAddr="VB196" serviceType="GOOSE"/>
              <ExtRef intAddr="VB197" serviceType="GOOSE"/>
              <ExtRef intAddr="VB198" serviceType="GOOSE"/>
              <ExtRef intAddr="VB199" serviceType="GOOSE"/>
              <ExtRef intAddr="VB200" serviceType="GOOSE"/>
              <ExtRef intAddr="VB201" serviceType="GOOSE"/>
              <ExtRef intAddr="VB202" serviceType="GOOSE"/>
              <ExtRef intAddr="VB203" serviceType="GOOSE"/>
              <ExtRef intAddr="VB204" serviceType="GOOSE"/>
              <ExtRef intAddr="VB205" serviceType="GOOSE"/>
              <ExtRef intAddr="VB206" serviceType="GOOSE"/>
              <ExtRef intAddr="VB207" serviceType="GOOSE"/>
              <ExtRef intAddr="VB208" serviceType="GOOSE"/>
              <ExtRef intAddr="VB209" serviceType="GOOSE"/>
              <ExtRef intAddr="VB210" serviceType="GOOSE"/>
              <ExtRef intAddr="VB211" serviceType="GOOSE"/>
              <ExtRef intAddr="VB212" serviceType="GOOSE"/>
              <ExtRef intAddr="VB213" serviceType="GOOSE"/>
              <ExtRef intAddr="VB214" serviceType="GOOSE"/>
              <ExtRef intAddr="VB215" serviceType="GOOSE"/>
              <ExtRef intAddr="VB216" serviceType="GOOSE"/>
              <ExtRef intAddr="VB217" serviceType="GOOSE"/>
              <ExtRef intAddr="VB218" serviceType="GOOSE"/>
              <ExtRef intAddr="VB219" serviceType="GOOSE"/>
              <ExtRef intAddr="VB220" serviceType="GOOSE"/>
              <ExtRef intAddr="VB221" serviceType="GOOSE"/>
              <ExtRef intAddr="VB222" serviceType="GOOSE"/>
              <ExtRef intAddr="VB223" serviceType="GOOSE"/>
              <ExtRef intAddr="VB224" serviceType="GOOSE"/>
              <ExtRef intAddr="VB225" serviceType="GOOSE"/>
              <ExtRef intAddr="VB226" serviceType="GOOSE"/>
              <ExtRef intAddr="VB227" serviceType="GOOSE"/>
              <ExtRef intAddr="VB228" serviceType="GOOSE"/>
              <ExtRef intAddr="VB229" serviceType="GOOSE"/>
              <ExtRef intAddr="VB230" serviceType="GOOSE"/>
              <ExtRef intAddr="VB231" serviceType="GOOSE"/>
              <ExtRef intAddr="VB232" serviceType="GOOSE"/>
              <ExtRef intAddr="VB233" serviceType="GOOSE"/>
              <ExtRef intAddr="VB234" serviceType="GOOSE"/>
              <ExtRef intAddr="VB235" serviceType="GOOSE"/>
              <ExtRef intAddr="VB236" serviceType="GOOSE"/>
              <ExtRef intAddr="VB237" serviceType="GOOSE"/>
              <ExtRef intAddr="VB238" serviceType="GOOSE"/>
              <ExtRef intAddr="VB239" serviceType="GOOSE"/>
              <ExtRef intAddr="VB240" serviceType="GOOSE"/>
              <ExtRef intAddr="VB241" serviceType="GOOSE"/>
              <ExtRef intAddr="VB242" serviceType="GOOSE"/>
              <ExtRef intAddr="VB243" serviceType="GOOSE"/>
              <ExtRef intAddr="VB244" serviceType="GOOSE"/>
              <ExtRef intAddr="VB245" serviceType="GOOSE"/>
              <ExtRef intAddr="VB246" serviceType="GOOSE"/>
              <ExtRef intAddr="VB247" serviceType="GOOSE"/>
              <ExtRef intAddr="VB248" serviceType="GOOSE"/>
              <ExtRef intAddr="VB249" serviceType="GOOSE"/>
              <ExtRef intAddr="VB250" serviceType="GOOSE"/>
              <ExtRef intAddr="VB251" serviceType="GOOSE"/>
              <ExtRef intAddr="VB252" serviceType="GOOSE"/>
              <ExtRef intAddr="VB253" serviceType="GOOSE"/>
              <ExtRef intAddr="VB254" serviceType="GOOSE"/>
              <ExtRef intAddr="VB255" serviceType="GOOSE"/>
              <ExtRef intAddr="VB256" serviceType="GOOSE"/>
              <ExtRef intAddr="RA001" serviceType="GOOSE"/>
              <ExtRef intAddr="RA002" serviceType="GOOSE"/>
              <ExtRef intAddr="RA003" serviceType="GOOSE"/>
              <ExtRef intAddr="RA004" serviceType="GOOSE"/>
              <ExtRef intAddr="RA005" serviceType="GOOSE"/>
              <ExtRef intAddr="RA006" serviceType="GOOSE"/>
              <ExtRef intAddr="RA007" serviceType="GOOSE"/>
              <ExtRef intAddr="RA008" serviceType="GOOSE"/>
              <ExtRef intAddr="RA009" serviceType="GOOSE"/>
              <ExtRef intAddr="RA010" serviceType="GOOSE"/>
              <ExtRef intAddr="RA011" serviceType="GOOSE"/>
              <ExtRef intAddr="RA012" serviceType="GOOSE"/>
              <ExtRef intAddr="RA013" serviceType="GOOSE"/>
              <ExtRef intAddr="RA014" serviceType="GOOSE"/>
              <ExtRef intAddr="RA015" serviceType="GOOSE"/>
              <ExtRef intAddr="RA016" serviceType="GOOSE"/>
              <ExtRef intAddr="RA017" serviceType="GOOSE"/>
              <ExtRef intAddr="RA018" serviceType="GOOSE"/>
              <ExtRef intAddr="RA019" serviceType="GOOSE"/>
              <ExtRef intAddr="RA020" serviceType="GOOSE"/>
              <ExtRef intAddr="RA021" serviceType="GOOSE"/>
              <ExtRef intAddr="RA022" serviceType="GOOSE"/>
              <ExtRef intAddr="RA023" serviceType="GOOSE"/>
              <ExtRef intAddr="RA024" serviceType="GOOSE"/>
              <ExtRef intAddr="RA025" serviceType="GOOSE"/>
              <ExtRef intAddr="RA026" serviceType="GOOSE"/>
              <ExtRef intAddr="RA027" serviceType="GOOSE"/>
              <ExtRef intAddr="RA028" serviceType="GOOSE"/>
              <ExtRef intAddr="RA029" serviceType="GOOSE"/>
              <ExtRef intAddr="RA030" serviceType="GOOSE"/>
              <ExtRef intAddr="RA031" serviceType="GOOSE"/>
              <ExtRef intAddr="RA032" serviceType="GOOSE"/>
              <ExtRef intAddr="RA033" serviceType="GOOSE"/>
              <ExtRef intAddr="RA034" serviceType="GOOSE"/>
              <ExtRef intAddr="RA035" serviceType="GOOSE"/>
              <ExtRef intAddr="RA036" serviceType="GOOSE"/>
              <ExtRef intAddr="RA037" serviceType="GOOSE"/>
              <ExtRef intAddr="RA038" serviceType="GOOSE"/>
              <ExtRef intAddr="RA039" serviceType="GOOSE"/>
              <ExtRef intAddr="RA040" serviceType="GOOSE"/>
              <ExtRef intAddr="RA041" serviceType="GOOSE"/>
              <ExtRef intAddr="RA042" serviceType="GOOSE"/>
              <ExtRef intAddr="RA043" serviceType="GOOSE"/>
              <ExtRef intAddr="RA044" serviceType="GOOSE"/>
              <ExtRef intAddr="RA045" serviceType="GOOSE"/>
              <ExtRef intAddr="RA046" serviceType="GOOSE"/>
              <ExtRef intAddr="RA047" serviceType="GOOSE"/>
              <ExtRef intAddr="RA048" serviceType="GOOSE"/>
              <ExtRef intAddr="RA049" serviceType="GOOSE"/>
              <ExtRef intAddr="RA050" serviceType="GOOSE"/>
              <ExtRef intAddr="RA051" serviceType="GOOSE"/>
              <ExtRef intAddr="RA052" serviceType="GOOSE"/>
              <ExtRef intAddr="RA053" serviceType="GOOSE"/>
              <ExtRef intAddr="RA054" serviceType="GOOSE"/>
              <ExtRef intAddr="RA055" serviceType="GOOSE"/>
              <ExtRef intAddr="RA056" serviceType="GOOSE"/>
              <ExtRef intAddr="RA057" serviceType="GOOSE"/>
              <ExtRef intAddr="RA058" serviceType="GOOSE"/>
              <ExtRef intAddr="RA059" serviceType="GOOSE"/>
              <ExtRef intAddr="RA060" serviceType="GOOSE"/>
              <ExtRef intAddr="RA061" serviceType="GOOSE"/>
              <ExtRef intAddr="RA062" serviceType="GOOSE"/>
              <ExtRef intAddr="RA063" serviceType="GOOSE"/>
              <ExtRef intAddr="RA064" serviceType="GOOSE"/>
              <ExtRef intAddr="RA065" serviceType="GOOSE"/>
              <ExtRef intAddr="RA066" serviceType="GOOSE"/>
              <ExtRef intAddr="RA067" serviceType="GOOSE"/>
              <ExtRef intAddr="RA068" serviceType="GOOSE"/>
              <ExtRef intAddr="RA069" serviceType="GOOSE"/>
              <ExtRef intAddr="RA070" serviceType="GOOSE"/>
              <ExtRef intAddr="RA071" serviceType="GOOSE"/>
              <ExtRef intAddr="RA072" serviceType="GOOSE"/>
              <ExtRef intAddr="RA073" serviceType="GOOSE"/>
              <ExtRef intAddr="RA074" serviceType="GOOSE"/>
              <ExtRef intAddr="RA075" serviceType="GOOSE"/>
              <ExtRef intAddr="RA076" serviceType="GOOSE"/>
              <ExtRef intAddr="RA077" serviceType="GOOSE"/>
              <ExtRef intAddr="RA078" serviceType="GOOSE"/>
              <ExtRef intAddr="RA079" serviceType="GOOSE"/>
              <ExtRef intAddr="RA080" serviceType="GOOSE"/>
              <ExtRef intAddr="RA081" serviceType="GOOSE"/>
              <ExtRef intAddr="RA082" serviceType="GOOSE"/>
              <ExtRef intAddr="RA083" serviceType="GOOSE"/>
              <ExtRef intAddr="RA084" serviceType="GOOSE"/>
              <ExtRef intAddr="RA085" serviceType="GOOSE"/>
              <ExtRef intAddr="RA086" serviceType="GOOSE"/>
              <ExtRef intAddr="RA087" serviceType="GOOSE"/>
              <ExtRef intAddr="RA088" serviceType="GOOSE"/>
              <ExtRef intAddr="RA089" serviceType="GOOSE"/>
              <ExtRef intAddr="RA090" serviceType="GOOSE"/>
              <ExtRef intAddr="RA091" serviceType="GOOSE"/>
              <ExtRef intAddr="RA092" serviceType="GOOSE"/>
              <ExtRef intAddr="RA093" serviceType="GOOSE"/>
              <ExtRef intAddr="RA094" serviceType="GOOSE"/>
              <ExtRef intAddr="RA095" serviceType="GOOSE"/>
              <ExtRef intAddr="RA096" serviceType="GOOSE"/>
              <ExtRef intAddr="RA097" serviceType="GOOSE"/>
              <ExtRef intAddr="RA098" serviceType="GOOSE"/>
              <ExtRef intAddr="RA099" serviceType="GOOSE"/>
              <ExtRef intAddr="RA100" serviceType="GOOSE"/>
              <ExtRef intAddr="RA101" serviceType="GOOSE"/>
              <ExtRef intAddr="RA102" serviceType="GOOSE"/>
              <ExtRef intAddr="RA103" serviceType="GOOSE"/>
              <ExtRef intAddr="RA104" serviceType="GOOSE"/>
              <ExtRef intAddr="RA105" serviceType="GOOSE"/>
              <ExtRef intAddr="RA106" serviceType="GOOSE"/>
              <ExtRef intAddr="RA107" serviceType="GOOSE"/>
              <ExtRef intAddr="RA108" serviceType="GOOSE"/>
              <ExtRef intAddr="RA109" serviceType="GOOSE"/>
              <ExtRef intAddr="RA110" serviceType="GOOSE"/>
              <ExtRef intAddr="RA111" serviceType="GOOSE"/>
              <ExtRef intAddr="RA112" serviceType="GOOSE"/>
              <ExtRef intAddr="RA113" serviceType="GOOSE"/>
              <ExtRef intAddr="RA114" serviceType="GOOSE"/>
              <ExtRef intAddr="RA115" serviceType="GOOSE"/>
              <ExtRef intAddr="RA116" serviceType="GOOSE"/>
              <ExtRef intAddr="RA117" serviceType="GOOSE"/>
              <ExtRef intAddr="RA118" serviceType="GOOSE"/>
              <ExtRef intAddr="RA119" serviceType="GOOSE"/>
              <ExtRef intAddr="RA120" serviceType="GOOSE"/>
              <ExtRef intAddr="RA121" serviceType="GOOSE"/>
              <ExtRef intAddr="RA122" serviceType="GOOSE"/>
              <ExtRef intAddr="RA123" serviceType="GOOSE"/>
              <ExtRef intAddr="RA124" serviceType="GOOSE"/>
              <ExtRef intAddr="RA125" serviceType="GOOSE"/>
              <ExtRef intAddr="RA126" serviceType="GOOSE"/>
              <ExtRef intAddr="RA127" serviceType="GOOSE"/>
              <ExtRef intAddr="RA128" serviceType="GOOSE"/>
              <ExtRef intAddr="RA129" serviceType="GOOSE"/>
              <ExtRef intAddr="RA130" serviceType="GOOSE"/>
              <ExtRef intAddr="RA131" serviceType="GOOSE"/>
              <ExtRef intAddr="RA132" serviceType="GOOSE"/>
              <ExtRef intAddr="RA133" serviceType="GOOSE"/>
              <ExtRef intAddr="RA134" serviceType="GOOSE"/>
              <ExtRef intAddr="RA135" serviceType="GOOSE"/>
              <ExtRef intAddr="RA136" serviceType="GOOSE"/>
              <ExtRef intAddr="RA137" serviceType="GOOSE"/>
              <ExtRef intAddr="RA138" serviceType="GOOSE"/>
              <ExtRef intAddr="RA139" serviceType="GOOSE"/>
              <ExtRef intAddr="RA140" serviceType="GOOSE"/>
              <ExtRef intAddr="RA141" serviceType="GOOSE"/>
              <ExtRef intAddr="RA142" serviceType="GOOSE"/>
              <ExtRef intAddr="RA143" serviceType="GOOSE"/>
              <ExtRef intAddr="RA144" serviceType="GOOSE"/>
              <ExtRef intAddr="RA145" serviceType="GOOSE"/>
              <ExtRef intAddr="RA146" serviceType="GOOSE"/>
              <ExtRef intAddr="RA147" serviceType="GOOSE"/>
              <ExtRef intAddr="RA148" serviceType="GOOSE"/>
              <ExtRef intAddr="RA149" serviceType="GOOSE"/>
              <ExtRef intAddr="RA150" serviceType="GOOSE"/>
              <ExtRef intAddr="RA151" serviceType="GOOSE"/>
              <ExtRef intAddr="RA152" serviceType="GOOSE"/>
              <ExtRef intAddr="RA153" serviceType="GOOSE"/>
              <ExtRef intAddr="RA154" serviceType="GOOSE"/>
              <ExtRef intAddr="RA155" serviceType="GOOSE"/>
              <ExtRef intAddr="RA156" serviceType="GOOSE"/>
              <ExtRef intAddr="RA157" serviceType="GOOSE"/>
              <ExtRef intAddr="RA158" serviceType="GOOSE"/>
              <ExtRef intAddr="RA159" serviceType="GOOSE"/>
              <ExtRef intAddr="RA160" serviceType="GOOSE"/>
              <ExtRef intAddr="RA161" serviceType="GOOSE"/>
              <ExtRef intAddr="RA162" serviceType="GOOSE"/>
              <ExtRef intAddr="RA163" serviceType="GOOSE"/>
              <ExtRef intAddr="RA164" serviceType="GOOSE"/>
              <ExtRef intAddr="RA165" serviceType="GOOSE"/>
              <ExtRef intAddr="RA166" serviceType="GOOSE"/>
              <ExtRef intAddr="RA167" serviceType="GOOSE"/>
              <ExtRef intAddr="RA168" serviceType="GOOSE"/>
              <ExtRef intAddr="RA169" serviceType="GOOSE"/>
              <ExtRef intAddr="RA170" serviceType="GOOSE"/>
              <ExtRef intAddr="RA171" serviceType="GOOSE"/>
              <ExtRef intAddr="RA172" serviceType="GOOSE"/>
              <ExtRef intAddr="RA173" serviceType="GOOSE"/>
              <ExtRef intAddr="RA174" serviceType="GOOSE"/>
              <ExtRef intAddr="RA175" serviceType="GOOSE"/>
              <ExtRef intAddr="RA176" serviceType="GOOSE"/>
              <ExtRef intAddr="RA177" serviceType="GOOSE"/>
              <ExtRef intAddr="RA178" serviceType="GOOSE"/>
              <ExtRef intAddr="RA179" serviceType="GOOSE"/>
              <ExtRef intAddr="RA180" serviceType="GOOSE"/>
              <ExtRef intAddr="RA181" serviceType="GOOSE"/>
              <ExtRef intAddr="RA182" serviceType="GOOSE"/>
              <ExtRef intAddr="RA183" serviceType="GOOSE"/>
              <ExtRef intAddr="RA184" serviceType="GOOSE"/>
              <ExtRef intAddr="RA185" serviceType="GOOSE"/>
              <ExtRef intAddr="RA186" serviceType="GOOSE"/>
              <ExtRef intAddr="RA187" serviceType="GOOSE"/>
              <ExtRef intAddr="RA188" serviceType="GOOSE"/>
              <ExtRef intAddr="RA189" serviceType="GOOSE"/>
              <ExtRef intAddr="RA190" serviceType="GOOSE"/>
              <ExtRef intAddr="RA191" serviceType="GOOSE"/>
              <ExtRef intAddr="RA192" serviceType="GOOSE"/>
              <ExtRef intAddr="RA193" serviceType="GOOSE"/>
              <ExtRef intAddr="RA194" serviceType="GOOSE"/>
              <ExtRef intAddr="RA195" serviceType="GOOSE"/>
              <ExtRef intAddr="RA196" serviceType="GOOSE"/>
              <ExtRef intAddr="RA197" serviceType="GOOSE"/>
              <ExtRef intAddr="RA198" serviceType="GOOSE"/>
              <ExtRef intAddr="RA199" serviceType="GOOSE"/>
              <ExtRef intAddr="RA200" serviceType="GOOSE"/>
              <ExtRef intAddr="RA201" serviceType="GOOSE"/>
              <ExtRef intAddr="RA202" serviceType="GOOSE"/>
              <ExtRef intAddr="RA203" serviceType="GOOSE"/>
              <ExtRef intAddr="RA204" serviceType="GOOSE"/>
              <ExtRef intAddr="RA205" serviceType="GOOSE"/>
              <ExtRef intAddr="RA206" serviceType="GOOSE"/>
              <ExtRef intAddr="RA207" serviceType="GOOSE"/>
              <ExtRef intAddr="RA208" serviceType="GOOSE"/>
              <ExtRef intAddr="RA209" serviceType="GOOSE"/>
              <ExtRef intAddr="RA210" serviceType="GOOSE"/>
              <ExtRef intAddr="RA211" serviceType="GOOSE"/>
              <ExtRef intAddr="RA212" serviceType="GOOSE"/>
              <ExtRef intAddr="RA213" serviceType="GOOSE"/>
              <ExtRef intAddr="RA214" serviceType="GOOSE"/>
              <ExtRef intAddr="RA215" serviceType="GOOSE"/>
              <ExtRef intAddr="RA216" serviceType="GOOSE"/>
              <ExtRef intAddr="RA217" serviceType="GOOSE"/>
              <ExtRef intAddr="RA218" serviceType="GOOSE"/>
              <ExtRef intAddr="RA219" serviceType="GOOSE"/>
              <ExtRef intAddr="RA220" serviceType="GOOSE"/>
              <ExtRef intAddr="RA221" serviceType="GOOSE"/>
              <ExtRef intAddr="RA222" serviceType="GOOSE"/>
              <ExtRef intAddr="RA223" serviceType="GOOSE"/>
              <ExtRef intAddr="RA224" serviceType="GOOSE"/>
              <ExtRef intAddr="RA225" serviceType="GOOSE"/>
              <ExtRef intAddr="RA226" serviceType="GOOSE"/>
              <ExtRef intAddr="RA227" serviceType="GOOSE"/>
              <ExtRef intAddr="RA228" serviceType="GOOSE"/>
              <ExtRef intAddr="RA229" serviceType="GOOSE"/>
              <ExtRef intAddr="RA230" serviceType="GOOSE"/>
              <ExtRef intAddr="RA231" serviceType="GOOSE"/>
              <ExtRef intAddr="RA232" serviceType="GOOSE"/>
              <ExtRef intAddr="RA233" serviceType="GOOSE"/>
              <ExtRef intAddr="RA234" serviceType="GOOSE"/>
              <ExtRef intAddr="RA235" serviceType="GOOSE"/>
              <ExtRef intAddr="RA236" serviceType="GOOSE"/>
              <ExtRef intAddr="RA237" serviceType="GOOSE"/>
              <ExtRef intAddr="RA238" serviceType="GOOSE"/>
              <ExtRef intAddr="RA239" serviceType="GOOSE"/>
              <ExtRef intAddr="RA240" serviceType="GOOSE"/>
              <ExtRef intAddr="RA241" serviceType="GOOSE"/>
              <ExtRef intAddr="RA242" serviceType="GOOSE"/>
              <ExtRef intAddr="RA243" serviceType="GOOSE"/>
              <ExtRef intAddr="RA244" serviceType="GOOSE"/>
              <ExtRef intAddr="RA245" serviceType="GOOSE"/>
              <ExtRef intAddr="RA246" serviceType="GOOSE"/>
              <ExtRef intAddr="RA247" serviceType="GOOSE"/>
              <ExtRef intAddr="RA248" serviceType="GOOSE"/>
              <ExtRef intAddr="RA249" serviceType="GOOSE"/>
              <ExtRef intAddr="RA250" serviceType="GOOSE"/>
              <ExtRef intAddr="RA251" serviceType="GOOSE"/>
              <ExtRef intAddr="RA252" serviceType="GOOSE"/>
              <ExtRef intAddr="RA253" serviceType="GOOSE"/>
              <ExtRef intAddr="RA254" serviceType="GOOSE"/>
              <ExtRef intAddr="RA255" serviceType="GOOSE"/>
              <ExtRef intAddr="RA256" serviceType="GOOSE"/>
            </Inputs>
            <GSEControl desc="GPD GOOSE Control" datSet="GPDSet01" name="GPub01" confRev="1" appID="Sub1Bay1">
              <Private type="SEL_GooseTx">
								<esel:Address>
									<esel:P type="MAC-Address">01-0C-CD-01-00-14</esel:P>
									<esel:P type="APPID">1014</esel:P>
									<esel:P type="VLAN-ID">001</esel:P>
									<esel:P type="VLAN-PRIORITY">4</esel:P>
								</esel:Address>
								<esel:MinTime>4</esel:MinTime>
								<esel:MaxTime>1000</esel:MaxTime>
							</Private>
            </GSEControl>
            <SettingControl esel:activeGroupLabel="ACTGRP" esel:numberOfSettingGroupsLabel="MAXGRP" numOfSGs="6"/>
          </LN0>
          <LN lnType="LPHD2$_aaef181a-2dce-4ff3-bdc6-d5cc8affdf56" inst="1" lnClass="LPHD" prefix="DevID">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="Oper">
                <DAI esel:datasrc="db:LPHDSIM" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:LPHDSIM" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LGOS1$_b924accd-8e89-438f-b264-a054c3fa486a" inst="1" lnClass="LGOS" prefix="">
            <DOI name="NdsCom">
              <DAI esel:datasrc="db:GNCM1" name="stVal"/>
            </DOI>
            <DOI name="St">
              <DAI esel:datasrc="db:GST1" name="stVal"/>
            </DOI>
            <DOI name="SimSt">
              <DAI esel:datasrc="db:GSIM1" name="stVal"/>
            </DOI>
            <DOI name="LastStNum">
              <DAI esel:datasrc="db:GLST1" name="stVal"/>
            </DOI>
            <DOI name="LastSqNum">
              <DAI esel:datasrc="db:GLSQ1" name="stVal"/>
            </DOI>
            <DOI name="LastTal">
              <DAI esel:datasrc="db:GTAL1" name="stVal"/>
            </DOI>
            <DOI name="ConfRevNum">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI esel:datasrc="db:GCNF1" name="stVal"/>
            </DOI>
            <DOI name="ErrSt">
              <DAI esel:datasrc="db:GERR1" name="stVal"/>
            </DOI>
            <DOI name="OosCnt">
              <DAI esel:datasrc="db:GOOS1" name="stVal"/>
            </DOI>
            <DOI name="TalCnt">
              <DAI esel:datasrc="db:GTLC1" name="stVal"/>
            </DOI>
            <DOI name="DecErrCnt">
              <DAI esel:datasrc="db:GDER1" name="stVal"/>
            </DOI>
            <DOI name="BufOvflCnt">
              <DAI esel:datasrc="db:GBFO1" name="stVal"/>
            </DOI>
            <DOI name="MsgLosCnt">
              <DAI esel:datasrc="db:GMSL1" name="stVal"/>
            </DOI>
            <DOI name="MaxMsgLos">
              <DAI esel:datasrc="db:GMXM1" name="stVal"/>
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:GDWT1" name="f"/>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:GMXD1" name="f"/>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <DAI esel:datasrc="db:GRST1" name="stVal"/>
              <DAI esel:datasrc="db:GQUAL" name="q"/>
              <SDI name="Oper">
                <DAI esel:datasrc="db:GRST1" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI esel:datasrc="imm" name="setSrcRef">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI esel:datasrc="imm" name="setSrcRef">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI esel:datasrc="imm" name="setVal">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI esel:datasrc="imm" name="setVal">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI esel:datasrc="imm" name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI esel:datasrc="imm" name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI esel:datasrc="imm" name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS1" inst="1" lnClass="LSVS" prefix="">
            <DOI name="NdsCom">
              <DAI esel:datasrc="db:SNCM1" name="stVal"/>
            </DOI>
            <DOI name="St">
              <DAI esel:datasrc="db:SST1" name="stVal"/>
            </DOI>
            <DOI name="SimSt">
              <DAI esel:datasrc="db:SSIM1" name="stVal"/>
            </DOI>
            <DOI name="ConfRevNum">
              <DAI esel:datasrc="imm" name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI esel:datasrc="db:SCNF1" name="stVal"/>
            </DOI>
            <DOI name="SmpSynch">
              <DAI esel:datasrc="db:SSMP1" name="stVal"/>
            </DOI>
            <DOI name="ErrSt">
              <DAI esel:datasrc="db:SERR1" name="stVal"/>
            </DOI>
            <DOI name="NetwDly">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SNET1" name="f"/>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="OosCnt">
              <DAI esel:datasrc="db:SOOS1" name="stVal"/>
            </DOI>
            <DOI name="DscdCnt">
              <DAI esel:datasrc="db:SDIS1" name="stVal"/>
            </DOI>
            <DOI name="IntpCnt">
              <DAI esel:datasrc="db:SINT1" name="stVal"/>
            </DOI>
            <DOI name="TotDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SDWT1" name="f"/>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDwnTm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:SMXD1" name="f"/>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <DAI esel:datasrc="db:SRST1" name="stVal"/>
              <DAI esel:datasrc="db:SVQUAL" name="q"/>
              <SDI name="Oper">
                <DAI esel:datasrc="db:SRST1" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="imm" name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SvCBRef">
              <DAI esel:datasrc="imm" name="setSrcRef">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="DatSet">
              <DAI esel:datasrc="imm" name="setSrcRef">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="SvID">
              <DAI esel:datasrc="imm" name="setVal">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="Addr">
              <DAI esel:datasrc="imm" name="setVal">
                <Val></Val>
              </DAI>
            </DOI>
            <DOI name="VlanID">
              <DAI esel:datasrc="imm" name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="VlanPri">
              <DAI esel:datasrc="imm" name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="AppID">
              <DAI esel:datasrc="imm" name="setVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PRO">
          <LN0 lnType="LN0$_6d672bc5-cf16-4f07-9d01-4b2b9b6244fa" inst="" lnClass="LLN0">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Protection</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1$_f4c08e90-1613-49e0-8aa3-91b650212f60" inst="1" lnClass="LPHD" prefix="PRO">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="1" lnClass="PIOC" prefix="P1">
            <DOI name="Op">
              <DAI esel:datasrc="db:50P1" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="2" lnClass="PIOC" prefix="G1">
            <DOI name="Op">
              <DAI esel:datasrc="db:50G1" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="3" lnClass="PIOC" prefix="Q1">
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q1" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="4" lnClass="PIOC" prefix="P2">
            <DOI name="Op">
              <DAI esel:datasrc="db:50P2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="5" lnClass="PIOC" prefix="G2">
            <DOI name="Op">
              <DAI esel:datasrc="db:50G2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="6" lnClass="PIOC" prefix="Q2">
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="7" lnClass="PIOC" prefix="P3">
            <DOI name="Op">
              <DAI esel:datasrc="db:50P3" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="8" lnClass="PIOC" prefix="G3">
            <DOI name="Op">
              <DAI esel:datasrc="db:50G3" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="9" lnClass="PIOC" prefix="Q3">
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q3" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="10" lnClass="PIOC" prefix="P4">
            <DOI name="Op">
              <DAI esel:datasrc="db:50P4" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="11" lnClass="PIOC" prefix="G4">
            <DOI name="Op">
              <DAI esel:datasrc="db:50G4" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" inst="12" lnClass="PIOC" prefix="Q4">
            <DOI name="Op">
              <DAI esel:datasrc="db:50Q4" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="1" lnClass="PTOC" prefix="P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="2" lnClass="PTOC" prefix="G1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G1" name="general"/>
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="3" lnClass="PTOC" prefix="Q1">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q1" name="general"/>
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="4" lnClass="PTOC" prefix="P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="5" lnClass="PTOC" prefix="G2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G2" name="general"/>
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="6" lnClass="PTOC" prefix="Q2">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q2" name="general"/>
              <DAI name="dirGeneral">
                <Val>forward</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="7" lnClass="PTOC" prefix="P3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P3" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="8" lnClass="PTOC" prefix="G3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G3" name="general"/>
              <DAI esel:datasrc="db:RVRS3?1:2" name="dirGeneral"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="9" lnClass="PTOC" prefix="Q3">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q3" name="general"/>
              <DAI esel:datasrc="db:RVRS3?1:2" name="dirGeneral"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="10" lnClass="PTOC" prefix="P4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67P4" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67P4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="11" lnClass="PTOC" prefix="G4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67G4" name="general"/>
              <DAI esel:datasrc="db:RVRS4?1:2" name="dirGeneral"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67G4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="12" lnClass="PTOC" prefix="Q4">
            <DOI name="Str">
              <DAI esel:datasrc="db:67Q4" name="general"/>
              <DAI esel:datasrc="db:RVRS4?1:2" name="dirGeneral"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:67Q4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="13" lnClass="PTOC" prefix="S1">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="14" lnClass="PTOC" prefix="S2">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S2T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="15" lnClass="PTOC" prefix="S3">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S3" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S3T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="16" lnClass="PTOC" prefix="S4">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S4" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S4T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="17" lnClass="PTOC" prefix="S5">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S5" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S5T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" inst="18" lnClass="PTOC" prefix="S6">
            <DOI name="Str">
              <DAI esel:datasrc="db:51S6" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:51S6T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="1" lnClass="PTUV" prefix="U1P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:271P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:271P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="1" lnClass="PTUV" prefix="U1P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:271P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:271P2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="2" lnClass="PTUV" prefix="U2P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:272P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:272P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="2" lnClass="PTUV" prefix="U2P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:272P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:272P2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="3" lnClass="PTUV" prefix="U3P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:273P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:273P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="3" lnClass="PTUV" prefix="U3P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:273P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:273P2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="4" lnClass="PTUV" prefix="U4P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:274P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:274P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="4" lnClass="PTUV" prefix="U4P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:274P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:274P2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="5" lnClass="PTUV" prefix="U5P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:275P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:275P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="5" lnClass="PTUV" prefix="U5P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:275P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:275P2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="6" lnClass="PTUV" prefix="U6P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:276P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:276P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="6" lnClass="PTUV" prefix="U6P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:276P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:276P2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV1$_abc06585-140c-4b3c-b2eb-64f040ee1840" inst="1" lnClass="PTOV" prefix="O1P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:591P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:591P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV2" inst="1" lnClass="PTOV" prefix="O1P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:591P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1$_abc06585-140c-4b3c-b2eb-64f040ee1840" inst="2" lnClass="PTOV" prefix="O2P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:592P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:592P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV2" inst="2" lnClass="PTOV" prefix="O2P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:592P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1$_abc06585-140c-4b3c-b2eb-64f040ee1840" inst="3" lnClass="PTOV" prefix="O3P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:593P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:593P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV2" inst="3" lnClass="PTOV" prefix="O3P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:593P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1$_abc06585-140c-4b3c-b2eb-64f040ee1840" inst="4" lnClass="PTOV" prefix="O4P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:594P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:594P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV2" inst="4" lnClass="PTOV" prefix="O4P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:594P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1$_abc06585-140c-4b3c-b2eb-64f040ee1840" inst="5" lnClass="PTOV" prefix="O5P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:595P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:595P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV2" inst="5" lnClass="PTOV" prefix="O5P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:595P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOV1$_abc06585-140c-4b3c-b2eb-64f040ee1840" inst="6" lnClass="PTOV" prefix="O6P1">
            <DOI name="Str">
              <DAI esel:datasrc="db:596P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:596P1T" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTOV2" inst="6" lnClass="PTOV" prefix="O6P2">
            <DOI name="Str">
              <DAI esel:datasrc="db:596P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PHIZ1$_b04dd8d9-09fe-47f7-bc6a-dbe1f6706bc4" inst="1" lnClass="PHIZ" prefix="HIZ">
            <DOI name="Str">
              <DAI esel:datasrc="db:CSV07" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:CSV04" name="general"/>
              <DAI esel:datasrc="db:HIF1_A" name="phsA"/>
              <DAI esel:datasrc="db:HIF1_B" name="phsB"/>
              <DAI esel:datasrc="db:HIF1_C" name="phsC"/>
            </DOI>
          </LN>
          <LN lnType="PHIZ1$_b04dd8d9-09fe-47f7-bc6a-dbe1f6706bc4" inst="2" lnClass="PHIZ" prefix="HIZ">
            <DOI name="Str">
              <DAI esel:datasrc="db:CSV07" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:CSV05" name="general"/>
              <DAI esel:datasrc="db:HIF2_A" name="phsA"/>
              <DAI esel:datasrc="db:HIF2_B" name="phsB"/>
              <DAI esel:datasrc="db:HIF2_C" name="phsC"/>
            </DOI>
          </LN>
          <LN lnType="PHIZ2" inst="3" lnClass="PHIZ" prefix="HIZ">
            <DOI name="Str">
              <DAI esel:datasrc="db:50GHIZ" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:50GHIZA" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PSCH1" inst="1" lnClass="PSCH" prefix="POTT">
            <DOI name="TxPrm">
              <DAI esel:datasrc="db:KEY" name="general"/>
            </DOI>
            <DOI name="RxPrm1">
              <DAI esel:datasrc="db:PTRX" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:RXPRM" name="general"/>
            </DOI>
            <DOI name="EchoWei">
              <DAI esel:datasrc="db:EKEY" name="stVal"/>
            </DOI>
            <DOI name="EchoWeiOp">
              <DAI esel:datasrc="db:ECTT" name="stVal"/>
            </DOI>
            <DOI name="TxBlk">
              <DAI esel:datasrc="db:Z3RB" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PSCH2" inst="2" lnClass="PSCH" prefix="DCB">
            <DOI name="TxPrm">
              <DAI esel:datasrc="db:CSV01" name="general"/>
            </DOI>
            <DOI name="RxPrm1">
              <DAI esel:datasrc="db:BTX" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:RXPRM" name="general"/>
            </DOI>
            <DOI name="TxBlk">
              <DAI esel:datasrc="db:Z3RB" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PSCH1" inst="3" lnClass="PSCH" prefix="DCUB">
            <DOI name="TxPrm">
              <DAI esel:datasrc="db:KEY" name="general"/>
            </DOI>
            <DOI name="RxPrm1">
              <DAI esel:datasrc="db:PTRX" name="general"/>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:RXPRM" name="general"/>
            </DOI>
            <DOI name="EchoWei">
              <DAI esel:datasrc="db:EKEY" name="stVal"/>
            </DOI>
            <DOI name="EchoWeiOp">
              <DAI esel:datasrc="db:ECTT" name="stVal"/>
            </DOI>
            <DOI name="TxBlk">
              <DAI esel:datasrc="db:Z3RB" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTRC1$_4960d996-6958-4412-9459-6c7df0f2db36" inst="1" lnClass="PTRC" prefix="TRIP">
            <DOI name="Tr">
              <DAI esel:datasrc="db:TRIP" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTRC1$_4960d996-6958-4412-9459-6c7df0f2db36" inst="2" lnClass="PTRC" prefix="BKR1">
            <DOI name="Tr">
              <DAI esel:datasrc="db:T3P1" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTRC1$_4960d996-6958-4412-9459-6c7df0f2db36" inst="3" lnClass="PTRC" prefix="BKR2">
            <DOI name="Tr">
              <DAI esel:datasrc="db:T3P2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1$_cf7d3bdd-af93-46e6-b682-afadfb163a2c" inst="1" lnClass="RDIR" prefix="F32G">
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GF" name="general"/>
              <DAI esel:datasrc="db:32GF?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1$_cf7d3bdd-af93-46e6-b682-afadfb163a2c" inst="2" lnClass="RDIR" prefix="R32G">
            <DOI name="Dir">
              <DAI esel:datasrc="db:32GR" name="general"/>
              <DAI esel:datasrc="db:32GR?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1$_cf7d3bdd-af93-46e6-b682-afadfb163a2c" inst="3" lnClass="RDIR" prefix="F32Q">
            <DOI name="Dir">
              <DAI esel:datasrc="db:F32Q" name="general"/>
              <DAI esel:datasrc="db:F32Q?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1$_cf7d3bdd-af93-46e6-b682-afadfb163a2c" inst="4" lnClass="RDIR" prefix="R32Q">
            <DOI name="Dir">
              <DAI esel:datasrc="db:R32Q" name="general"/>
              <DAI esel:datasrc="db:R32Q?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1$_cf7d3bdd-af93-46e6-b682-afadfb163a2c" inst="5" lnClass="RDIR" prefix="F32P">
            <DOI name="Dir">
              <DAI esel:datasrc="db:F32P" name="general"/>
              <DAI esel:datasrc="db:F32P?0:1" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RDIR1$_cf7d3bdd-af93-46e6-b682-afadfb163a2c" inst="6" lnClass="RDIR" prefix="R32P">
            <DOI name="Dir">
              <DAI esel:datasrc="db:R32P" name="general"/>
              <DAI esel:datasrc="db:R32P?0:2" name="dirGeneral"/>
            </DOI>
          </LN>
          <LN lnType="RBRF1$_676ec6a2-fb00-41f6-98df-17b213e631b1" inst="1" lnClass="RBRF" prefix="BFR1">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFI3P1" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:FBF1" name="general"/>
              <DAI esel:datasrc="db:FBFA1" name="phsA"/>
              <DAI esel:datasrc="db:FBFB1" name="phsB"/>
              <DAI esel:datasrc="db:FBFC1" name="phsC"/>
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:RT1" name="general"/>
            </DOI>
          </LN>
          <LN lnType="RBRF1$_676ec6a2-fb00-41f6-98df-17b213e631b1" inst="2" lnClass="RBRF" prefix="BFR2">
            <DOI name="Str">
              <DAI esel:datasrc="db:BFI3P2" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI esel:datasrc="db:FBF2" name="general"/>
              <DAI esel:datasrc="db:FBFA2" name="phsA"/>
              <DAI esel:datasrc="db:FBFB2" name="phsB"/>
              <DAI esel:datasrc="db:FBFC2" name="phsC"/>
            </DOI>
            <DOI name="OpIn">
              <DAI esel:datasrc="db:RT2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="XCBR1$_335de66e-d52e-4640-855a-3204a7c91645" inst="1" lnClass="XCBR" prefix="BK1">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TukRackPos">
              <DAI esel:datasrc="db:521RACK" name="stVal"/>
            </DOI>
            <DOI name="TukTestPos">
              <DAI esel:datasrc="db:521TEST" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52ACL1?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR1$_335de66e-d52e-4640-855a-3204a7c91645" inst="2" lnClass="XCBR" prefix="BK2">
            <DOI name="Loc">
              <DAI name="stVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="TukRackPos">
              <DAI esel:datasrc="db:522RACK" name="stVal"/>
            </DOI>
            <DOI name="TukTestPos">
              <DAI esel:datasrc="db:522TEST" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:52ACL2?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="CBOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="1" lnClass="XSWI" prefix="DC1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL01" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL01?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="2" lnClass="XSWI" prefix="DC2">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL02" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL02?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="3" lnClass="XSWI" prefix="DC3">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL03" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL03?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="4" lnClass="XSWI" prefix="DC4">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL04" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL04?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="5" lnClass="XSWI" prefix="DC5">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL05" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL05?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="6" lnClass="XSWI" prefix="DC6">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL06" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL06?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="7" lnClass="XSWI" prefix="DC7">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL07" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL07?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="8" lnClass="XSWI" prefix="DC8">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL08" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL08?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="9" lnClass="XSWI" prefix="DC9">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL09" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL09?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="10" lnClass="XSWI" prefix="DC10">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL10" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL10?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="11" lnClass="XSWI" prefix="DC11">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL11" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL11?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="12" lnClass="XSWI" prefix="DC12">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL12" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL12?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="13" lnClass="XSWI" prefix="DC13">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL13" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL13?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="14" lnClass="XSWI" prefix="DC14">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL14" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL14?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="15" lnClass="XSWI" prefix="DC15">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL15" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL15?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="16" lnClass="XSWI" prefix="DC16">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL16" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL16?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="17" lnClass="XSWI" prefix="DC17">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL17" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL17?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="18" lnClass="XSWI" prefix="DC18">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL18" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL18?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="19" lnClass="XSWI" prefix="DC19">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL19" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL19?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" inst="20" lnClass="XSWI" prefix="DC20">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="SwBayCtlEn">
              <DAI esel:datasrc="db:89CTL20" name="stVal"/>
            </DOI>
            <DOI name="OpCnt">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI esel:datasrc="db:89CL20?1:2" name="stVal"/>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="SwTyp">
              <DAI name="stVal">
                <Val>Load Break</Val>
              </DAI>
            </DOI>
            <DOI name="SwOpCap">
              <DAI name="stVal">
                <Val>None</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_ee761cd4-9bf9-4447-a2a0-1cb1b08e9e38" inst="1" lnClass="CSWI" prefix="BKR1">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC1:OC1" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:52ACL1?1:2" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC1" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC1" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI1$_ee761cd4-9bf9-4447-a2a0-1cb1b08e9e38" inst="2" lnClass="CSWI" prefix="BKR2">
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:CC2:OC2" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:52ACL2?1:2" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:OC2" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:CC2" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="1" lnClass="CSWI" prefix="DC1">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC01:89OC01" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL01|89OPN01?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC01" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC01" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="2" lnClass="CSWI" prefix="DC2">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC02:89OC02" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL02|89OPN02?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC02" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC02" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="3" lnClass="CSWI" prefix="DC3">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC03:89OC03" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL03|89OPN03?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC03" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC03" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="4" lnClass="CSWI" prefix="DC4">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC04:89OC04" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL04|89OPN04?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC04" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC04" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="5" lnClass="CSWI" prefix="DC5">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC05:89OC05" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL05|89OPN05?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC05" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC05" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="6" lnClass="CSWI" prefix="DC6">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC06:89OC06" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL06|89OPN06?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC06" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC06" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="7" lnClass="CSWI" prefix="DC7">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC07:89OC07" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL07|89OPN07?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC07" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC07" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="8" lnClass="CSWI" prefix="DC8">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC08:89OC08" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL08|89OPN08?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC08" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC08" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="9" lnClass="CSWI" prefix="DC9">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC09:89OC09" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL09|89OPN09?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC09" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC09" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="10" lnClass="CSWI" prefix="DC10">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC10:89OC10" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL10|89OPN10?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC10" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC10" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="11" lnClass="CSWI" prefix="DC11">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC11:89OC11" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL11|89OPN11?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC11" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC11" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="12" lnClass="CSWI" prefix="DC12">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC12:89OC12" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL12|89OPN12?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC12" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC12" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="13" lnClass="CSWI" prefix="DC13">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC13:89OC13" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL13|89OPN13?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC13" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC13" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="14" lnClass="CSWI" prefix="DC14">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC14:89OC14" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL14|89OPN14?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC14" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC14" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="15" lnClass="CSWI" prefix="DC15">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC15:89OC15" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL15|89OPN15?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC15" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC15" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="16" lnClass="CSWI" prefix="DC16">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC16:89OC16" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL16|89OPN16?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC16" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC16" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="17" lnClass="CSWI" prefix="DC17">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC17:89OC17" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL17|89OPN17?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC17" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC17" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="18" lnClass="CSWI" prefix="DC18">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC18:89OC18" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL18|89OPN18?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC18" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC18" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="19" lnClass="CSWI" prefix="DC19">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC19:89OC19" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL19|89OPN19?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC19" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC19" name="general"/>
            </DOI>
          </LN>
          <LN lnType="CSWI2" inst="20" lnClass="CSWI" prefix="DC20">
            <DOI name="Loc">
              <DAI esel:datasrc="db:LOCAL" name="stVal"/>
            </DOI>
            <DOI name="Pos">
              <SDI name="Oper">
                <DAI esel:datasrc="db:89CC20:89OC20" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:89CL20|89OPN20?0:1:2:3" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn">
              <DAI esel:datasrc="db:89OC20" name="general"/>
            </DOI>
            <DOI name="OpCls">
              <DAI esel:datasrc="db:89CC20" name="general"/>
            </DOI>
          </LN>
          <LN lnType="RFLO1$_8b866362-adb7-4a6a-b961-dd01497e5829" inst="1" lnClass="RFLO" prefix="FLT">
            <DOI name="FltZ">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:FLZMAG" name="f"/>
                </SDI>
                <SDI name="ang">
                  <DAI esel:datasrc="db:FLZANG" name="f"/>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>ohm</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
              <DAI esel:datasrc="imm:360" name="dbAng">
                <Val>100</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FLDIST" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>m</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>5</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FLIA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FLIB" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FLIC" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="res">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:FLIG" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Anseq">
              <SDI name="instCVal">
                <SDI name="mag">
                  <DAI esel:datasrc="db:FLIQ" name="f"/>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>100</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RDRE1$_6e2f666d-97da-4c77-8810-4a7d29ca123f" inst="1" lnClass="RDRE" prefix="FLT">
            <DOI name="RcdMade">
              <DAI esel:datasrc="db:FLREP" name="stVal"/>
            </DOI>
            <DOI name="FltNum">
              <DAI esel:datasrc="db:FLRNUM" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" inst="1" lnClass="PTUV" prefix="LOP">
            <DOI name="Str">
              <DAI esel:datasrc="db:LOP" name="general"/>
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI esel:datasrc="db:LOP" name="general"/>
            </DOI>
          </LN>
          <LN lnType="PTTR1" inst="1" lnClass="PTTR" prefix="TH1">
            <DOI name="Op">
              <DAI esel:datasrc="db:THRLT1" name="general"/>
            </DOI>
            <DOI name="AlmThm">
              <DAI esel:datasrc="db:THRLA1" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="PTTR1" inst="2" lnClass="PTTR" prefix="TH2">
            <DOI name="Op">
              <DAI esel:datasrc="db:THRLT2" name="general"/>
            </DOI>
            <DOI name="AlmThm">
              <DAI esel:datasrc="db:THRLA2" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="PTTR1" inst="3" lnClass="PTTR" prefix="TH3">
            <DOI name="Op">
              <DAI esel:datasrc="db:THRLT3" name="general"/>
            </DOI>
            <DOI name="AlmThm">
              <DAI esel:datasrc="db:THRLA3" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="SCBR1$_d3449521-3934-4aaf-ad79-a581ba6459dc" inst="1" lnClass="SCBR" prefix="BS1A">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC1" name="stVal"/>
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B1BCWAL" name="stVal"/>
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B1MSOAL" name="stVal"/>
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B1ESOAL" name="stVal"/>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B1BCWPA" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1$_d3449521-3934-4aaf-ad79-a581ba6459dc" inst="2" lnClass="SCBR" prefix="BS1B">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC1" name="stVal"/>
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B1BCWAL" name="stVal"/>
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B1MSOAL" name="stVal"/>
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B1ESOAL" name="stVal"/>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B1BCWPB" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1$_d3449521-3934-4aaf-ad79-a581ba6459dc" inst="3" lnClass="SCBR" prefix="BS1C">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC1" name="stVal"/>
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B1BCWAL" name="stVal"/>
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B1MSOAL" name="stVal"/>
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B1ESOAL" name="stVal"/>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B1BCWPC" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1$_d3449521-3934-4aaf-ad79-a581ba6459dc" inst="4" lnClass="SCBR" prefix="BS2A">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC2" name="stVal"/>
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B2BCWAL" name="stVal"/>
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B2MSOAL" name="stVal"/>
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B2ESOAL" name="stVal"/>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B2BCWPA" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1$_d3449521-3934-4aaf-ad79-a581ba6459dc" inst="5" lnClass="SCBR" prefix="BS2B">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC2" name="stVal"/>
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B2BCWAL" name="stVal"/>
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B2MSOAL" name="stVal"/>
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B2ESOAL" name="stVal"/>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B2BCWPB" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="SCBR1$_d3449521-3934-4aaf-ad79-a581ba6459dc" inst="6" lnClass="SCBR" prefix="BS2C">
            <DOI name="ColOpn">
              <DAI esel:datasrc="db:OC2" name="stVal"/>
            </DOI>
            <DOI name="AbrAlm">
              <DAI esel:datasrc="db:B2BCWAL" name="stVal"/>
            </DOI>
            <DOI name="MechTmAlm">
              <DAI esel:datasrc="db:B2MSOAL" name="stVal"/>
            </DOI>
            <DOI name="OpTmAlm">
              <DAI esel:datasrc="db:B2ESOAL" name="stVal"/>
            </DOI>
            <DOI name="AccAbr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:B2BCWPC" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Metering" inst="MET">
          <LN0 lnType="LN0$_6d672bc5-cf16-4f07-9d01-4b2b9b6244fa" inst="" lnClass="LLN0">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Metering</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1$_f4c08e90-1613-49e0-8aa3-91b650212f60" inst="1" lnClass="LPHD" prefix="MET">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="MMXU1$_7b83cd32-b6c6-4598-ae37-64b733b3fe32" inst="1" lnClass="MMXU" prefix="MET3P">
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3P_F" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3Q_F" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3S_F" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3DPF" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:1" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="instMag">
                <DAI esel:datasrc="db:FREQ" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VAFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VAFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VBFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VBFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:VCFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:VCFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LIAFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LIAFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LIBFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LIBFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LICFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LICFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PA_F" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PB_F" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PC_F" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QA_F" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QB_F" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QC_F" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFB" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:DPFC" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val></Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:1" name="db">
                  <Val>5000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU2$_efdb953e-2668-4db9-917e-6d3b051fc6ec" inst="1" lnClass="MMXU" prefix="METBC1">
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B1IAFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B1IAFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B1IBFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B1IBFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B1ICFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B1ICFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MMXU2$_efdb953e-2668-4db9-917e-6d3b051fc6ec" inst="2" lnClass="MMXU" prefix="METBC2">
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B2IAFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B2IAFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B2IBFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B2IBFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:B2ICFM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:B2ICFA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="MSQI1" inst="1" lnClass="MSQI" prefix="SEQ">
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LI1M" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LI1A" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:L3I2M" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:L3I2A" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:LIGM" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:LIGA" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:V1M" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:V1A" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V2M" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3V2A" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:3V0M" name="f"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI esel:datasrc="db:3V0A" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
                <DAI esel:datasrc="imm:360" name="dbAng">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="ZBAT1$_c0607c94-9f28-4dfb-b254-2edc243fd512" inst="1" lnClass="ZBAT" prefix="DC">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI esel:datasrc="db:DC1" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="BatWrn">
              <DAI esel:datasrc="db:DC1W" name="stVal"/>
            </DOI>
            <DOI name="BatFail">
              <DAI esel:datasrc="db:DC1F" name="stVal"/>
            </DOI>
            <DOI name="BatGndFlt">
              <DAI esel:datasrc="db:DC1G" name="stVal"/>
            </DOI>
            <DOI name="BatDvAlm">
              <DAI esel:datasrc="db:DC1R" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="ZBAT1$_c0607c94-9f28-4dfb-b254-2edc243fd512" inst="2" lnClass="ZBAT" prefix="DC">
            <DOI name="Vol">
              <SDI name="instMag">
                <DAI esel:datasrc="db:DC2" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:250" name="db">
                <Val>800</Val>
              </DAI>
            </DOI>
            <DOI name="BatWrn">
              <DAI esel:datasrc="db:DC2W" name="stVal"/>
            </DOI>
            <DOI name="BatFail">
              <DAI esel:datasrc="db:DC2F" name="stVal"/>
            </DOI>
            <DOI name="BatGndFlt">
              <DAI esel:datasrc="db:DC2G" name="stVal"/>
            </DOI>
            <DOI name="BatDvAlm">
              <DAI esel:datasrc="db:DC2R" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="MDST1" inst="1" lnClass="MDST" prefix="DMD">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Demand values</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PAD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QAD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UAD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UBD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UCD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:CSV06" name="f"/>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2D" name="f"/>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGD" name="f"/>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PD" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QD" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3UD" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:25000" name="db">
                <Val>400</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI esel:datasrc="db:3MWHOUT" name="actVal"/>
            </DOI>
            <DOI name="DmdWh">
              <DAI esel:datasrc="db:3MWHIN" name="actVal"/>
            </DOI>
          </LN>
          <LN lnType="MDST2" inst="1" lnClass="MDST" prefix="PKDMD">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Peak Demand values</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IAPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:IBPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:ICPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:500000" name="db">
                  <Val>10</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PAPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PBPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:PCPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>Watts</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QAPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QBPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:QCPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UAPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsB">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UBPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
              <SDI name="phsC">
                <SDI name="instCVal">
                  <SDI name="mag">
                    <DAI esel:datasrc="db:UCPKD" name="f"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:25000" name="db">
                  <Val>400</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2PKD" name="f"/>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c2">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:3I2PKD" name="f"/>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <SDI name="c3">
                <SDI name="instMag">
                  <DAI esel:datasrc="db:IGPKD" name="f"/>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val></Val>
                  </DAI>
                </SDI>
                <DAI esel:datasrc="imm:10000" name="db">
                  <Val>100</Val>
                </DAI>
              </SDI>
              <DAI name="seqT">
                <Val>pos-neg-zero</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3PPKD" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Watts</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3QPKD" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:100000" name="db">
                <Val>500</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="instMag">
                <DAI esel:datasrc="db:3UPKD" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:25000" name="db">
                <Val>400</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Remote Control" inst="CON">
          <LN0 lnType="LN0$_6d672bc5-cf16-4f07-9d01-4b2b9b6244fa" inst="" lnClass="LLN0">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Control</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1$_f4c08e90-1613-49e0-8aa3-91b650212f60" inst="1" lnClass="LPHD" prefix="CTRL">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC01_08$_b1c1f0fa-b3d7-4346-9739-27319e556ac2" inst="1" lnClass="GGIO" prefix="RB">
            <DOI name="SPCSO01">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB01" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB01" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO02">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB02" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB02" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO03">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB03" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB03" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO04">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB04" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB04" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO05">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB05" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB05" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO06">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB06" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB06" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO07">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB07" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB07" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO08">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB08" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB08" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC09_16$_b88474f4-7228-4798-9095-0af0370d3685" inst="2" lnClass="GGIO" prefix="RB">
            <DOI name="SPCSO09">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB09" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB09" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB10" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB10" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB11" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB11" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB12" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB12" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB13" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB13" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB14" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB14" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB15" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB15" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB16" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB16" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC17_24$_1202104f-75f5-4700-8f8c-51bf68eff6cd" inst="3" lnClass="GGIO" prefix="RB">
            <DOI name="SPCSO17">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB17" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB17" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB18" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB18" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB19" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB19" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB20" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB20" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB21" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB21" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB22" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB22" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB23" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB23" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB24" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB24" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BC25_32$_7022c51b-771d-4e09-b203-c1a24bcab42e" inst="4" lnClass="GGIO" prefix="RB">
            <DOI name="SPCSO25">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB25" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB25" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB26" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB26" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB27" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB27" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB28" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB28" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB29" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB29" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB30" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB30" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB31" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB31" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32">
              <SDI name="Oper">
                <DAI esel:datasrc="db:RB32" name="ctlVal"/>
              </SDI>
              <DAI esel:datasrc="db:RB32" name="stVal"/>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Annunciation" inst="ANN">
          <LN0 lnType="LN0$_6d672bc5-cf16-4f07-9d01-4b2b9b6244fa" inst="" lnClass="LLN0">
            <DOI name="NamPlt">
              <DAI name="d">
                <Val>Annunciation</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD1$_f4c08e90-1613-49e0-8aa3-91b650212f60" inst="1" lnClass="LPHD" prefix="STA">
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS64" inst="1" lnClass="GGIO" prefix="PSV">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PSV01" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PSV02" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PSV03" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PSV04" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PSV05" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PSV06" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PSV07" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PSV08" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PSV09" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PSV10" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PSV11" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PSV12" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:PSV13" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:PSV14" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:PSV15" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:PSV16" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:PSV17" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:PSV18" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:PSV19" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:PSV20" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:PSV21" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:PSV22" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:PSV23" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:PSV24" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:PSV25" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:PSV26" name="stVal"/>
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:PSV27" name="stVal"/>
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:PSV28" name="stVal"/>
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:PSV29" name="stVal"/>
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:PSV30" name="stVal"/>
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:PSV31" name="stVal"/>
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:PSV32" name="stVal"/>
            </DOI>
            <DOI name="Ind33">
              <DAI esel:datasrc="db:PSV33" name="stVal"/>
            </DOI>
            <DOI name="Ind34">
              <DAI esel:datasrc="db:PSV34" name="stVal"/>
            </DOI>
            <DOI name="Ind35">
              <DAI esel:datasrc="db:PSV35" name="stVal"/>
            </DOI>
            <DOI name="Ind36">
              <DAI esel:datasrc="db:PSV36" name="stVal"/>
            </DOI>
            <DOI name="Ind37">
              <DAI esel:datasrc="db:PSV37" name="stVal"/>
            </DOI>
            <DOI name="Ind38">
              <DAI esel:datasrc="db:PSV38" name="stVal"/>
            </DOI>
            <DOI name="Ind39">
              <DAI esel:datasrc="db:PSV39" name="stVal"/>
            </DOI>
            <DOI name="Ind40">
              <DAI esel:datasrc="db:PSV40" name="stVal"/>
            </DOI>
            <DOI name="Ind41">
              <DAI esel:datasrc="db:PSV41" name="stVal"/>
            </DOI>
            <DOI name="Ind42">
              <DAI esel:datasrc="db:PSV42" name="stVal"/>
            </DOI>
            <DOI name="Ind43">
              <DAI esel:datasrc="db:PSV43" name="stVal"/>
            </DOI>
            <DOI name="Ind44">
              <DAI esel:datasrc="db:PSV44" name="stVal"/>
            </DOI>
            <DOI name="Ind45">
              <DAI esel:datasrc="db:PSV45" name="stVal"/>
            </DOI>
            <DOI name="Ind46">
              <DAI esel:datasrc="db:PSV46" name="stVal"/>
            </DOI>
            <DOI name="Ind47">
              <DAI esel:datasrc="db:PSV47" name="stVal"/>
            </DOI>
            <DOI name="Ind48">
              <DAI esel:datasrc="db:PSV48" name="stVal"/>
            </DOI>
            <DOI name="Ind49">
              <DAI esel:datasrc="db:PSV49" name="stVal"/>
            </DOI>
            <DOI name="Ind50">
              <DAI esel:datasrc="db:PSV50" name="stVal"/>
            </DOI>
            <DOI name="Ind51">
              <DAI esel:datasrc="db:PSV51" name="stVal"/>
            </DOI>
            <DOI name="Ind52">
              <DAI esel:datasrc="db:PSV52" name="stVal"/>
            </DOI>
            <DOI name="Ind53">
              <DAI esel:datasrc="db:PSV53" name="stVal"/>
            </DOI>
            <DOI name="Ind54">
              <DAI esel:datasrc="db:PSV54" name="stVal"/>
            </DOI>
            <DOI name="Ind55">
              <DAI esel:datasrc="db:PSV55" name="stVal"/>
            </DOI>
            <DOI name="Ind56">
              <DAI esel:datasrc="db:PSV56" name="stVal"/>
            </DOI>
            <DOI name="Ind57">
              <DAI esel:datasrc="db:PSV57" name="stVal"/>
            </DOI>
            <DOI name="Ind58">
              <DAI esel:datasrc="db:PSV58" name="stVal"/>
            </DOI>
            <DOI name="Ind59">
              <DAI esel:datasrc="db:PSV59" name="stVal"/>
            </DOI>
            <DOI name="Ind60">
              <DAI esel:datasrc="db:PSV60" name="stVal"/>
            </DOI>
            <DOI name="Ind61">
              <DAI esel:datasrc="db:PSV61" name="stVal"/>
            </DOI>
            <DOI name="Ind62">
              <DAI esel:datasrc="db:PSV62" name="stVal"/>
            </DOI>
            <DOI name="Ind63">
              <DAI esel:datasrc="db:PSV63" name="stVal"/>
            </DOI>
            <DOI name="Ind64">
              <DAI esel:datasrc="db:PSV64" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32$_ec44c3e7-bdd6-4646-afc4-486befd37327" inst="2" lnClass="GGIO" prefix="PLT">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PLT01" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PLT02" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PLT03" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PLT04" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PLT05" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PLT06" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PLT07" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PLT08" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PLT09" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PLT10" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PLT11" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PLT12" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:PLT13" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:PLT14" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:PLT15" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:PLT16" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:PLT17" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:PLT18" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:PLT19" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:PLT20" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:PLT21" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:PLT22" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:PLT23" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:PLT24" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:PLT25" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:PLT26" name="stVal"/>
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:PLT27" name="stVal"/>
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:PLT28" name="stVal"/>
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:PLT29" name="stVal"/>
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:PLT30" name="stVal"/>
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:PLT31" name="stVal"/>
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:PLT32" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS64" inst="3" lnClass="GGIO" prefix="PMV">
            <DOI name="AnIn01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV01" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV02" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV03" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV04" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV05" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV06" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV07" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV08" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV09" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV10" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV11" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV12" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV13" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV14" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV15" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV16" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV17" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV18" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV19" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV20" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV21" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV22" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV23" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV24" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV25" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV26" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV27" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV28" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV29" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV30" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV31" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV32" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn33">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV33" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn34">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV34" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn35">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV35" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn36">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV36" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn37">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV37" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn38">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV38" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn39">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV39" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn40">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV40" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn41">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV41" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn42">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV42" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn43">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV43" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn44">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV44" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn45">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV45" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn46">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV46" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn47">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV47" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn48">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV48" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn49">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV49" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn50">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV50" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn51">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV51" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn52">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV52" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn53">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV53" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn54">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV54" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn55">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV55" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn56">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV56" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn57">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV57" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn58">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV58" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn59">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV59" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn60">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV60" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn61">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV61" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn62">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV62" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn63">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV63" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn64">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PMV64" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128$_c89485d8-27b1-491b-9c52-2b4787bb32d0" inst="4" lnClass="GGIO" prefix="ASV">
            <DOI name="Ind001">
              <DAI esel:datasrc="db:ASV001" name="stVal"/>
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:ASV002" name="stVal"/>
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:ASV003" name="stVal"/>
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:ASV004" name="stVal"/>
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:ASV005" name="stVal"/>
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:ASV006" name="stVal"/>
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:ASV007" name="stVal"/>
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:ASV008" name="stVal"/>
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:ASV009" name="stVal"/>
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:ASV010" name="stVal"/>
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:ASV011" name="stVal"/>
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:ASV012" name="stVal"/>
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:ASV013" name="stVal"/>
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:ASV014" name="stVal"/>
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:ASV015" name="stVal"/>
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:ASV016" name="stVal"/>
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:ASV017" name="stVal"/>
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:ASV018" name="stVal"/>
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:ASV019" name="stVal"/>
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:ASV020" name="stVal"/>
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:ASV021" name="stVal"/>
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:ASV022" name="stVal"/>
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:ASV023" name="stVal"/>
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:ASV024" name="stVal"/>
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:ASV025" name="stVal"/>
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:ASV026" name="stVal"/>
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:ASV027" name="stVal"/>
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:ASV028" name="stVal"/>
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:ASV029" name="stVal"/>
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:ASV030" name="stVal"/>
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:ASV031" name="stVal"/>
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:ASV032" name="stVal"/>
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:ASV033" name="stVal"/>
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:ASV034" name="stVal"/>
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:ASV035" name="stVal"/>
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:ASV036" name="stVal"/>
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:ASV037" name="stVal"/>
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:ASV038" name="stVal"/>
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:ASV039" name="stVal"/>
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:ASV040" name="stVal"/>
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:ASV041" name="stVal"/>
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:ASV042" name="stVal"/>
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:ASV043" name="stVal"/>
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:ASV044" name="stVal"/>
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:ASV045" name="stVal"/>
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:ASV046" name="stVal"/>
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:ASV047" name="stVal"/>
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:ASV048" name="stVal"/>
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:ASV049" name="stVal"/>
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:ASV050" name="stVal"/>
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:ASV051" name="stVal"/>
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:ASV052" name="stVal"/>
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:ASV053" name="stVal"/>
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:ASV054" name="stVal"/>
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:ASV055" name="stVal"/>
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:ASV056" name="stVal"/>
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:ASV057" name="stVal"/>
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:ASV058" name="stVal"/>
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:ASV059" name="stVal"/>
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:ASV060" name="stVal"/>
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:ASV061" name="stVal"/>
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:ASV062" name="stVal"/>
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:ASV063" name="stVal"/>
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:ASV064" name="stVal"/>
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:ASV065" name="stVal"/>
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:ASV066" name="stVal"/>
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:ASV067" name="stVal"/>
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:ASV068" name="stVal"/>
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:ASV069" name="stVal"/>
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:ASV070" name="stVal"/>
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:ASV071" name="stVal"/>
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:ASV072" name="stVal"/>
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:ASV073" name="stVal"/>
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:ASV074" name="stVal"/>
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:ASV075" name="stVal"/>
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:ASV076" name="stVal"/>
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:ASV077" name="stVal"/>
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:ASV078" name="stVal"/>
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:ASV079" name="stVal"/>
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:ASV080" name="stVal"/>
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:ASV081" name="stVal"/>
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:ASV082" name="stVal"/>
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:ASV083" name="stVal"/>
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:ASV084" name="stVal"/>
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:ASV085" name="stVal"/>
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:ASV086" name="stVal"/>
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:ASV087" name="stVal"/>
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:ASV088" name="stVal"/>
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:ASV089" name="stVal"/>
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:ASV090" name="stVal"/>
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:ASV091" name="stVal"/>
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:ASV092" name="stVal"/>
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:ASV093" name="stVal"/>
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:ASV094" name="stVal"/>
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:ASV095" name="stVal"/>
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:ASV096" name="stVal"/>
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:ASV097" name="stVal"/>
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:ASV098" name="stVal"/>
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:ASV099" name="stVal"/>
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:ASV100" name="stVal"/>
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:ASV101" name="stVal"/>
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:ASV102" name="stVal"/>
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:ASV103" name="stVal"/>
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:ASV104" name="stVal"/>
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:ASV105" name="stVal"/>
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:ASV106" name="stVal"/>
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:ASV107" name="stVal"/>
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:ASV108" name="stVal"/>
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:ASV109" name="stVal"/>
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:ASV110" name="stVal"/>
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:ASV111" name="stVal"/>
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:ASV112" name="stVal"/>
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:ASV113" name="stVal"/>
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:ASV114" name="stVal"/>
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:ASV115" name="stVal"/>
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:ASV116" name="stVal"/>
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:ASV117" name="stVal"/>
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:ASV118" name="stVal"/>
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:ASV119" name="stVal"/>
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:ASV120" name="stVal"/>
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:ASV121" name="stVal"/>
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:ASV122" name="stVal"/>
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:ASV123" name="stVal"/>
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:ASV124" name="stVal"/>
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:ASV125" name="stVal"/>
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:ASV126" name="stVal"/>
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:ASV127" name="stVal"/>
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:ASV128" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32$_ec44c3e7-bdd6-4646-afc4-486befd37327" inst="5" lnClass="GGIO" prefix="ALT">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ALT01" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:ALT02" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:ALT03" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:ALT04" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:ALT05" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:ALT06" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:ALT07" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:ALT08" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:ALT09" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:ALT10" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:ALT11" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:ALT12" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:ALT13" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:ALT14" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:ALT15" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:ALT16" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:ALT17" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:ALT18" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:ALT19" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:ALT20" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:ALT21" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:ALT22" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:ALT23" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:ALT24" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:ALT25" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:ALT26" name="stVal"/>
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:ALT27" name="stVal"/>
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:ALT28" name="stVal"/>
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:ALT29" name="stVal"/>
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:ALT30" name="stVal"/>
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:ALT31" name="stVal"/>
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:ALT32" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS26" inst="7" lnClass="GGIO" prefix="TLED">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:EN" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TRIPLED" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TLED_1" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TLED_2" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TLED_3" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TLED_4" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TLED_5" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TLED_6" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:TLED_7" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:TLED_8" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:TLED_9" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:TLED_10" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:TLED_11" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:TLED_12" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:TLED_13" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:TLED_14" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:TLED_15" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:TLED_16" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:TLED_17" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:TLED_18" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:TLED_19" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:TLED_20" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:TLED_21" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:TLED_22" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:TLED_23" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:TLED_24" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS12" inst="8" lnClass="GGIO" prefix="PBLED">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:PB1_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:PB2_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:PB3_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:PB4_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PB5_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:PB6_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PB7_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:PB8_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:PB9_LED" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:PB10LED" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:PB11LED" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:PB12LED" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08$_aa42692d-6c33-4ace-a3e1-8a7416c2fb0b" inst="9" lnClass="GGIO" prefix="RMBA">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1A" name="stVal"/>
              <DAI esel:datasrc="db:CSV02" name="q"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2A" name="stVal"/>
              <DAI esel:datasrc="db:CSV02" name="q"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3A" name="stVal"/>
              <DAI esel:datasrc="db:CSV02" name="q"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4A" name="stVal"/>
              <DAI esel:datasrc="db:CSV02" name="q"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5A" name="stVal"/>
              <DAI esel:datasrc="db:CSV02" name="q"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6A" name="stVal"/>
              <DAI esel:datasrc="db:CSV02" name="q"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7A" name="stVal"/>
              <DAI esel:datasrc="db:CSV02" name="q"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8A" name="stVal"/>
              <DAI esel:datasrc="db:CSV02" name="q"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08$_aa42692d-6c33-4ace-a3e1-8a7416c2fb0b" inst="10" lnClass="GGIO" prefix="TMBA">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1A" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2A" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3A" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4A" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5A" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6A" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7A" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8A" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08$_aa42692d-6c33-4ace-a3e1-8a7416c2fb0b" inst="11" lnClass="GGIO" prefix="RMBB">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RMB1B" name="stVal"/>
              <DAI esel:datasrc="db:CSV03" name="q"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RMB2B" name="stVal"/>
              <DAI esel:datasrc="db:CSV03" name="q"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RMB3B" name="stVal"/>
              <DAI esel:datasrc="db:CSV03" name="q"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RMB4B" name="stVal"/>
              <DAI esel:datasrc="db:CSV03" name="q"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RMB5B" name="stVal"/>
              <DAI esel:datasrc="db:CSV03" name="q"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RMB6B" name="stVal"/>
              <DAI esel:datasrc="db:CSV03" name="q"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RMB7B" name="stVal"/>
              <DAI esel:datasrc="db:CSV03" name="q"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RMB8B" name="stVal"/>
              <DAI esel:datasrc="db:CSV03" name="q"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08$_aa42692d-6c33-4ace-a3e1-8a7416c2fb0b" inst="12" lnClass="GGIO" prefix="TMBB">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TMB1B" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TMB2B" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:TMB3B" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:TMB4B" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:TMB5B" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TMB6B" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TMB7B" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TMB8B" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS12" inst="13" lnClass="GGIO" prefix="MBOK">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:ROKA" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RBADA" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:CBADA" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LBOKA" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:ANOKA" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:DOKA" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:ROKB" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RBADB" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:CBADB" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LBOKB" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:ANOKB" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:DOKB" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" inst="14" lnClass="GGIO" prefix="IN2">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN201" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN202" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN203" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN204" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN205" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN206" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN207" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN208" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN209" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN210" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN211" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN212" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN213" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN214" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN215" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN216" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:IN217" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:IN218" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:IN219" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:IN220" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:IN221" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:IN222" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:IN223" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:IN224" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" inst="15" lnClass="GGIO" prefix="IN3">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN301" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN302" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN303" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN304" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN305" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN306" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN307" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN308" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN309" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN310" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN311" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN312" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN313" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN314" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN315" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN316" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:IN317" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:IN318" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:IN319" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:IN320" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:IN321" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:IN322" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:IN323" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:IN324" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS24" inst="16" lnClass="GGIO" prefix="IN4">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:IN401" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:IN402" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:IN403" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:IN404" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:IN405" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:IN406" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:IN407" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:IN408" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:IN409" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:IN410" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:IN411" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:IN412" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:IN413" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:IN414" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:IN415" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:IN416" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:IN417" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:IN418" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:IN419" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:IN420" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:IN421" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:IN422" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:IN423" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:IN424" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16$_900bac1e-e70c-4cbc-8495-da985ce04d1f" inst="17" lnClass="GGIO" prefix="OUT2">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT201" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT202" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT203" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT204" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT205" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT206" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT207" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT208" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT209" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT210" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT211" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT212" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT213" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT214" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT215" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT216" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16$_900bac1e-e70c-4cbc-8495-da985ce04d1f" inst="18" lnClass="GGIO" prefix="OUT3">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT301" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT302" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT303" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT304" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT305" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT306" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT307" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT308" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT309" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT310" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT311" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT312" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT313" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT314" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT315" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT316" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16$_900bac1e-e70c-4cbc-8495-da985ce04d1f" inst="19" lnClass="GGIO" prefix="OUT4">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:OUT401" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:OUT402" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:OUT403" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:OUT404" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:OUT405" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:OUT406" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:OUT407" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:OUT408" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:OUT409" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:OUT410" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:OUT411" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:OUT412" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:OUT413" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:OUT414" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:OUT415" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:OUT416" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS001_064" inst="1" lnClass="GGIO" prefix="AMV">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV001" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV002" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV003" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV004" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV005" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV006" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV007" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV008" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV009" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV010" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV011" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV012" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV013" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV014" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV015" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV016" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn017">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV017" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn018">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV018" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn019">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV019" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn020">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV020" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn021">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV021" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn022">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV022" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn023">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV023" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn024">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV024" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn025">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV025" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn026">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV026" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn027">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV027" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn028">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV028" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn029">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV029" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn030">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV030" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn031">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV031" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn032">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV032" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn033">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV033" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn034">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV034" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn035">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV035" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn036">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV036" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn037">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV037" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn038">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV038" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn039">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV039" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn040">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV040" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn041">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV041" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn042">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV042" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn043">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV043" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn044">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV044" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn045">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV045" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn046">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV046" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn047">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV047" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn048">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV048" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn049">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV049" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn050">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV050" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn051">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV051" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn052">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV052" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn053">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV053" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn054">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV054" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn055">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV055" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn056">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV056" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn057">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV057" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn058">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV058" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn059">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV059" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn060">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV060" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn061">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV061" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn062">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV062" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn063">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV063" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn064">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV064" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS065_128" inst="2" lnClass="GGIO" prefix="AMV">
            <DOI name="AnIn065">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV065" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn066">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV066" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn067">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV067" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn068">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV068" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn069">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV069" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn070">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV070" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn071">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV071" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn072">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV072" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn073">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV073" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn074">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV074" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn075">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV075" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn076">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV076" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn077">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV077" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn078">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV078" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn079">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV079" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn080">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV080" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn081">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV081" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn082">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV082" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn083">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV083" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn084">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV084" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn085">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV085" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn086">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV086" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn087">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV087" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn088">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV088" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn089">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV089" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn090">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV090" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn091">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV091" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn092">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV092" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn093">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV093" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn094">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV094" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn095">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV095" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn096">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV096" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn097">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV097" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn098">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV098" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn099">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV099" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn100">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV100" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn101">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV101" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn102">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV102" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn103">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV103" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn104">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV104" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn105">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV105" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn106">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV106" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn107">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV107" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn108">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV108" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn109">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV109" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn110">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV110" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn111">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV111" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn112">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV112" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn113">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV113" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn114">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV114" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn115">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV115" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn116">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV116" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn117">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV117" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn118">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV118" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn119">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV119" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn120">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV120" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn121">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV121" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn122">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV122" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn123">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV123" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn124">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV124" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn125">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV125" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn126">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV126" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn127">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV127" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn128">
              <SDI name="instMag">
                <DAI esel:datasrc="db:AMV128" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS016" inst="1" lnClass="GGIO" prefix="PCN">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN01CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN02CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN03CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN04CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN05CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN06CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN07CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN08CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN09CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN10CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN11CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN12CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN13CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN14CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN15CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI esel:datasrc="db:PCN16CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AS016" inst="2" lnClass="GGIO" prefix="ACN">
            <DOI name="AnIn001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN01CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN02CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN03CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN04CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN05CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN06CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN07CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN08CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN09CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN10CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN11CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN12CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn013">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN13CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn014">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN14CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn015">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN15CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn016">
              <SDI name="instMag">
                <DAI esel:datasrc="db:ACN16CV" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS32$_ec44c3e7-bdd6-4646-afc4-486befd37327" inst="1" lnClass="GGIO" prefix="LB">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:LB01" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LB02" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:LB03" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LB04" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:LB05" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LB06" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:LB07" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LB08" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LB09" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LB10" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:LB11" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:LB12" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:LB13" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:LB14" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:LB15" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:LB16" name="stVal"/>
            </DOI>
            <DOI name="Ind17">
              <DAI esel:datasrc="db:LB17" name="stVal"/>
            </DOI>
            <DOI name="Ind18">
              <DAI esel:datasrc="db:LB18" name="stVal"/>
            </DOI>
            <DOI name="Ind19">
              <DAI esel:datasrc="db:LB19" name="stVal"/>
            </DOI>
            <DOI name="Ind20">
              <DAI esel:datasrc="db:LB20" name="stVal"/>
            </DOI>
            <DOI name="Ind21">
              <DAI esel:datasrc="db:LB21" name="stVal"/>
            </DOI>
            <DOI name="Ind22">
              <DAI esel:datasrc="db:LB22" name="stVal"/>
            </DOI>
            <DOI name="Ind23">
              <DAI esel:datasrc="db:LB23" name="stVal"/>
            </DOI>
            <DOI name="Ind24">
              <DAI esel:datasrc="db:LB24" name="stVal"/>
            </DOI>
            <DOI name="Ind25">
              <DAI esel:datasrc="db:LB25" name="stVal"/>
            </DOI>
            <DOI name="Ind26">
              <DAI esel:datasrc="db:LB26" name="stVal"/>
            </DOI>
            <DOI name="Ind27">
              <DAI esel:datasrc="db:LB27" name="stVal"/>
            </DOI>
            <DOI name="Ind28">
              <DAI esel:datasrc="db:LB28" name="stVal"/>
            </DOI>
            <DOI name="Ind29">
              <DAI esel:datasrc="db:LB29" name="stVal"/>
            </DOI>
            <DOI name="Ind30">
              <DAI esel:datasrc="db:LB30" name="stVal"/>
            </DOI>
            <DOI name="Ind31">
              <DAI esel:datasrc="db:LB31" name="stVal"/>
            </DOI>
            <DOI name="Ind32">
              <DAI esel:datasrc="db:LB32" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS128$_c89485d8-27b1-491b-9c52-2b4787bb32d0" inst="1" lnClass="GGIO" prefix="VB">
            <DOI name="Ind001">
              <DAI esel:datasrc="db:VB001" name="stVal"/>
            </DOI>
            <DOI name="Ind002">
              <DAI esel:datasrc="db:VB002" name="stVal"/>
            </DOI>
            <DOI name="Ind003">
              <DAI esel:datasrc="db:VB003" name="stVal"/>
            </DOI>
            <DOI name="Ind004">
              <DAI esel:datasrc="db:VB004" name="stVal"/>
            </DOI>
            <DOI name="Ind005">
              <DAI esel:datasrc="db:VB005" name="stVal"/>
            </DOI>
            <DOI name="Ind006">
              <DAI esel:datasrc="db:VB006" name="stVal"/>
            </DOI>
            <DOI name="Ind007">
              <DAI esel:datasrc="db:VB007" name="stVal"/>
            </DOI>
            <DOI name="Ind008">
              <DAI esel:datasrc="db:VB008" name="stVal"/>
            </DOI>
            <DOI name="Ind009">
              <DAI esel:datasrc="db:VB009" name="stVal"/>
            </DOI>
            <DOI name="Ind010">
              <DAI esel:datasrc="db:VB010" name="stVal"/>
            </DOI>
            <DOI name="Ind011">
              <DAI esel:datasrc="db:VB011" name="stVal"/>
            </DOI>
            <DOI name="Ind012">
              <DAI esel:datasrc="db:VB012" name="stVal"/>
            </DOI>
            <DOI name="Ind013">
              <DAI esel:datasrc="db:VB013" name="stVal"/>
            </DOI>
            <DOI name="Ind014">
              <DAI esel:datasrc="db:VB014" name="stVal"/>
            </DOI>
            <DOI name="Ind015">
              <DAI esel:datasrc="db:VB015" name="stVal"/>
            </DOI>
            <DOI name="Ind016">
              <DAI esel:datasrc="db:VB016" name="stVal"/>
            </DOI>
            <DOI name="Ind017">
              <DAI esel:datasrc="db:VB017" name="stVal"/>
            </DOI>
            <DOI name="Ind018">
              <DAI esel:datasrc="db:VB018" name="stVal"/>
            </DOI>
            <DOI name="Ind019">
              <DAI esel:datasrc="db:VB019" name="stVal"/>
            </DOI>
            <DOI name="Ind020">
              <DAI esel:datasrc="db:VB020" name="stVal"/>
            </DOI>
            <DOI name="Ind021">
              <DAI esel:datasrc="db:VB021" name="stVal"/>
            </DOI>
            <DOI name="Ind022">
              <DAI esel:datasrc="db:VB022" name="stVal"/>
            </DOI>
            <DOI name="Ind023">
              <DAI esel:datasrc="db:VB023" name="stVal"/>
            </DOI>
            <DOI name="Ind024">
              <DAI esel:datasrc="db:VB024" name="stVal"/>
            </DOI>
            <DOI name="Ind025">
              <DAI esel:datasrc="db:VB025" name="stVal"/>
            </DOI>
            <DOI name="Ind026">
              <DAI esel:datasrc="db:VB026" name="stVal"/>
            </DOI>
            <DOI name="Ind027">
              <DAI esel:datasrc="db:VB027" name="stVal"/>
            </DOI>
            <DOI name="Ind028">
              <DAI esel:datasrc="db:VB028" name="stVal"/>
            </DOI>
            <DOI name="Ind029">
              <DAI esel:datasrc="db:VB029" name="stVal"/>
            </DOI>
            <DOI name="Ind030">
              <DAI esel:datasrc="db:VB030" name="stVal"/>
            </DOI>
            <DOI name="Ind031">
              <DAI esel:datasrc="db:VB031" name="stVal"/>
            </DOI>
            <DOI name="Ind032">
              <DAI esel:datasrc="db:VB032" name="stVal"/>
            </DOI>
            <DOI name="Ind033">
              <DAI esel:datasrc="db:VB033" name="stVal"/>
            </DOI>
            <DOI name="Ind034">
              <DAI esel:datasrc="db:VB034" name="stVal"/>
            </DOI>
            <DOI name="Ind035">
              <DAI esel:datasrc="db:VB035" name="stVal"/>
            </DOI>
            <DOI name="Ind036">
              <DAI esel:datasrc="db:VB036" name="stVal"/>
            </DOI>
            <DOI name="Ind037">
              <DAI esel:datasrc="db:VB037" name="stVal"/>
            </DOI>
            <DOI name="Ind038">
              <DAI esel:datasrc="db:VB038" name="stVal"/>
            </DOI>
            <DOI name="Ind039">
              <DAI esel:datasrc="db:VB039" name="stVal"/>
            </DOI>
            <DOI name="Ind040">
              <DAI esel:datasrc="db:VB040" name="stVal"/>
            </DOI>
            <DOI name="Ind041">
              <DAI esel:datasrc="db:VB041" name="stVal"/>
            </DOI>
            <DOI name="Ind042">
              <DAI esel:datasrc="db:VB042" name="stVal"/>
            </DOI>
            <DOI name="Ind043">
              <DAI esel:datasrc="db:VB043" name="stVal"/>
            </DOI>
            <DOI name="Ind044">
              <DAI esel:datasrc="db:VB044" name="stVal"/>
            </DOI>
            <DOI name="Ind045">
              <DAI esel:datasrc="db:VB045" name="stVal"/>
            </DOI>
            <DOI name="Ind046">
              <DAI esel:datasrc="db:VB046" name="stVal"/>
            </DOI>
            <DOI name="Ind047">
              <DAI esel:datasrc="db:VB047" name="stVal"/>
            </DOI>
            <DOI name="Ind048">
              <DAI esel:datasrc="db:VB048" name="stVal"/>
            </DOI>
            <DOI name="Ind049">
              <DAI esel:datasrc="db:VB049" name="stVal"/>
            </DOI>
            <DOI name="Ind050">
              <DAI esel:datasrc="db:VB050" name="stVal"/>
            </DOI>
            <DOI name="Ind051">
              <DAI esel:datasrc="db:VB051" name="stVal"/>
            </DOI>
            <DOI name="Ind052">
              <DAI esel:datasrc="db:VB052" name="stVal"/>
            </DOI>
            <DOI name="Ind053">
              <DAI esel:datasrc="db:VB053" name="stVal"/>
            </DOI>
            <DOI name="Ind054">
              <DAI esel:datasrc="db:VB054" name="stVal"/>
            </DOI>
            <DOI name="Ind055">
              <DAI esel:datasrc="db:VB055" name="stVal"/>
            </DOI>
            <DOI name="Ind056">
              <DAI esel:datasrc="db:VB056" name="stVal"/>
            </DOI>
            <DOI name="Ind057">
              <DAI esel:datasrc="db:VB057" name="stVal"/>
            </DOI>
            <DOI name="Ind058">
              <DAI esel:datasrc="db:VB058" name="stVal"/>
            </DOI>
            <DOI name="Ind059">
              <DAI esel:datasrc="db:VB059" name="stVal"/>
            </DOI>
            <DOI name="Ind060">
              <DAI esel:datasrc="db:VB060" name="stVal"/>
            </DOI>
            <DOI name="Ind061">
              <DAI esel:datasrc="db:VB061" name="stVal"/>
            </DOI>
            <DOI name="Ind062">
              <DAI esel:datasrc="db:VB062" name="stVal"/>
            </DOI>
            <DOI name="Ind063">
              <DAI esel:datasrc="db:VB063" name="stVal"/>
            </DOI>
            <DOI name="Ind064">
              <DAI esel:datasrc="db:VB064" name="stVal"/>
            </DOI>
            <DOI name="Ind065">
              <DAI esel:datasrc="db:VB065" name="stVal"/>
            </DOI>
            <DOI name="Ind066">
              <DAI esel:datasrc="db:VB066" name="stVal"/>
            </DOI>
            <DOI name="Ind067">
              <DAI esel:datasrc="db:VB067" name="stVal"/>
            </DOI>
            <DOI name="Ind068">
              <DAI esel:datasrc="db:VB068" name="stVal"/>
            </DOI>
            <DOI name="Ind069">
              <DAI esel:datasrc="db:VB069" name="stVal"/>
            </DOI>
            <DOI name="Ind070">
              <DAI esel:datasrc="db:VB070" name="stVal"/>
            </DOI>
            <DOI name="Ind071">
              <DAI esel:datasrc="db:VB071" name="stVal"/>
            </DOI>
            <DOI name="Ind072">
              <DAI esel:datasrc="db:VB072" name="stVal"/>
            </DOI>
            <DOI name="Ind073">
              <DAI esel:datasrc="db:VB073" name="stVal"/>
            </DOI>
            <DOI name="Ind074">
              <DAI esel:datasrc="db:VB074" name="stVal"/>
            </DOI>
            <DOI name="Ind075">
              <DAI esel:datasrc="db:VB075" name="stVal"/>
            </DOI>
            <DOI name="Ind076">
              <DAI esel:datasrc="db:VB076" name="stVal"/>
            </DOI>
            <DOI name="Ind077">
              <DAI esel:datasrc="db:VB077" name="stVal"/>
            </DOI>
            <DOI name="Ind078">
              <DAI esel:datasrc="db:VB078" name="stVal"/>
            </DOI>
            <DOI name="Ind079">
              <DAI esel:datasrc="db:VB079" name="stVal"/>
            </DOI>
            <DOI name="Ind080">
              <DAI esel:datasrc="db:VB080" name="stVal"/>
            </DOI>
            <DOI name="Ind081">
              <DAI esel:datasrc="db:VB081" name="stVal"/>
            </DOI>
            <DOI name="Ind082">
              <DAI esel:datasrc="db:VB082" name="stVal"/>
            </DOI>
            <DOI name="Ind083">
              <DAI esel:datasrc="db:VB083" name="stVal"/>
            </DOI>
            <DOI name="Ind084">
              <DAI esel:datasrc="db:VB084" name="stVal"/>
            </DOI>
            <DOI name="Ind085">
              <DAI esel:datasrc="db:VB085" name="stVal"/>
            </DOI>
            <DOI name="Ind086">
              <DAI esel:datasrc="db:VB086" name="stVal"/>
            </DOI>
            <DOI name="Ind087">
              <DAI esel:datasrc="db:VB087" name="stVal"/>
            </DOI>
            <DOI name="Ind088">
              <DAI esel:datasrc="db:VB088" name="stVal"/>
            </DOI>
            <DOI name="Ind089">
              <DAI esel:datasrc="db:VB089" name="stVal"/>
            </DOI>
            <DOI name="Ind090">
              <DAI esel:datasrc="db:VB090" name="stVal"/>
            </DOI>
            <DOI name="Ind091">
              <DAI esel:datasrc="db:VB091" name="stVal"/>
            </DOI>
            <DOI name="Ind092">
              <DAI esel:datasrc="db:VB092" name="stVal"/>
            </DOI>
            <DOI name="Ind093">
              <DAI esel:datasrc="db:VB093" name="stVal"/>
            </DOI>
            <DOI name="Ind094">
              <DAI esel:datasrc="db:VB094" name="stVal"/>
            </DOI>
            <DOI name="Ind095">
              <DAI esel:datasrc="db:VB095" name="stVal"/>
            </DOI>
            <DOI name="Ind096">
              <DAI esel:datasrc="db:VB096" name="stVal"/>
            </DOI>
            <DOI name="Ind097">
              <DAI esel:datasrc="db:VB097" name="stVal"/>
            </DOI>
            <DOI name="Ind098">
              <DAI esel:datasrc="db:VB098" name="stVal"/>
            </DOI>
            <DOI name="Ind099">
              <DAI esel:datasrc="db:VB099" name="stVal"/>
            </DOI>
            <DOI name="Ind100">
              <DAI esel:datasrc="db:VB100" name="stVal"/>
            </DOI>
            <DOI name="Ind101">
              <DAI esel:datasrc="db:VB101" name="stVal"/>
            </DOI>
            <DOI name="Ind102">
              <DAI esel:datasrc="db:VB102" name="stVal"/>
            </DOI>
            <DOI name="Ind103">
              <DAI esel:datasrc="db:VB103" name="stVal"/>
            </DOI>
            <DOI name="Ind104">
              <DAI esel:datasrc="db:VB104" name="stVal"/>
            </DOI>
            <DOI name="Ind105">
              <DAI esel:datasrc="db:VB105" name="stVal"/>
            </DOI>
            <DOI name="Ind106">
              <DAI esel:datasrc="db:VB106" name="stVal"/>
            </DOI>
            <DOI name="Ind107">
              <DAI esel:datasrc="db:VB107" name="stVal"/>
            </DOI>
            <DOI name="Ind108">
              <DAI esel:datasrc="db:VB108" name="stVal"/>
            </DOI>
            <DOI name="Ind109">
              <DAI esel:datasrc="db:VB109" name="stVal"/>
            </DOI>
            <DOI name="Ind110">
              <DAI esel:datasrc="db:VB110" name="stVal"/>
            </DOI>
            <DOI name="Ind111">
              <DAI esel:datasrc="db:VB111" name="stVal"/>
            </DOI>
            <DOI name="Ind112">
              <DAI esel:datasrc="db:VB112" name="stVal"/>
            </DOI>
            <DOI name="Ind113">
              <DAI esel:datasrc="db:VB113" name="stVal"/>
            </DOI>
            <DOI name="Ind114">
              <DAI esel:datasrc="db:VB114" name="stVal"/>
            </DOI>
            <DOI name="Ind115">
              <DAI esel:datasrc="db:VB115" name="stVal"/>
            </DOI>
            <DOI name="Ind116">
              <DAI esel:datasrc="db:VB116" name="stVal"/>
            </DOI>
            <DOI name="Ind117">
              <DAI esel:datasrc="db:VB117" name="stVal"/>
            </DOI>
            <DOI name="Ind118">
              <DAI esel:datasrc="db:VB118" name="stVal"/>
            </DOI>
            <DOI name="Ind119">
              <DAI esel:datasrc="db:VB119" name="stVal"/>
            </DOI>
            <DOI name="Ind120">
              <DAI esel:datasrc="db:VB120" name="stVal"/>
            </DOI>
            <DOI name="Ind121">
              <DAI esel:datasrc="db:VB121" name="stVal"/>
            </DOI>
            <DOI name="Ind122">
              <DAI esel:datasrc="db:VB122" name="stVal"/>
            </DOI>
            <DOI name="Ind123">
              <DAI esel:datasrc="db:VB123" name="stVal"/>
            </DOI>
            <DOI name="Ind124">
              <DAI esel:datasrc="db:VB124" name="stVal"/>
            </DOI>
            <DOI name="Ind125">
              <DAI esel:datasrc="db:VB125" name="stVal"/>
            </DOI>
            <DOI name="Ind126">
              <DAI esel:datasrc="db:VB126" name="stVal"/>
            </DOI>
            <DOI name="Ind127">
              <DAI esel:datasrc="db:VB127" name="stVal"/>
            </DOI>
            <DOI name="Ind128">
              <DAI esel:datasrc="db:VB128" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS129_BS256" inst="2" lnClass="GGIO" prefix="VB">
            <DOI name="Ind129">
              <DAI esel:datasrc="db:VB129" name="stVal"/>
            </DOI>
            <DOI name="Ind130">
              <DAI esel:datasrc="db:VB130" name="stVal"/>
            </DOI>
            <DOI name="Ind131">
              <DAI esel:datasrc="db:VB131" name="stVal"/>
            </DOI>
            <DOI name="Ind132">
              <DAI esel:datasrc="db:VB132" name="stVal"/>
            </DOI>
            <DOI name="Ind133">
              <DAI esel:datasrc="db:VB133" name="stVal"/>
            </DOI>
            <DOI name="Ind134">
              <DAI esel:datasrc="db:VB134" name="stVal"/>
            </DOI>
            <DOI name="Ind135">
              <DAI esel:datasrc="db:VB135" name="stVal"/>
            </DOI>
            <DOI name="Ind136">
              <DAI esel:datasrc="db:VB136" name="stVal"/>
            </DOI>
            <DOI name="Ind137">
              <DAI esel:datasrc="db:VB137" name="stVal"/>
            </DOI>
            <DOI name="Ind138">
              <DAI esel:datasrc="db:VB138" name="stVal"/>
            </DOI>
            <DOI name="Ind139">
              <DAI esel:datasrc="db:VB139" name="stVal"/>
            </DOI>
            <DOI name="Ind140">
              <DAI esel:datasrc="db:VB140" name="stVal"/>
            </DOI>
            <DOI name="Ind141">
              <DAI esel:datasrc="db:VB141" name="stVal"/>
            </DOI>
            <DOI name="Ind142">
              <DAI esel:datasrc="db:VB142" name="stVal"/>
            </DOI>
            <DOI name="Ind143">
              <DAI esel:datasrc="db:VB143" name="stVal"/>
            </DOI>
            <DOI name="Ind144">
              <DAI esel:datasrc="db:VB144" name="stVal"/>
            </DOI>
            <DOI name="Ind145">
              <DAI esel:datasrc="db:VB145" name="stVal"/>
            </DOI>
            <DOI name="Ind146">
              <DAI esel:datasrc="db:VB146" name="stVal"/>
            </DOI>
            <DOI name="Ind147">
              <DAI esel:datasrc="db:VB147" name="stVal"/>
            </DOI>
            <DOI name="Ind148">
              <DAI esel:datasrc="db:VB148" name="stVal"/>
            </DOI>
            <DOI name="Ind149">
              <DAI esel:datasrc="db:VB149" name="stVal"/>
            </DOI>
            <DOI name="Ind150">
              <DAI esel:datasrc="db:VB150" name="stVal"/>
            </DOI>
            <DOI name="Ind151">
              <DAI esel:datasrc="db:VB151" name="stVal"/>
            </DOI>
            <DOI name="Ind152">
              <DAI esel:datasrc="db:VB152" name="stVal"/>
            </DOI>
            <DOI name="Ind153">
              <DAI esel:datasrc="db:VB153" name="stVal"/>
            </DOI>
            <DOI name="Ind154">
              <DAI esel:datasrc="db:VB154" name="stVal"/>
            </DOI>
            <DOI name="Ind155">
              <DAI esel:datasrc="db:VB155" name="stVal"/>
            </DOI>
            <DOI name="Ind156">
              <DAI esel:datasrc="db:VB156" name="stVal"/>
            </DOI>
            <DOI name="Ind157">
              <DAI esel:datasrc="db:VB157" name="stVal"/>
            </DOI>
            <DOI name="Ind158">
              <DAI esel:datasrc="db:VB158" name="stVal"/>
            </DOI>
            <DOI name="Ind159">
              <DAI esel:datasrc="db:VB159" name="stVal"/>
            </DOI>
            <DOI name="Ind160">
              <DAI esel:datasrc="db:VB160" name="stVal"/>
            </DOI>
            <DOI name="Ind161">
              <DAI esel:datasrc="db:VB161" name="stVal"/>
            </DOI>
            <DOI name="Ind162">
              <DAI esel:datasrc="db:VB162" name="stVal"/>
            </DOI>
            <DOI name="Ind163">
              <DAI esel:datasrc="db:VB163" name="stVal"/>
            </DOI>
            <DOI name="Ind164">
              <DAI esel:datasrc="db:VB164" name="stVal"/>
            </DOI>
            <DOI name="Ind165">
              <DAI esel:datasrc="db:VB165" name="stVal"/>
            </DOI>
            <DOI name="Ind166">
              <DAI esel:datasrc="db:VB166" name="stVal"/>
            </DOI>
            <DOI name="Ind167">
              <DAI esel:datasrc="db:VB167" name="stVal"/>
            </DOI>
            <DOI name="Ind168">
              <DAI esel:datasrc="db:VB168" name="stVal"/>
            </DOI>
            <DOI name="Ind169">
              <DAI esel:datasrc="db:VB169" name="stVal"/>
            </DOI>
            <DOI name="Ind170">
              <DAI esel:datasrc="db:VB170" name="stVal"/>
            </DOI>
            <DOI name="Ind171">
              <DAI esel:datasrc="db:VB171" name="stVal"/>
            </DOI>
            <DOI name="Ind172">
              <DAI esel:datasrc="db:VB172" name="stVal"/>
            </DOI>
            <DOI name="Ind173">
              <DAI esel:datasrc="db:VB173" name="stVal"/>
            </DOI>
            <DOI name="Ind174">
              <DAI esel:datasrc="db:VB174" name="stVal"/>
            </DOI>
            <DOI name="Ind175">
              <DAI esel:datasrc="db:VB175" name="stVal"/>
            </DOI>
            <DOI name="Ind176">
              <DAI esel:datasrc="db:VB176" name="stVal"/>
            </DOI>
            <DOI name="Ind177">
              <DAI esel:datasrc="db:VB177" name="stVal"/>
            </DOI>
            <DOI name="Ind178">
              <DAI esel:datasrc="db:VB178" name="stVal"/>
            </DOI>
            <DOI name="Ind179">
              <DAI esel:datasrc="db:VB179" name="stVal"/>
            </DOI>
            <DOI name="Ind180">
              <DAI esel:datasrc="db:VB180" name="stVal"/>
            </DOI>
            <DOI name="Ind181">
              <DAI esel:datasrc="db:VB181" name="stVal"/>
            </DOI>
            <DOI name="Ind182">
              <DAI esel:datasrc="db:VB182" name="stVal"/>
            </DOI>
            <DOI name="Ind183">
              <DAI esel:datasrc="db:VB183" name="stVal"/>
            </DOI>
            <DOI name="Ind184">
              <DAI esel:datasrc="db:VB184" name="stVal"/>
            </DOI>
            <DOI name="Ind185">
              <DAI esel:datasrc="db:VB185" name="stVal"/>
            </DOI>
            <DOI name="Ind186">
              <DAI esel:datasrc="db:VB186" name="stVal"/>
            </DOI>
            <DOI name="Ind187">
              <DAI esel:datasrc="db:VB187" name="stVal"/>
            </DOI>
            <DOI name="Ind188">
              <DAI esel:datasrc="db:VB188" name="stVal"/>
            </DOI>
            <DOI name="Ind189">
              <DAI esel:datasrc="db:VB189" name="stVal"/>
            </DOI>
            <DOI name="Ind190">
              <DAI esel:datasrc="db:VB190" name="stVal"/>
            </DOI>
            <DOI name="Ind191">
              <DAI esel:datasrc="db:VB191" name="stVal"/>
            </DOI>
            <DOI name="Ind192">
              <DAI esel:datasrc="db:VB192" name="stVal"/>
            </DOI>
            <DOI name="Ind193">
              <DAI esel:datasrc="db:VB193" name="stVal"/>
            </DOI>
            <DOI name="Ind194">
              <DAI esel:datasrc="db:VB194" name="stVal"/>
            </DOI>
            <DOI name="Ind195">
              <DAI esel:datasrc="db:VB195" name="stVal"/>
            </DOI>
            <DOI name="Ind196">
              <DAI esel:datasrc="db:VB196" name="stVal"/>
            </DOI>
            <DOI name="Ind197">
              <DAI esel:datasrc="db:VB197" name="stVal"/>
            </DOI>
            <DOI name="Ind198">
              <DAI esel:datasrc="db:VB198" name="stVal"/>
            </DOI>
            <DOI name="Ind199">
              <DAI esel:datasrc="db:VB199" name="stVal"/>
            </DOI>
            <DOI name="Ind200">
              <DAI esel:datasrc="db:VB200" name="stVal"/>
            </DOI>
            <DOI name="Ind201">
              <DAI esel:datasrc="db:VB201" name="stVal"/>
            </DOI>
            <DOI name="Ind202">
              <DAI esel:datasrc="db:VB202" name="stVal"/>
            </DOI>
            <DOI name="Ind203">
              <DAI esel:datasrc="db:VB203" name="stVal"/>
            </DOI>
            <DOI name="Ind204">
              <DAI esel:datasrc="db:VB204" name="stVal"/>
            </DOI>
            <DOI name="Ind205">
              <DAI esel:datasrc="db:VB205" name="stVal"/>
            </DOI>
            <DOI name="Ind206">
              <DAI esel:datasrc="db:VB206" name="stVal"/>
            </DOI>
            <DOI name="Ind207">
              <DAI esel:datasrc="db:VB207" name="stVal"/>
            </DOI>
            <DOI name="Ind208">
              <DAI esel:datasrc="db:VB208" name="stVal"/>
            </DOI>
            <DOI name="Ind209">
              <DAI esel:datasrc="db:VB209" name="stVal"/>
            </DOI>
            <DOI name="Ind210">
              <DAI esel:datasrc="db:VB210" name="stVal"/>
            </DOI>
            <DOI name="Ind211">
              <DAI esel:datasrc="db:VB211" name="stVal"/>
            </DOI>
            <DOI name="Ind212">
              <DAI esel:datasrc="db:VB212" name="stVal"/>
            </DOI>
            <DOI name="Ind213">
              <DAI esel:datasrc="db:VB213" name="stVal"/>
            </DOI>
            <DOI name="Ind214">
              <DAI esel:datasrc="db:VB214" name="stVal"/>
            </DOI>
            <DOI name="Ind215">
              <DAI esel:datasrc="db:VB215" name="stVal"/>
            </DOI>
            <DOI name="Ind216">
              <DAI esel:datasrc="db:VB216" name="stVal"/>
            </DOI>
            <DOI name="Ind217">
              <DAI esel:datasrc="db:VB217" name="stVal"/>
            </DOI>
            <DOI name="Ind218">
              <DAI esel:datasrc="db:VB218" name="stVal"/>
            </DOI>
            <DOI name="Ind219">
              <DAI esel:datasrc="db:VB219" name="stVal"/>
            </DOI>
            <DOI name="Ind220">
              <DAI esel:datasrc="db:VB220" name="stVal"/>
            </DOI>
            <DOI name="Ind221">
              <DAI esel:datasrc="db:VB221" name="stVal"/>
            </DOI>
            <DOI name="Ind222">
              <DAI esel:datasrc="db:VB222" name="stVal"/>
            </DOI>
            <DOI name="Ind223">
              <DAI esel:datasrc="db:VB223" name="stVal"/>
            </DOI>
            <DOI name="Ind224">
              <DAI esel:datasrc="db:VB224" name="stVal"/>
            </DOI>
            <DOI name="Ind225">
              <DAI esel:datasrc="db:VB225" name="stVal"/>
            </DOI>
            <DOI name="Ind226">
              <DAI esel:datasrc="db:VB226" name="stVal"/>
            </DOI>
            <DOI name="Ind227">
              <DAI esel:datasrc="db:VB227" name="stVal"/>
            </DOI>
            <DOI name="Ind228">
              <DAI esel:datasrc="db:VB228" name="stVal"/>
            </DOI>
            <DOI name="Ind229">
              <DAI esel:datasrc="db:VB229" name="stVal"/>
            </DOI>
            <DOI name="Ind230">
              <DAI esel:datasrc="db:VB230" name="stVal"/>
            </DOI>
            <DOI name="Ind231">
              <DAI esel:datasrc="db:VB231" name="stVal"/>
            </DOI>
            <DOI name="Ind232">
              <DAI esel:datasrc="db:VB232" name="stVal"/>
            </DOI>
            <DOI name="Ind233">
              <DAI esel:datasrc="db:VB233" name="stVal"/>
            </DOI>
            <DOI name="Ind234">
              <DAI esel:datasrc="db:VB234" name="stVal"/>
            </DOI>
            <DOI name="Ind235">
              <DAI esel:datasrc="db:VB235" name="stVal"/>
            </DOI>
            <DOI name="Ind236">
              <DAI esel:datasrc="db:VB236" name="stVal"/>
            </DOI>
            <DOI name="Ind237">
              <DAI esel:datasrc="db:VB237" name="stVal"/>
            </DOI>
            <DOI name="Ind238">
              <DAI esel:datasrc="db:VB238" name="stVal"/>
            </DOI>
            <DOI name="Ind239">
              <DAI esel:datasrc="db:VB239" name="stVal"/>
            </DOI>
            <DOI name="Ind240">
              <DAI esel:datasrc="db:VB240" name="stVal"/>
            </DOI>
            <DOI name="Ind241">
              <DAI esel:datasrc="db:VB241" name="stVal"/>
            </DOI>
            <DOI name="Ind242">
              <DAI esel:datasrc="db:VB242" name="stVal"/>
            </DOI>
            <DOI name="Ind243">
              <DAI esel:datasrc="db:VB243" name="stVal"/>
            </DOI>
            <DOI name="Ind244">
              <DAI esel:datasrc="db:VB244" name="stVal"/>
            </DOI>
            <DOI name="Ind245">
              <DAI esel:datasrc="db:VB245" name="stVal"/>
            </DOI>
            <DOI name="Ind246">
              <DAI esel:datasrc="db:VB246" name="stVal"/>
            </DOI>
            <DOI name="Ind247">
              <DAI esel:datasrc="db:VB247" name="stVal"/>
            </DOI>
            <DOI name="Ind248">
              <DAI esel:datasrc="db:VB248" name="stVal"/>
            </DOI>
            <DOI name="Ind249">
              <DAI esel:datasrc="db:VB249" name="stVal"/>
            </DOI>
            <DOI name="Ind250">
              <DAI esel:datasrc="db:VB250" name="stVal"/>
            </DOI>
            <DOI name="Ind251">
              <DAI esel:datasrc="db:VB251" name="stVal"/>
            </DOI>
            <DOI name="Ind252">
              <DAI esel:datasrc="db:VB252" name="stVal"/>
            </DOI>
            <DOI name="Ind253">
              <DAI esel:datasrc="db:VB253" name="stVal"/>
            </DOI>
            <DOI name="Ind254">
              <DAI esel:datasrc="db:VB254" name="stVal"/>
            </DOI>
            <DOI name="Ind255">
              <DAI esel:datasrc="db:VB255" name="stVal"/>
            </DOI>
            <DOI name="Ind256">
              <DAI esel:datasrc="db:VB256" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_AR001_032" inst="1" lnClass="GGIO" prefix="RA">
            <DOI name="Ra001">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA001" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra002">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA002" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra003">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA003" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra004">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA004" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra005">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA005" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra006">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA006" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra007">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA007" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra008">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA008" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra009">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA009" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra010">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA010" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra011">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA011" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra012">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA012" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra013">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA013" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra014">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA014" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra015">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA015" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra016">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA016" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra017">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA017" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra018">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA018" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra019">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA019" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra020">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA020" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra021">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA021" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra022">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA022" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra023">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA023" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra024">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA024" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra025">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA025" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra026">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA026" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra027">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA027" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra028">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA028" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra029">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA029" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra030">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA030" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra031">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA031" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra032">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA032" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AR033_064" inst="2" lnClass="GGIO" prefix="RA">
            <DOI name="Ra033">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA033" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra034">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA034" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra035">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA035" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra036">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA036" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra037">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA037" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra038">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA038" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra039">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA039" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra040">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA040" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra041">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA041" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra042">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA042" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra043">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA043" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra044">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA044" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra045">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA045" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
