                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra046">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA046" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra047">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA047" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra048">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA048" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra049">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA049" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra050">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA050" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra051">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA051" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra052">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA052" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra053">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA053" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra054">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA054" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra055">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA055" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra056">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA056" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra057">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA057" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra058">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA058" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra059">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA059" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra060">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA060" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra061">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA061" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra062">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA062" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra063">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA063" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra064">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA064" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AR065_096" inst="3" lnClass="GGIO" prefix="RA">
            <DOI name="Ra065">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA065" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra066">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA066" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra067">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA067" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra068">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA068" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra069">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA069" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra070">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA070" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra071">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA071" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra072">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA072" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra073">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA073" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra074">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA074" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra075">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA075" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra076">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA076" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra077">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA077" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra078">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA078" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra079">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA079" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra080">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA080" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra081">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA081" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra082">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA082" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra083">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA083" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra084">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA084" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra085">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA085" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra086">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA086" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra087">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA087" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra088">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA088" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra089">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA089" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra090">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA090" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra091">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA091" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra092">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA092" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra093">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA093" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra094">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA094" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra095">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA095" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra096">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA096" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AR097_128" inst="4" lnClass="GGIO" prefix="RA">
            <DOI name="Ra097">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA097" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra098">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA098" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra099">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA099" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra100">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA100" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra101">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA101" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra102">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA102" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra103">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA103" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra104">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA104" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra105">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA105" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra106">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA106" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra107">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA107" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra108">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA108" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra109">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA109" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra110">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA110" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra111">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA111" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra112">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA112" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra113">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA113" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra114">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA114" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra115">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA115" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra116">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA116" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra117">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA117" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra118">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA118" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra119">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA119" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra120">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA120" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra121">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA121" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra122">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA122" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra123">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA123" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra124">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA124" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra125">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA125" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra126">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA126" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra127">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA127" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra128">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA128" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AR129_160" inst="5" lnClass="GGIO" prefix="RA">
            <DOI name="Ra129">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA129" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra130">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA130" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra131">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA131" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra132">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA132" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra133">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA133" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra134">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA134" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra135">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA135" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra136">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA136" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra137">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA137" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra138">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA138" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra139">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA139" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra140">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA140" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra141">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA141" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra142">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA142" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra143">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA143" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra144">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA144" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra145">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA145" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra146">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA146" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra147">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA147" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra148">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA148" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra149">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA149" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra150">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA150" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra151">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA151" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra152">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA152" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra153">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA153" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra154">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA154" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra155">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA155" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra156">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA156" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra157">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA157" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra158">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA158" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra159">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA159" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra160">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA160" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AR161_192" inst="6" lnClass="GGIO" prefix="RA">
            <DOI name="Ra161">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA161" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra162">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA162" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra163">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA163" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra164">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA164" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra165">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA165" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra166">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA166" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra167">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA167" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra168">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA168" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra169">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA169" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra170">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA170" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra171">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA171" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra172">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA172" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra173">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA173" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra174">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA174" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra175">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA175" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra176">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA176" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra177">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA177" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra178">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA178" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra179">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA179" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra180">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA180" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra181">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA181" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra182">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA182" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra183">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA183" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra184">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA184" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra185">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA185" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra186">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA186" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra187">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA187" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra188">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA188" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra189">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA189" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra190">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA190" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra191">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA191" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra192">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA192" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AR193_224" inst="7" lnClass="GGIO" prefix="RA">
            <DOI name="Ra193">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA193" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra194">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA194" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra195">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA195" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra196">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA196" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra197">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA197" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra198">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA198" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra199">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA199" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra200">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA200" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra201">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA201" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra202">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA202" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra203">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA203" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra204">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA204" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra205">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA205" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra206">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA206" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra207">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA207" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra208">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA208" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra209">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA209" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra210">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA210" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra211">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA211" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra212">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA212" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra213">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA213" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra214">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA214" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra215">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA215" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra216">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA216" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra217">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA217" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra218">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA218" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra219">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA219" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra220">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA220" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra221">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA221" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra222">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA222" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra223">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA223" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra224">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA224" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_AR225_256" inst="8" lnClass="GGIO" prefix="RA">
            <DOI name="Ra225">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA225" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra226">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA226" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra227">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA227" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra228">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA228" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra229">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA229" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra230">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA230" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra231">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA231" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra232">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA232" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra233">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA233" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra234">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA234" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra235">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA235" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra236">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA236" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra237">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA237" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra238">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA238" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra239">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA239" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra240">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA240" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra241">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA241" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra242">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA242" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra243">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA243" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra244">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA244" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra245">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA245" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra246">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA246" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra247">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA247" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra248">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA248" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra249">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA249" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra250">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA250" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra251">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA251" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra252">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA252" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra253">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA253" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra254">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA254" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra255">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA255" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Ra256">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RA256" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_ARO01_32" inst="1" lnClass="GGIO" prefix="RAO">
            <DOI name="Rao01">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO01" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao02">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO02" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao03">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO03" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao04">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO04" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao05">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO05" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao06">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO06" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao07">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO07" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao08">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO08" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao09">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO09" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao10">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO10" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao11">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO11" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao12">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO12" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao13">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO13" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao14">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO14" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao15">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO15" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao16">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO16" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao17">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO17" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao18">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO18" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao19">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO19" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao20">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO20" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao21">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO21" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao22">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO22" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao23">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO23" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao24">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO24" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao25">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO25" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao26">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO26" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao27">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO27" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao28">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO28" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao29">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO29" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao30">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO30" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao31">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO31" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao32">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO32" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_ARO33_64" inst="2" lnClass="GGIO" prefix="RAO">
            <DOI name="Rao33">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO33" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao34">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO34" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao35">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO35" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao36">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO36" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao37">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO37" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao38">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO38" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao39">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO39" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao40">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO40" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao41">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO41" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao42">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO42" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao43">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO43" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao44">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO44" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao45">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO45" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao46">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO46" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao47">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO47" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao48">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO48" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao49">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO49" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao50">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO50" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao51">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO51" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao52">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO52" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao53">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO53" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao54">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO54" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao55">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO55" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao56">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO56" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao57">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO57" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao58">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO58" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao59">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO59" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao60">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO60" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao61">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO61" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao62">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO62" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao63">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO63" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
            <DOI name="Rao64">
              <SDI name="instMag">
                <DAI esel:datasrc="db:RAO64" name="f"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val></Val>
                </DAI>
                <DAI name="multiplier">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI esel:datasrc="imm:10000" name="db">
                <Val>1000</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>SEL-61850:2006</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS12" inst="1" lnClass="GGIO" prefix="RTDH">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RTD01ST" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RTD02ST" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RTD03ST" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RTD04ST" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RTD05ST" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RTD06ST" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RTD07ST" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RTD08ST" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:RTD09ST" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:RTD10ST" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:RTD11ST" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:RTD12ST" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS10" inst="1" lnClass="GGIO" prefix="ETH">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:P5ASEL" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:LINK5A" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:P5BSEL" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:LINK5B" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:P5CSEL" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:LINK5C" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:P5DSEL" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:LINK5D" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:LNKFAIL" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:LNKFL2" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08$_aa42692d-6c33-4ace-a3e1-8a7416c2fb0b" inst="1" lnClass="GGIO" prefix="SG">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SG1" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SG2" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SG3" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SG4" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SG5" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SG6" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:CHSG" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:GRPSW" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16$_900bac1e-e70c-4cbc-8495-da985ce04d1f" inst="1" lnClass="GGIO" prefix="RTCA">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RTCAD01" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RTCAD02" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RTCAD03" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RTCAD04" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RTCAD05" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RTCAD06" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RTCAD07" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RTCAD08" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:RTCAD09" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:RTCAD10" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:RTCAD11" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:RTCAD12" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:RTCAD13" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:RTCAD14" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:RTCAD15" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:RTCAD16" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS16$_900bac1e-e70c-4cbc-8495-da985ce04d1f" inst="2" lnClass="GGIO" prefix="RTCB">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:RTCBD01" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:RTCBD02" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:RTCBD03" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:RTCBD04" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:RTCBD05" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:RTCBD06" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:RTCBD07" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:RTCBD08" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:RTCBD09" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:RTCBD10" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:RTCBD11" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:RTCBD12" name="stVal"/>
            </DOI>
            <DOI name="Ind13">
              <DAI esel:datasrc="db:RTCBD13" name="stVal"/>
            </DOI>
            <DOI name="Ind14">
              <DAI esel:datasrc="db:RTCBD14" name="stVal"/>
            </DOI>
            <DOI name="Ind15">
              <DAI esel:datasrc="db:RTCBD15" name="stVal"/>
            </DOI>
            <DOI name="Ind16">
              <DAI esel:datasrc="db:RTCBD16" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08$_aa42692d-6c33-4ace-a3e1-8a7416c2fb0b" inst="1" lnClass="GGIO" prefix="ALM">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SALARM" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:HALARM" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:BADPASS" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SETCHG" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:GRPSW" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:ACCESS" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:PASSDIS" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:BRKENAB" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_BS08$_aa42692d-6c33-4ace-a3e1-8a7416c2fb0b" inst="1" lnClass="GGIO" prefix="TM">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:TIRIG" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:TSOK" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:BNC_OK" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SER_OK" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:PTP_OK" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:TPTP" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:TSNTPB" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:TSNTPP" name="stVal"/>
            </DOI>
          </LN>
          <LN lnType="GGIO_SVS" inst="1" lnClass="GGIO" prefix="SV">
            <DOI name="Ind01">
              <DAI esel:datasrc="db:SVS01OK" name="stVal"/>
            </DOI>
            <DOI name="Ind02">
              <DAI esel:datasrc="db:SVS02OK" name="stVal"/>
            </DOI>
            <DOI name="Ind03">
              <DAI esel:datasrc="db:SVS03OK" name="stVal"/>
            </DOI>
            <DOI name="Ind04">
              <DAI esel:datasrc="db:SVS04OK" name="stVal"/>
            </DOI>
            <DOI name="Ind05">
              <DAI esel:datasrc="db:SVS05OK" name="stVal"/>
            </DOI>
            <DOI name="Ind06">
              <DAI esel:datasrc="db:SVS06OK" name="stVal"/>
            </DOI>
            <DOI name="Ind07">
              <DAI esel:datasrc="db:SVS07OK" name="stVal"/>
            </DOI>
            <DOI name="Ind08">
              <DAI esel:datasrc="db:SVSALM" name="stVal"/>
            </DOI>
            <DOI name="Ind09">
              <DAI esel:datasrc="db:SVBLK" name="stVal"/>
            </DOI>
            <DOI name="Ind10">
              <DAI esel:datasrc="db:SVBK_EX" name="stVal"/>
            </DOI>
            <DOI name="Ind11">
              <DAI esel:datasrc="db:SVCC" name="stVal"/>
            </DOI>
            <DOI name="Ind12">
              <DAI esel:datasrc="db:SVSTST" name="stVal"/>
            </DOI>
            <DOI name="IntIn01">
              <DAI esel:datasrc="db:SMPSYNC" name="stVal"/>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED originalSclRevision="B" originalSclVersion="2007" name="INCB_MU">
    <Services nameLength="64">
      <DynAssociation/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="4" maxAttributes="50"/>
      <ReadWrite/>
      <GetCBValues/>
      <SMVsc max="2"/>
      <ConfLNs fixLnInst="true"/>
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication/>
        <LDevice desc="KMU100 logical device" inst="MU01">
          <LN0 desc="KMU100 LN0" lnType="LLN0" inst="" lnClass="LLN0">
            <DataSet name="PhsMeas1">
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="I01A"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="MU01" lnClass="TCTR" lnInst="1" prefix="I01A"/>
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="I01B"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="MU01" lnClass="TCTR" lnInst="2" prefix="I01B"/>
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="I01C"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="MU01" lnClass="TCTR" lnInst="3" prefix="I01C"/>
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="I01N"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="MU01" lnClass="TCTR" lnInst="4" prefix="I01N"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="U01A"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="MU01" lnClass="TVTR" lnInst="1" prefix="U01A"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="U01B"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="MU01" lnClass="TVTR" lnInst="2" prefix="U01B"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="U01C"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="MU01" lnClass="TVTR" lnInst="3" prefix="U01C"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="U01N"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="MU01" lnClass="TVTR" lnInst="4" prefix="U01N"/>
            </DataSet>
            <SampledValueControl datSet="PhsMeas1" name="MSVCB01" confRev="1" multicast="true" nofASDU="1" smpMod="SmpPerPeriod" smpRate="80" smvID="KMU100MU0101">
              <SmvOpts refreshTime="false" sampleRate="false" sampleSynchronized="true" security="false"/>
            </SampledValueControl>
            <SampledValueControl datSet="PhsMeas1" name="MSVCB02" confRev="1" multicast="true" nofASDU="8" smpMod="SmpPerPeriod" smpRate="256" smvID="KMU100MU0102">
              <SmvOpts refreshTime="false" sampleRate="false" sampleSynchronized="true" security="false"/>
            </SampledValueControl>
          </LN0>
          <LN lnType="LPHD" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>KERI</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="TCTR" inst="1" lnClass="TCTR" prefix="I01A"/>
          <LN lnType="TCTR" inst="2" lnClass="TCTR" prefix="I01B"/>
          <LN lnType="TCTR" inst="3" lnClass="TCTR" prefix="I01C"/>
          <LN lnType="TCTR" inst="4" lnClass="TCTR" prefix="I01N"/>
          <LN lnType="TVTR" inst="1" lnClass="TVTR" prefix="U01A"/>
          <LN lnType="TVTR" inst="2" lnClass="TVTR" prefix="U01B"/>
          <LN lnType="TVTR" inst="3" lnClass="TVTR" prefix="U01C"/>
          <LN lnType="TVTR" inst="4" lnClass="TVTR" prefix="U01N"/>
          <LN lnType="LTMS" inst="1" lnClass="LTMS"/>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED configVersion="V1.00" manufacturer="SFJB" originalSclRevision="B" originalSclVersion="2007" type="CSC-211-EB" name="B1_IED">
    <Services nameLength="64">
      <ConfDataSet max="40" maxAttributes="1000" modify="true"/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Private type="TimeInMS">1000</Private>
        <Authentication none="true"/>
        <LDevice desc="LD0" inst="LD0">
          <LN0 desc="General" lnType="SF_CSD_V2.01_LLN0" inst="" lnClass="LLN0">
            <DataSet desc="IED faulty signal" name="dsAlarm">
              <FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm18" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm22" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
            </DataSet>
            <DataSet desc="master alarm" name="dsWarning1">
              <FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
            </DataSet>
            <DataSet desc="Forward smart terminal alarm" name="dsWarning4">
              <FCDA doName="HTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix="time"/>
              <FCDA doName="HContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix="time"/>
              <FCDA doName="HTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix="time"/>
            </DataSet>
            <DataSet desc="Telesignalisation signal" name="dsRelayDin">
              <FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="all"/>
              <FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="hard"/>
            </DataSet>
            <DataSet desc="Communication condition 3 " name="dsCommState3">
              <FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="BGOAlm"/>
              <FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="BGOAlm"/>
              <FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="BGOAlm"/>
              <FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="BGOAlm"/>
            </DataSet>
            <DataSet desc="Running condition" name="dsAin">
              <FCDA doName="Tmp" fc="MX" ldInst="LD0" lnClass="STMP" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet desc="Setting zone No." name="dsSetGrpNum">
              <FCDA doName="ActSGST" fc="MX" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet desc="Service tracking" name="dsSrvTrack">
              <FCDA doName="SpcTrk" fc="SR" ldInst="LD0" lnClass="LTRK" lnInst="1" prefix=""/>
              <FCDA doName="DpcTrk" fc="SR" ldInst="LD0" lnClass="LTRK" lnInst="1" prefix=""/>
              <FCDA doName="UrcbTrk" fc="SR" ldInst="LD0" lnClass="LTRK" lnInst="1" prefix=""/>
              <FCDA doName="BrcbTrk" fc="SR" ldInst="LD0" lnClass="LTRK" lnInst="1" prefix=""/>
              <FCDA doName="SgcbTrk" fc="SR" ldInst="LD0" lnClass="LTRK" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet desc="Common device log 1" name="dsLog1">
              <FCDA doName="HTSrvAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix="time"/>
              <FCDA doName="HContAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix="time"/>
              <FCDA doName="HTPortAlarm" fc="ST" ldInst="LD0" lnClass="LTSM" lnInst="1" prefix="time"/>
              <FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm6" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm10" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm11" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm12" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm13" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm14" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm15" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm16" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm17" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm18" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm20" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm21" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm22" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm28" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="DevAlm"/>
              <FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm5" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm7" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm8" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm9" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm19" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm23" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm24" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm25" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm26" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Alm27" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="MstAlm"/>
              <FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="all"/>
              <FCDA doName="Ind1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="hard"/>
              <FCDA doName="ActSGST" fc="MX" ldInst="LD0" lnClass="LPHD" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet desc="Common device log 2" name="dsLog2">
              <FCDA doName="Alm1" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="BGOAlm"/>
              <FCDA doName="Alm2" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="BGOAlm"/>
              <FCDA doName="Alm3" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="BGOAlm"/>
              <FCDA doName="Alm4" fc="ST" ldInst="LD0" lnClass="GGIO" lnInst="1" prefix="BGOAlm"/>
            </DataSet>
            <ReportControl datSet="dsAlarm" name="brcbAlarm" intgPd="0" buffered="true" confRev="1" rptID="LD0/LLN0$BR$brcbAlarm">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsWarning1" name="brcbWarningA" intgPd="0" buffered="true" confRev="1" rptID="LD0/LLN0$BR$brcbWarningA">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsWarning4" name="brcbWarningD" intgPd="0" buffered="true" confRev="1" rptID="LD0/LLN0$BR$brcbWarningD">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsRelayDin" name="brcbRelayDin" intgPd="0" buffered="true" confRev="1" rptID="LD0/LLN0$BR$brcbRelayDin">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsCommState3" name="brcbCommStateC" intgPd="0" buffered="true" confRev="1" rptID="LD0/LLN0$BR$brcbCommStateC">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsAin" name="urcbAin" intgPd="18000" buffered="false" confRev="1" rptID="LD0/LLN0$RP$urcbAin">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsSetGrpNum" name="brcbSetGrpNum" intgPd="0" buffered="true" confRev="1" rptID="LD0/LLN0$BR$brcbSetGrpNum">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsSrvTrack" name="brcbSrvTrack" intgPd="0" buffered="true" confRev="1" rptID="LDO/LLN0$BR$brcbSrvTrack">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <LogControl datSet="dsLog1" name="LcbLogA" intgPd="180000" logEna="true" logName="LD0" reasonCode="true">
              <TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
            </LogControl>
            <LogControl datSet="dsLog2" name="LcbLogB" intgPd="180000" logEna="true" logName="LD0" reasonCode="true">
              <TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
            </LogControl>
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Local operation for complete logical device" name="Loc">
              <DAI name="stVal" sAddr="81.393.1.1.0"/>
              <DAI name="q" sAddr="81.393.1.1.1"/>
              <DAI name="t" sAddr="81.393.1.1.2"/>
              <DAI name="dU">
                <Val>Local operation for complete logical device</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="RstOper" name="LEDRs">
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="96.1.3.10.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="96.1.3.10.4"/>
                  <DAI name="orIdent" sAddr="96.1.3.10.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="96.1.3.10.6"/>
                <DAI name="T" sAddr="96.1.3.10.7"/>
                <DAI name="Test" sAddr="96.1.3.10.8"/>
                <DAI name="Check" sAddr="96.1.3.10.9"/>
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>RstOper</Val>
              </DAI>
            </DOI>
            <DOI desc="Sample delay time" name="DelayTRtg">
              <DAI name="dU">
                <Val>Sample delay time</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Bay GOOSE link alarm" lnType="SF_CSD_V2.00_GGIO_1" inst="1" lnClass="GGIO" prefix="BGOAlm">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="GOCBNetACommInterrupt" name="Alm1">
              <DAI name="stVal" sAddr="81.351.1.1.0"/>
              <DAI name="q" sAddr="81.351.1.1.1"/>
              <DAI name="t" sAddr="81.351.1.1.2"/>
              <DAI name="dU">
                <Val>GOCBNetACommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI desc="GOCBNetBCommInterrupt" name="Alm2">
              <DAI name="stVal" sAddr="81.351.1.2.0"/>
              <DAI name="q" sAddr="81.351.1.2.1"/>
              <DAI name="t" sAddr="81.351.1.2.2"/>
              <DAI name="dU">
                <Val>GOCBNetBCommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI desc="GOCBNetARcvCfgErr" name="Alm3">
              <DAI name="stVal" sAddr="81.351.1.3.0"/>
              <DAI name="q" sAddr="81.351.1.3.1"/>
              <DAI name="t" sAddr="81.351.1.3.2"/>
              <DAI name="dU">
                <Val>GOCBNetARcvCfgErr</Val>
              </DAI>
            </DOI>
            <DOI desc="GOCBNetBRcvCfgErr" name="Alm4">
              <DAI name="stVal" sAddr="81.351.1.4.0"/>
              <DAI name="q" sAddr="81.351.1.4.1"/>
              <DAI name="t" sAddr="81.351.1.4.2"/>
              <DAI name="dU">
                <Val>GOCBNetBRcvCfgErr</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm5" name="Alm5">
              <DAI name="dU">
                <Val>General single alarm5</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm6" name="Alm6">
              <DAI name="dU">
                <Val>General single alarm6</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm7" name="Alm7">
              <DAI name="dU">
                <Val>General single alarm7</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm8" name="Alm8">
              <DAI name="dU">
                <Val>General single alarm8</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm9" name="Alm9">
              <DAI name="dU">
                <Val>General single alarm9</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm10" name="Alm10">
              <DAI name="dU">
                <Val>General single alarm10</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm11" name="Alm11">
              <DAI name="dU">
                <Val>General single alarm11</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm12" name="Alm12">
              <DAI name="dU">
                <Val>General single alarm12</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm13" name="Alm13">
              <DAI name="dU">
                <Val>General single alarm13</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm14" name="Alm14">
              <DAI name="dU">
                <Val>General single alarm14</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm15" name="Alm15">
              <DAI name="dU">
                <Val>General single alarm15</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm16" name="Alm16">
              <DAI name="dU">
                <Val>General single alarm16</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm17" name="Alm17">
              <DAI name="dU">
                <Val>General single alarm17</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm18" name="Alm18">
              <DAI name="dU">
                <Val>General single alarm18</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm19" name="Alm19">
              <DAI name="dU">
                <Val>General single alarm19</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm20" name="Alm20">
              <DAI name="dU">
                <Val>General single alarm20</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm21" name="Alm21">
              <DAI name="dU">
                <Val>General single alarm21</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm22" name="Alm22">
              <DAI name="dU">
                <Val>General single alarm22</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm23" name="Alm23">
              <DAI name="dU">
                <Val>General single alarm23</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm24" name="Alm24">
              <DAI name="dU">
                <Val>General single alarm24</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm25" name="Alm25">
              <DAI name="dU">
                <Val>General single alarm25</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm26" name="Alm26">
              <DAI name="dU">
                <Val>General single alarm26</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm27" name="Alm27">
              <DAI name="dU">
                <Val>General single alarm27</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm28" name="Alm28">
              <DAI name="dU">
                <Val>General single alarm28</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm29" name="Alm29">
              <DAI name="dU">
                <Val>General single alarm29</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm30" name="Alm30">
              <DAI name="dU">
                <Val>General single alarm30</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm31" name="Alm31">
              <DAI name="dU">
                <Val>General single alarm31</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm32" name="Alm32">
              <DAI name="dU">
                <Val>General single alarm32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED temperature" lnType="SF_CSD_V2.00_STMP_1" inst="1" lnClass="STMP" prefix="">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="IED temperature" name="Tmp">
              <SDI name="mag">
                <DAI name="f" sAddr="81.308.1.1.0"/>
              </SDI>
              <DAI name="q" sAddr="81.308.1.1.1"/>
              <DAI name="t" sAddr="81.308.1.1.2"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="dU">
                <Val>IED temperature</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Time synchronization state" lnType="SF_CSD_V2.00_LTSM_1" inst="1" lnClass="LTSM" prefix="time">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="TimeSyncSgnSt" name="HTPortAlarm">
              <DAI name="stVal" sAddr="96.2.1.55.0"/>
              <DAI name="q" sAddr="96.2.1.55.1"/>
              <DAI name="t" sAddr="96.2.1.55.2"/>
              <DAI name="dU">
                <Val>TimeSyncSgnSt</Val>
              </DAI>
            </DOI>
            <DOI desc="TimeSyncSerSt" name="HTSrvAlarm">
              <DAI name="stVal" sAddr="96.2.1.53.0"/>
              <DAI name="q" sAddr="96.2.1.53.1"/>
              <DAI name="t" sAddr="96.2.1.53.2"/>
              <DAI name="dU">
                <Val>TimeSyncSerSt</Val>
              </DAI>
            </DOI>
            <DOI desc="TimeJumpDetectSt" name="HContAlarm">
              <DAI name="stVal" sAddr="96.2.1.54.0"/>
              <DAI name="q" sAddr="96.2.1.54.1"/>
              <DAI name="t" sAddr="96.2.1.54.2"/>
              <DAI name="dU">
                <Val>TimeJumpDetectSt</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED fault" lnType="SF_CSD_V2.00_GGIO_1" inst="1" lnClass="GGIO" prefix="DevAlm">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="CIDFileErr" name="Alm1">
              <DAI name="stVal" sAddr="96.2.1.19.0"/>
              <DAI name="q" sAddr="96.2.1.19.1"/>
              <DAI name="t" sAddr="96.2.1.19.2"/>
              <DAI name="dU">
                <Val>CIDFileErr</Val>
              </DAI>
            </DOI>
            <DOI desc="CCDParseIniFail" name="Alm2">
              <DAI name="stVal" sAddr="96.2.1.20.0"/>
              <DAI name="q" sAddr="96.2.1.20.1"/>
              <DAI name="t" sAddr="96.2.1.20.2"/>
              <DAI name="dU">
                <Val>CCDParseIniFail</Val>
              </DAI>
            </DOI>
            <DOI desc="OperCfgFileErr" name="Alm3">
              <DAI name="stVal" sAddr="96.2.1.45.0"/>
              <DAI name="q" sAddr="96.2.1.45.1"/>
              <DAI name="t" sAddr="96.2.1.45.2"/>
              <DAI name="dU">
                <Val>OperCfgFileErr</Val>
              </DAI>
            </DOI>
            <DOI desc="IEDFault" name="Alm4">
              <DAI name="stVal" sAddr="96.2.1.48.0"/>
              <DAI name="q" sAddr="96.2.1.48.1"/>
              <DAI name="t" sAddr="96.2.1.48.2"/>
              <DAI name="dU">
                <Val>IEDFault</Val>
              </DAI>
            </DOI>
            <DOI desc="SampleValErr" name="Alm5">
              <DAI name="stVal" sAddr="81.235.1.1.0"/>
              <DAI name="q" sAddr="81.235.1.1.1"/>
              <DAI name="t" sAddr="81.235.1.1.2"/>
              <DAI name="dU">
                <Val>SampleValErr</Val>
              </DAI>
            </DOI>
            <DOI desc="IEDParmErr" name="Alm6">
              <DAI name="stVal" sAddr="81.235.1.2.0"/>
              <DAI name="q" sAddr="81.235.1.2.1"/>
              <DAI name="t" sAddr="81.235.1.2.2"/>
              <DAI name="dU">
                <Val>IEDParmErr</Val>
              </DAI>
            </DOI>
            <DOI desc="ROMSumChkErr" name="Alm7">
              <DAI name="stVal" sAddr="81.235.1.3.0"/>
              <DAI name="q" sAddr="81.235.1.3.1"/>
              <DAI name="t" sAddr="81.235.1.3.2"/>
              <DAI name="dU">
                <Val>ROMSumChkErr</Val>
              </DAI>
            </DOI>
            <DOI desc="SetErr" name="Alm8">
              <DAI name="stVal" sAddr="81.235.1.4.0"/>
              <DAI name="q" sAddr="81.235.1.4.1"/>
              <DAI name="t" sAddr="81.235.1.4.2"/>
              <DAI name="dU">
                <Val>SetErr</Val>
              </DAI>
            </DOI>
            <DOI desc="SetGrpPointerErr" name="Alm9">
              <DAI name="stVal" sAddr="81.235.1.5.0"/>
              <DAI name="q" sAddr="81.235.1.5.1"/>
              <DAI name="t" sAddr="81.235.1.5.2"/>
              <DAI name="dU">
                <Val>SetGrpPointerErr</Val>
              </DAI>
            </DOI>
            <DOI desc="UnconfirmConnMode" name="Alm10">
              <DAI name="stVal" sAddr="81.235.1.6.0"/>
              <DAI name="q" sAddr="81.235.1.6.1"/>
              <DAI name="t" sAddr="81.235.1.6.2"/>
              <DAI name="dU">
                <Val>UnconfirmConnMode</Val>
              </DAI>
            </DOI>
            <DOI desc="SoftConnErr" name="Alm11">
              <DAI name="stVal" sAddr="81.235.1.7.0"/>
              <DAI name="q" sAddr="81.235.1.7.1"/>
              <DAI name="t" sAddr="81.235.1.7.2"/>
              <DAI name="dU">
                <Val>SoftConnErr</Val>
              </DAI>
            </DOI>
            <DOI desc="SystemCfgErr" name="Alm12">
              <DAI name="stVal" sAddr="81.235.1.8.0"/>
              <DAI name="q" sAddr="81.235.1.8.1"/>
              <DAI name="t" sAddr="81.235.1.8.2"/>
              <DAI name="dU">
                <Val>SystemCfgErr</Val>
              </DAI>
            </DOI>
            <DOI desc="LogicFileErr" name="Alm13">
              <DAI name="stVal" sAddr="81.235.1.9.0"/>
              <DAI name="q" sAddr="81.235.1.9.1"/>
              <DAI name="t" sAddr="81.235.1.9.2"/>
              <DAI name="dU">
                <Val>LogicFileErr</Val>
              </DAI>
            </DOI>
            <DOI desc="CfgFileErr" name="Alm14">
              <DAI name="stVal" sAddr="81.235.1.10.0"/>
              <DAI name="q" sAddr="81.235.1.10.1"/>
              <DAI name="t" sAddr="81.235.1.10.2"/>
              <DAI name="dU">
                <Val>CfgFileErr</Val>
              </DAI>
            </DOI>
            <DOI desc="IED CPUModuleErr" name="Alm15">
              <DAI name="stVal" sAddr="81.235.1.11.0"/>
              <DAI name="q" sAddr="81.235.1.11.1"/>
              <DAI name="t" sAddr="81.235.1.11.2"/>
              <DAI name="dU">
                <Val>IED CPUModuleErr</Val>
              </DAI>
            </DOI>
            <DOI desc="CfgFileInconsist" name="Alm16">
              <DAI name="stVal" sAddr="81.235.1.12.0"/>
              <DAI name="q" sAddr="81.235.1.12.1"/>
              <DAI name="t" sAddr="81.235.1.12.2"/>
              <DAI name="dU">
                <Val>CfgFileInconsist</Val>
              </DAI>
            </DOI>
            <DOI desc="IOMatrixErr" name="Alm17">
              <DAI name="stVal" sAddr="81.235.1.13.0"/>
              <DAI name="q" sAddr="81.235.1.13.1"/>
              <DAI name="t" sAddr="81.235.1.13.2"/>
              <DAI name="dU">
                <Val>IOMatrixErr</Val>
              </DAI>
            </DOI>
            <DOI desc="BOChkNoResponse" name="Alm18">
              <DAI name="stVal" sAddr="81.357.1.1.0"/>
              <DAI name="q" sAddr="81.357.1.1.1"/>
              <DAI name="t" sAddr="81.357.1.1.2"/>
              <DAI name="dU">
                <Val>BOChkNoResponse</Val>
              </DAI>
            </DOI>
            <DOI desc="BOBreakdown" name="Alm19">
              <DAI name="stVal" sAddr="81.357.1.2.0"/>
              <DAI name="q" sAddr="81.357.1.2.1"/>
              <DAI name="t" sAddr="81.357.1.2.2"/>
              <DAI name="dU">
                <Val>BOBreakdown</Val>
              </DAI>
            </DOI>
            <DOI desc="BIBreakdown" name="Alm20">
              <DAI name="stVal" sAddr="81.357.1.3.0"/>
              <DAI name="q" sAddr="81.357.1.3.1"/>
              <DAI name="t" sAddr="81.357.1.3.2"/>
              <DAI name="dU">
                <Val>BIBreakdown</Val>
              </DAI>
            </DOI>
            <DOI desc="BIO CPUErr" name="Alm21">
              <DAI name="stVal" sAddr="81.357.1.7.0"/>
              <DAI name="q" sAddr="81.357.1.7.1"/>
              <DAI name="t" sAddr="81.357.1.7.2"/>
              <DAI name="dU">
                <Val>BIO CPUErr</Val>
              </DAI>
            </DOI>
            <DOI desc="BIO ROMSumErr" name="Alm22">
              <DAI name="stVal" sAddr="81.357.1.8.0"/>
              <DAI name="q" sAddr="81.357.1.8.1"/>
              <DAI name="t" sAddr="81.357.1.8.2"/>
              <DAI name="dU">
                <Val>BIO ROMSumErr</Val>
              </DAI>
            </DOI>
            <DOI desc="BIO EEPROMErr" name="Alm23">
              <DAI name="stVal" sAddr="81.357.1.9.0"/>
              <DAI name="q" sAddr="81.357.1.9.1"/>
              <DAI name="t" sAddr="81.357.1.9.2"/>
              <DAI name="dU">
                <Val>BIO EEPROMErr</Val>
              </DAI>
            </DOI>
            <DOI desc="BIOCfgErr" name="Alm24">
              <DAI name="stVal" sAddr="81.357.1.10.0"/>
              <DAI name="q" sAddr="81.357.1.10.1"/>
              <DAI name="t" sAddr="81.357.1.10.2"/>
              <DAI name="dU">
                <Val>BIOCfgErr</Val>
              </DAI>
            </DOI>
            <DOI desc="BISelfChkCircuitErr" name="Alm25">
              <DAI name="stVal" sAddr="81.357.1.11.0"/>
              <DAI name="q" sAddr="81.357.1.11.1"/>
              <DAI name="t" sAddr="81.357.1.11.2"/>
              <DAI name="dU">
                <Val>BISelfChkCircuitErr</Val>
              </DAI>
            </DOI>
            <DOI desc="BOLatchedPropertyCfgErr" name="Alm26">
              <DAI name="stVal" sAddr="81.357.1.12.0"/>
              <DAI name="q" sAddr="81.357.1.12.1"/>
              <DAI name="t" sAddr="81.357.1.12.2"/>
              <DAI name="dU">
                <Val>BOLatchedPropertyCfgErr</Val>
              </DAI>
            </DOI>
            <DOI desc="BICommInterrupt" name="Alm27">
              <DAI name="stVal" sAddr="81.357.1.13.0"/>
              <DAI name="q" sAddr="81.357.1.13.1"/>
              <DAI name="t" sAddr="81.357.1.13.2"/>
              <DAI name="dU">
                <Val>BICommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI desc="BOCommInterrupt" name="Alm28">
              <DAI name="stVal" sAddr="81.357.1.14.0"/>
              <DAI name="q" sAddr="81.357.1.14.1"/>
              <DAI name="t" sAddr="81.357.1.14.2"/>
              <DAI name="dU">
                <Val>BOCommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm29" name="Alm29">
              <DAI name="dU">
                <Val>General single alarm29</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm30" name="Alm30">
              <DAI name="dU">
                <Val>General single alarm30</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm31" name="Alm31">
              <DAI name="dU">
                <Val>General single alarm31</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm32" name="Alm32">
              <DAI name="dU">
                <Val>General single alarm32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Common alarm" lnType="SF_CSD_V2.00_GGIO_1" inst="1" lnClass="GGIO" prefix="MstAlm">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="RmtLocalStDiff" name="Alm1">
              <DAI name="stVal" sAddr="96.2.1.1.0"/>
              <DAI name="q" sAddr="96.2.1.1.1"/>
              <DAI name="t" sAddr="96.2.1.1.2"/>
              <DAI name="dU">
                <Val>RmtLocalStDiff</Val>
              </DAI>
            </DOI>
            <DOI desc="CPUCommErr" name="Alm2">
              <DAI name="stVal" sAddr="96.2.1.2.0"/>
              <DAI name="q" sAddr="96.2.1.2.1"/>
              <DAI name="t" sAddr="96.2.1.2.2"/>
              <DAI name="dU">
                <Val>CPUCommErr</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm3" name="Alm3">
              <DAI name="dU">
                <Val>General single alarm3</Val>
              </DAI>
            </DOI>
            <DOI desc="TimeSyncErr" name="Alm4">
              <DAI name="stVal" sAddr="96.2.1.4.0"/>
              <DAI name="q" sAddr="96.2.1.4.1"/>
              <DAI name="t" sAddr="96.2.1.4.2"/>
              <DAI name="dU">
                <Val>TimeSyncErr</Val>
              </DAI>
            </DOI>
            <DOI desc="BIOCfgErr" name="Alm5">
              <DAI name="stVal" sAddr="96.2.1.5.0"/>
              <DAI name="q" sAddr="96.2.1.5.1"/>
              <DAI name="t" sAddr="96.2.1.5.2"/>
              <DAI name="dU">
                <Val>BIOCfgErr</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm6" name="Alm6">
              <DAI name="dU">
                <Val>General single alarm6</Val>
              </DAI>
            </DOI>
            <DOI desc="SetGrpNo.Diff" name="Alm7">
              <DAI name="stVal" sAddr="96.2.1.7.0"/>
              <DAI name="q" sAddr="96.2.1.7.1"/>
              <DAI name="t" sAddr="96.2.1.7.2"/>
              <DAI name="dU">
                <Val>SetGrpNo.Diff</Val>
              </DAI>
            </DOI>
            <DOI desc="SetDiff" name="Alm8">
              <DAI name="stVal" sAddr="96.2.1.8.0"/>
              <DAI name="q" sAddr="96.2.1.8.1"/>
              <DAI name="t" sAddr="96.2.1.8.2"/>
              <DAI name="dU">
                <Val>SetDiff</Val>
              </DAI>
            </DOI>
            <DOI desc="ConnDiff" name="Alm9">
              <DAI name="stVal" sAddr="96.2.1.9.0"/>
              <DAI name="q" sAddr="96.2.1.9.1"/>
              <DAI name="t" sAddr="96.2.1.9.2"/>
              <DAI name="dU">
                <Val>ConnDiff</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm10" name="Alm10">
              <DAI name="dU">
                <Val>General single alarm10</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm11" name="Alm11">
              <DAI name="dU">
                <Val>General single alarm11</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm12" name="Alm12">
              <DAI name="dU">
                <Val>General single alarm12</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm13" name="Alm13">
              <DAI name="dU">
                <Val>General single alarm13</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm14" name="Alm14">
              <DAI name="dU">
                <Val>General single alarm14</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm15" name="Alm15">
              <DAI name="dU">
                <Val>General single alarm15</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm16" name="Alm16">
              <DAI name="dU">
                <Val>General single alarm16</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm17" name="Alm17">
              <DAI name="dU">
                <Val>General single alarm17</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm18" name="Alm18">
              <DAI name="dU">
                <Val>General single alarm18</Val>
              </DAI>
            </DOI>
            <DOI desc="GOCommErr" name="Alm19">
              <DAI name="stVal" sAddr="96.2.1.43.0"/>
              <DAI name="q" sAddr="96.2.1.43.1"/>
              <DAI name="t" sAddr="96.2.1.43.2"/>
              <DAI name="dU">
                <Val>GOCommErr</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm20" name="Alm20">
              <DAI name="dU">
                <Val>General single alarm20</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm21" name="Alm21">
              <DAI name="dU">
                <Val>General single alarm21</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm22" name="Alm22">
              <DAI name="dU">
                <Val>General single alarm22</Val>
              </DAI>
            </DOI>
            <DOI desc="GOGenlAlm" name="Alm23">
              <DAI name="stVal" sAddr="96.2.1.50.0"/>
              <DAI name="q" sAddr="96.2.1.50.1"/>
              <DAI name="t" sAddr="96.2.1.50.2"/>
              <DAI name="dU">
                <Val>GOGenlAlm</Val>
              </DAI>
            </DOI>
            <DOI desc="DownlaodSetFail" name="Alm24">
              <DAI name="stVal" sAddr="96.2.1.21.0"/>
              <DAI name="q" sAddr="96.2.1.21.1"/>
              <DAI name="t" sAddr="96.2.1.21.2"/>
              <DAI name="dU">
                <Val>DownlaodSetFail</Val>
              </DAI>
            </DOI>
            <DOI desc="MainTimeSyncSourceErr" name="Alm25">
              <DAI name="stVal" sAddr="96.2.1.22.0"/>
              <DAI name="q" sAddr="96.2.1.22.1"/>
              <DAI name="t" sAddr="96.2.1.22.2"/>
              <DAI name="dU">
                <Val>MainTimeSyncSourceErr</Val>
              </DAI>
            </DOI>
            <DOI desc="SCLvlNetAErr" name="Alm26">
              <DAI name="stVal" sAddr="96.2.1.23.0"/>
              <DAI name="q" sAddr="96.2.1.23.1"/>
              <DAI name="t" sAddr="96.2.1.23.2"/>
              <DAI name="dU">
                <Val>SCLvlNetAErr</Val>
              </DAI>
            </DOI>
            <DOI desc="SCLvlNetBErr" name="Alm27">
              <DAI name="stVal" sAddr="96.2.1.24.0"/>
              <DAI name="q" sAddr="96.2.1.24.1"/>
              <DAI name="t" sAddr="96.2.1.24.2"/>
              <DAI name="dU">
                <Val>SCLvlNetBErr</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm28" name="Alm28">
              <DAI name="dU">
                <Val>General single alarm28</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm29" name="Alm29">
              <DAI name="dU">
                <Val>General single alarm29</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm30" name="Alm30">
              <DAI name="dU">
                <Val>General single alarm30</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm31" name="Alm31">
              <DAI name="dU">
                <Val>General single alarm31</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm32" name="Alm32">
              <DAI name="dU">
                <Val>General single alarm32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection general connector" lnType="SF_CSD_V2.00_GGIO_2" inst="1" lnClass="GGIO" prefix="all">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Maintenance state" name="Ind1">
              <DAI name="stVal" sAddr="81.40.3.1.0"/>
              <DAI name="q" sAddr="81.40.3.1.1"/>
              <DAI name="t" sAddr="81.40.3.1.2"/>
              <DAI name="dU">
                <Val>Maintenance state</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)2" name="Ind2">
              <DAI name="dU">
                <Val>General indication(binary input)2</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)3" name="Ind3">
              <DAI name="dU">
                <Val>General indication(binary input)3</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)4" name="Ind4">
              <DAI name="dU">
                <Val>General indication(binary input)4</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)5" name="Ind5">
              <DAI name="dU">
                <Val>General indication(binary input)5</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)6" name="Ind6">
              <DAI name="dU">
                <Val>General indication(binary input)6</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)7" name="Ind7">
              <DAI name="dU">
                <Val>General indication(binary input)7</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)8" name="Ind8">
              <DAI name="dU">
                <Val>General indication(binary input)8</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)9" name="Ind9">
              <DAI name="dU">
                <Val>General indication(binary input)9</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)10" name="Ind10">
              <DAI name="dU">
                <Val>General indication(binary input)10</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)11" name="Ind11">
              <DAI name="dU">
                <Val>General indication(binary input)11</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)12" name="Ind12">
              <DAI name="dU">
                <Val>General indication(binary input)12</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)13" name="Ind13">
              <DAI name="dU">
                <Val>General indication(binary input)13</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)14" name="Ind14">
              <DAI name="dU">
                <Val>General indication(binary input)14</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)15" name="Ind15">
              <DAI name="dU">
                <Val>General indication(binary input)15</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)16" name="Ind16">
              <DAI name="dU">
                <Val>General indication(binary input)16</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)17" name="Ind17">
              <DAI name="dU">
                <Val>General indication(binary input)17</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)18" name="Ind18">
              <DAI name="dU">
                <Val>General indication(binary input)18</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)19" name="Ind19">
              <DAI name="dU">
                <Val>General indication(binary input)19</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)20" name="Ind20">
              <DAI name="dU">
                <Val>General indication(binary input)20</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)21" name="Ind21">
              <DAI name="dU">
                <Val>General indication(binary input)21</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)22" name="Ind22">
              <DAI name="dU">
                <Val>General indication(binary input)22</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)23" name="Ind23">
              <DAI name="dU">
                <Val>General indication(binary input)23</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)24" name="Ind24">
              <DAI name="dU">
                <Val>General indication(binary input)24</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)25" name="Ind25">
              <DAI name="dU">
                <Val>General indication(binary input)25</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)26" name="Ind26">
              <DAI name="dU">
                <Val>General indication(binary input)26</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)27" name="Ind27">
              <DAI name="dU">
                <Val>General indication(binary input)27</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)28" name="Ind28">
              <DAI name="dU">
                <Val>General indication(binary input)28</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)29" name="Ind29">
              <DAI name="dU">
                <Val>General indication(binary input)29</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)30" name="Ind30">
              <DAI name="dU">
                <Val>General indication(binary input)30</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)31" name="Ind31">
              <DAI name="dU">
                <Val>General indication(binary input)31</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)32" name="Ind32">
              <DAI name="dU">
                <Val>General indication(binary input)32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection hard connector" lnType="SF_CSD_V2.00_GGIO_2" inst="1" lnClass="GGIO" prefix="hard">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="MaintStateHardConn" name="Ind1">
              <DAI name="stVal" sAddr="81.40.5.1.0"/>
              <DAI name="q" sAddr="81.40.5.1.1"/>
              <DAI name="t" sAddr="81.40.5.1.2"/>
              <DAI name="dU">
                <Val>MaintStateHardConn</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)2" name="Ind2">
              <DAI name="dU">
                <Val>General indication(binary input)2</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)3" name="Ind3">
              <DAI name="dU">
                <Val>General indication(binary input)3</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)4" name="Ind4">
              <DAI name="dU">
                <Val>General indication(binary input)4</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)5" name="Ind5">
              <DAI name="dU">
                <Val>General indication(binary input)5</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)6" name="Ind6">
              <DAI name="dU">
                <Val>General indication(binary input)6</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)7" name="Ind7">
              <DAI name="dU">
                <Val>General indication(binary input)7</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)8" name="Ind8">
              <DAI name="dU">
                <Val>General indication(binary input)8</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)9" name="Ind9">
              <DAI name="dU">
                <Val>General indication(binary input)9</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)10" name="Ind10">
              <DAI name="dU">
                <Val>General indication(binary input)10</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)11" name="Ind11">
              <DAI name="dU">
                <Val>General indication(binary input)11</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)12" name="Ind12">
              <DAI name="dU">
                <Val>General indication(binary input)12</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)13" name="Ind13">
              <DAI name="dU">
                <Val>General indication(binary input)13</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)14" name="Ind14">
              <DAI name="dU">
                <Val>General indication(binary input)14</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)15" name="Ind15">
              <DAI name="dU">
                <Val>General indication(binary input)15</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)16" name="Ind16">
              <DAI name="dU">
                <Val>General indication(binary input)16</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)17" name="Ind17">
              <DAI name="dU">
                <Val>General indication(binary input)17</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)18" name="Ind18">
              <DAI name="dU">
                <Val>General indication(binary input)18</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)19" name="Ind19">
              <DAI name="dU">
                <Val>General indication(binary input)19</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)20" name="Ind20">
              <DAI name="dU">
                <Val>General indication(binary input)20</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)21" name="Ind21">
              <DAI name="dU">
                <Val>General indication(binary input)21</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)22" name="Ind22">
              <DAI name="dU">
                <Val>General indication(binary input)22</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)23" name="Ind23">
              <DAI name="dU">
                <Val>General indication(binary input)23</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)24" name="Ind24">
              <DAI name="dU">
                <Val>General indication(binary input)24</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)25" name="Ind25">
              <DAI name="dU">
                <Val>General indication(binary input)25</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)26" name="Ind26">
              <DAI name="dU">
                <Val>General indication(binary input)26</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)27" name="Ind27">
              <DAI name="dU">
                <Val>General indication(binary input)27</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)28" name="Ind28">
              <DAI name="dU">
                <Val>General indication(binary input)28</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)29" name="Ind29">
              <DAI name="dU">
                <Val>General indication(binary input)29</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)30" name="Ind30">
              <DAI name="dU">
                <Val>General indication(binary input)30</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)31" name="Ind31">
              <DAI name="dU">
                <Val>General indication(binary input)31</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)32" name="Ind32">
              <DAI name="dU">
                <Val>General indication(binary input)32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="device" lnType="SF_CSD_V2.00_LPHD" inst="1" lnClass="LPHD" prefix="">
            <DOI desc="UniqueIDCode" name="PhyNam">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
              <DAI name="swRev" sAddr="96.1.4.8.0"/>
              <DAI name="serNum" sAddr="96.1.4.2.0"/>
            </DOI>
            <DOI desc="PhyHealth" name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Indicates if this LN is a proxy " name="Proxy">
              <DAI name="dU">
                <Val>Indicates if this LN is a proxy </Val>
              </DAI>
            </DOI>
            <DOI desc="Setting zone No." name="ActSetGrp">
              <DAI name="dU">
                <Val>Setting zone No.</Val>
              </DAI>
            </DOI>
            <DOI desc="Be protected equipment" name="DevName">
              <DAI name="dU">
                <Val>Be protected equipment</Val>
              </DAI>
            </DOI>
            <DOI desc="IED address" name="DevAddr">
              <DAI name="dU">
                <Val>IED address</Val>
              </DAI>
            </DOI>
            <DOI desc="Network A IP" name="IPAddrNetA">
              <DAI name="dU">
                <Val>Network A IP</Val>
              </DAI>
            </DOI>
            <DOI desc="Network B IP" name="IPAddrNetB">
              <DAI name="dU">
                <Val>Network B IP</Val>
              </DAI>
            </DOI>
            <DOI desc="Network C IP" name="IPAddrNetC">
              <DAI name="dU">
                <Val>Network C IP</Val>
              </DAI>
            </DOI>
            <DOI desc="StrgTimeSyncMode" name="TimeMode">
              <DAI name="setVal" sAddr="96.1.1.2.0"/>
              <DAI name="dU">
                <Val>StrgTimeSyncMode</Val>
              </DAI>
            </DOI>
            <DOI desc="Substation name" name="StaName">
              <DAI name="dU">
                <Val>Substation name</Val>
              </DAI>
            </DOI>
            <DOI desc="IEDStrgTime" name="EquipTime">
              <DAI name="setVal" sAddr="96.1.4.13.0"/>
              <DAI name="dU">
                <Val>IEDStrgTime</Val>
              </DAI>
            </DOI>
            <DOI desc="IEDProcLvlVrTrmlCRC" name="IEDPinCrc">
              <DAI name="setVal" sAddr="96.1.4.6.0"/>
              <DAI name="dU">
                <Val>IEDProcLvlVrTrmlCRC</Val>
              </DAI>
            </DOI>
            <DOI desc="StationProcLvlVrTrmlCRC" name="SASPinCrc">
              <DAI name="setVal" sAddr="96.1.4.7.0"/>
              <DAI name="dU">
                <Val>StationProcLvlVrTrmlCRC</Val>
              </DAI>
            </DOI>
            <DOI desc="CCDGenTime" name="IEDPinTime">
              <DAI name="setVal" sAddr="96.1.4.33.0"/>
              <DAI name="dU">
                <Val>CCDGenTime</Val>
              </DAI>
            </DOI>
            <DOI desc="SetGrpNo." name="ActSGST">
              <SDI name="mag">
                <DAI name="i" sAddr="96.1.4.12.0"/>
              </SDI>
              <DAI name="q" sAddr="96.1.4.12.1"/>
              <DAI name="t" sAddr="96.1.4.12.2"/>
              <DAI name="dU">
                <Val>SetGrpNo.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Service tracking" lnType="SF_CSD_V2.00_LTRK_1" inst="1" lnClass="LTRK" prefix="">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Control service tracking for controllable single point" name="SpcTrk">
              <DAI name="objRef"/>
              <DAI name="dU">
                <Val>Control service tracking for controllable single point</Val>
              </DAI>
            </DOI>
            <DOI desc="Control service tracking for controllable double point" name="DpcTrk">
              <DAI name="objRef"/>
              <DAI name="dU">
                <Val>Control service tracking for controllable double point</Val>
              </DAI>
            </DOI>
            <DOI desc="Access service tracking for unbuffered report control block" name="UrcbTrk">
              <DAI name="objRef"/>
              <DAI name="dU">
                <Val>Access service tracking for unbuffered report control block</Val>
              </DAI>
            </DOI>
            <DOI desc="Access service tracking for setting group control block" name="BrcbTrk">
              <DAI name="objRef"/>
              <DAI name="dU">
                <Val>Access service tracking for setting group control block</Val>
              </DAI>
            </DOI>
            <DOI desc="Access service tracking for buffered report control block" name="SgcbTrk">
              <DAI name="objRef"/>
              <DAI name="dU">
                <Val>Access service tracking for buffered report control block</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Protection" inst="PROT">
          <LN0 desc="General" lnType="SF_CSD_V2.00_LLN0" inst="" lnClass="LLN0">
            <DataSet desc="Alarm signal" name="dsWarning">
              <FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
            </DataSet>
            <DataSet desc="IED BI 1" name="dsRelayDin1">
              <FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinInS"/>
            </DataSet>
            <DataSet desc="IED event" name="dsTripInfo">
              <FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op2" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op3" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op4" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op5" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op6" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op7" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op8" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op9" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op10" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op11" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op12" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op13" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op14" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op15" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op16" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op17" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op18" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op19" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op20" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op21" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op22" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op23" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op24" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op25" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op26" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op27" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op28" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op29" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op30" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op31" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op32" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op2" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op3" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op4" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op5" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op6" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op7" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op8" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op9" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op10" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op11" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op12" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op13" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op14" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op15" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op16" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op17" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op18" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="FltAmp.phsA" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="FltAmp.phsB" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="FltAmp.phsC" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="FltVol.phsA" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="FltVol.phsB" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="FltVol.phsC" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="MaxFltI0A" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="MaxFltU0V" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
            </DataSet>
            <DataSet desc="IED telesignalisation" name="dsRelayAin">
              <FCDA doName="A.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="2" prefix="mea"/>
              <FCDA doName="PhV.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3" prefix="mea"/>
              <FCDA doName="PhV.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3" prefix="mea"/>
              <FCDA doName="PhV.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3" prefix="mea"/>
              <FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="3" prefix="mea"/>
              <FCDA doName="PPV.phsAB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="PPV.phsBC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="PPV.phsCA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix="mea"/>
              <FCDA doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix="mea"/>
              <FCDA doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix="mea"/>
              <FCDA doName="A.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="4" prefix="mea"/>
              <FCDA doName="Vol" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="7" prefix="mea"/>
              <FCDA doName="PhV.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix="mea"/>
              <FCDA doName="A.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix="mea"/>
              <FCDA doName="Amp" fc="MX" ldInst="PROT" lnClass="MMXN" lnInst="7" prefix="mea"/>
              <FCDA doName="Hz" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="5" prefix="mea"/>
              <FCDA doName="Hz" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="6" prefix="mea"/>
              <FCDA doName="AnIn1" fc="MX" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="mea"/>
              <FCDA doName="AnIn2" fc="MX" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="mea"/>
              <FCDA doName="AnIn3" fc="MX" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="mea"/>
              <FCDA doName="AnIn4" fc="MX" ldInst="PROT" lnClass="GGIO" lnInst="6" prefix="mea"/>
              <FCDA doName="AnIn1" fc="MX" ldInst="PROT" lnClass="GGIO" lnInst="8" prefix="mea"/>
              <FCDA doName="AnIn1" fc="MX" ldInst="PROT" lnClass="GGIO" lnInst="9" prefix="mea"/>
            </DataSet>
            <DataSet desc="IED connector" name="dsRelayEna">
              <FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="En"/>
              <FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="go"/>
              <FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="GoSEn"/>
            </DataSet>
            <DataSet desc="IED settings" name="dsSetting">
              <FCDA doName="Enable" fc="SE" ldInst="PROT" lnClass="PTOC" lnInst="106" prefix="eve"/>
              <FCDA doName="FwdDirEna" fc="SE" ldInst="PROT" lnClass="PTOC" lnInst="106" prefix="eve"/>
              <FCDA doName="StrVal" fc="SE" ldInst="PROT" lnClass="PTOC" lnInst="106" prefix="eve"/>
              <FCDA doName="OpDlTmms" fc="SE" ldInst="PROT" lnClass="PTOC" lnInst="106" prefix="eve"/>
              <FCDA doName="InvertExp" fc="SE" ldInst="PROT" lnClass="PTOC" lnInst="106" prefix="eve"/>
              <FCDA doName="MinOpTmms" fc="SE" ldInst="PROT" lnClass="PTOC" lnInst="106" prefix="eve"/>
            </DataSet>
            <DataSet desc="IED parameter" name="dsParameter">
              <FCDA doName="ActSetGrp" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="DevName" fc="SP" ldInst="PROT" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="param"/>
              <FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="1" prefix="param"/>
              <FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="6" prefix="param"/>
              <FCDA doName="VRtgSnd" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="6" prefix="param"/>
              <FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="5" prefix="param"/>
              <FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="5" prefix="param"/>
              <FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="7" prefix="param"/>
              <FCDA doName="VRtgSnd" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="7" prefix="param"/>
              <FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2" prefix="param"/>
              <FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="2" prefix="param"/>
              <FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="4" prefix="param"/>
              <FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="4" prefix="param"/>
              <FCDA doName="ARtg" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="3" prefix="param"/>
              <FCDA doName="ARtgSnd" fc="SP" ldInst="PROT" lnClass="TCTR" lnInst="3" prefix="param"/>
              <FCDA doName="VRtg" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="8" prefix="param"/>
              <FCDA doName="VRtgSnd" fc="SP" ldInst="PROT" lnClass="TVTR" lnInst="8" prefix="param"/>
            </DataSet>
            <DataSet desc="IED log 1" name="dsLog1">
              <FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm22" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm23" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm24" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm25" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm26" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm27" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm28" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm29" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm30" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm31" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm32" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="Alm"/>
              <FCDA doName="Alm1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="Alm9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="2" prefix="Alm"/>
              <FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="En"/>
              <FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="go"/>
              <FCDA doName="SPCSO1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="GoSEn"/>
            </DataSet>
            <DataSet desc="IED log 2" name="dsLog2">
              <FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op2" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op3" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op4" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op5" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op6" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op7" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op8" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op9" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op10" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op11" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op12" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op13" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op14" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op15" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op16" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op17" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op18" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op19" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op20" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op21" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op22" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op23" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op24" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op27" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op28" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op29" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op30" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op31" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op32" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="500" prefix="act"/>
              <FCDA doName="Op1" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op2" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op3" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op4" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op5" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op6" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op7" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op8" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op9" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op10" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op11" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op12" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op13" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op14" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op15" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op16" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op17" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="Op18" fc="ST" ldInst="PROT" lnClass="GAPC" lnInst="501" prefix="act"/>
              <FCDA doName="FltAmp.phsA" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="FltAmp.phsB" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="FltAmp.phsC" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="FltVol.phsA" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="FltVol.phsB" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="FltVol.phsC" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="MaxFltI0A" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
              <FCDA doName="MaxFltU0V" fc="MX" ldInst="PROT" lnClass="RFLO" lnInst="424" prefix="flt"/>
            </DataSet>
            <DataSet desc="IED log 3" name="dsLog3">
              <FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind9" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind10" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind11" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind16" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind17" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind18" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind19" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind20" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind21" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinInS"/>
            </DataSet>
            <DataSet desc="IED BI 1" name="KEMAsetURCBDO">
              <FCDA doName="Ind1" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind2" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
            </DataSet>
            <DataSet desc="IED BI 2" name="KEMAsetURCBDA">
              <FCDA daName="stVal" doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA daName="q" doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA daName="t" doName="Ind3" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA daName="stVal" doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA daName="q" doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA daName="t" doName="Ind4" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
            </DataSet>
            <DataSet desc="IED BI 3" name="MaxLengthDatasetURCB32characters">
              <FCDA doName="Ind5" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind6" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
            </DataSet>
            <DataSet desc="IED BI 4" name="KEMAsetBRCBDO">
              <FCDA doName="Ind7" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind8" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
            </DataSet>
            <DataSet desc="IED BI 5" name="KEMAsetBRCBDA">
              <FCDA daName="stVal" doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA daName="q" doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA daName="t" doName="Ind12" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA daName="stVal" doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA daName="q" doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA daName="t" doName="Ind13" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
            </DataSet>
            <DataSet desc="IED BI 6" name="MaxLengthDatasetBRCB32characters">
              <FCDA doName="Ind14" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
              <FCDA doName="Ind15" fc="ST" ldInst="PROT" lnClass="GGIO" lnInst="1" prefix="BinIn"/>
            </DataSet>
            <DataSet desc="IED telesignalisation AllLevelTest" name="KEMAsetAllLevel">
              <FCDA doName="PhV" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="A.phsA" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA daName="cVal" doName="A.phsB" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA daName="cVal.mag" doName="A.phsC" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA daName="cVal.mag.f" doName="A.neut" fc="MX" ldInst="PROT" lnClass="MMXU" lnInst="1" prefix="mea"/>
            </DataSet>
            <ReportControl datSet="dsWarning" name="brcbWarning" intgPd="0" buffered="true" confRev="1" rptID="PROT/LLN0$BR$brcbWarning">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsRelayDin1" name="brcbRelayDinA" intgPd="0" buffered="true" confRev="1" rptID="PROT/LLN0$BR$brcbRelayDinA">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsTripInfo" name="brcbTripInfo" intgPd="0" buffered="true" confRev="1" rptID="PROT/LLN0$BR$brcbTripInfo">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsRelayAin" name="urcbRelayAin" intgPd="18000" buffered="false" confRev="1" rptID="PROT/LLN0$RP$urcbRelayAin">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="dsRelayEna" name="brcbRelayEna" intgPd="0" buffered="true" confRev="1" rptID="PROT/LLN0$RP$urcbKEMAsetURCBDO">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="KEMAsetURCBDO" name="urcbKEMAsetURCBDO" intgPd="18000" buffered="false" confRev="1" rptID="PROT/LLN0$BR$brcbRelayDinA">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="KEMAsetURCBDA" name="urcbKEMAsetURCBDA" intgPd="18000" buffered="false" confRev="1" rptID="PROT/LLN0$RP$urcbKEMAsetURCBDA">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="MaxLengthDatasetURCB32characters" name="urcbMaxlength" intgPd="18000" buffered="false" confRev="1" rptID="ROT/LLN0$RP$urcb_MaxLengthRCBName129charact0000000000000000000000000000000000000000000000000000000000000000000000000000000000129">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="KEMAsetBRCBDO" name="brcbKEMAsetBRCBDO" intgPd="0" buffered="true" confRev="1" rptID="PROT/LLN0$BR$brcbRelayDinA">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="KEMAsetBRCBDA" name="brcbKEMAsetBRCBDA" intgPd="0" buffered="true" confRev="1" rptID="PROT/LLN0$BR$brcbRelayDinA">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="MaxLengthDatasetBRCB32characters" name="brcbMaxLength" intgPd="0" buffered="true" confRev="1" rptID="PROT/LLN0$BR$urcb_MaxLengthRCBName129charact0000000000000000000000000000000000000000000000000000000000000000000000000000000000129">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <ReportControl datSet="KEMAsetAllLevel" name="KEMAsetAllLevelTest" intgPd="18000" buffered="false" confRev="1" rptID="PROT/LLN0$RP$KEMAsetAllLevelTest">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <LogControl datSet="dsLog1" name="LcbLogA" intgPd="180000" logEna="true" logName="PROT" reasonCode="true">
              <TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
            </LogControl>
            <LogControl datSet="dsLog2" name="LcbLogB" intgPd="180000" logEna="true" logName="PROT" reasonCode="true">
              <TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
            </LogControl>
            <LogControl datSet="dsLog3" name="LcbLogC" intgPd="180000" logEna="true" logName="PROT" reasonCode="true">
              <TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
            </LogControl>
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <SettingControl actSG="1" numOfSGs="32" resvTms="600"/>
          </LN0>
          <LN desc="device" lnType="SF_CSD_V2.00_LPHD" inst="1" lnClass="LPHD" prefix="">
            <DOI desc="IEDType" name="PhyNam">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
              <DAI name="swRev" sAddr="96.1.4.14.0"/>
              <DAI name="model" sAddr="96.1.4.9.0"/>
            </DOI>
            <DOI desc="PhyHealth" name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Indicates if this LN is a proxy " name="Proxy">
              <DAI name="dU">
                <Val>Indicates if this LN is a proxy </Val>
              </DAI>
            </DOI>
            <DOI desc="Present setting group" name="ActSetGrp">
              <DAI name="setVal" sAddr="81.10.1.2.0"/>
              <DAI name="minVal" sAddr="81.10.1.2.1">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal" sAddr="81.10.1.2.2">
                <Val>32</Val>
              </DAI>
              <DAI name="stepSize" sAddr="81.10.1.2.3">
                <Val>1</Val>
              </DAI>
              <DAI name="dU">
                <Val>Present setting group</Val>
              </DAI>
            </DOI>
            <DOI desc="PriEquipName" name="DevName">
              <DAI name="setVal" sAddr="96.1.4.3.0"/>
              <DAI name="dU">
                <Val>PriEquipName</Val>
              </DAI>
            </DOI>
            <DOI desc="IED address" name="DevAddr">
              <DAI name="dU">
                <Val>IED address</Val>
              </DAI>
            </DOI>
            <DOI desc="Network A IP" name="IPAddrNetA">
              <DAI name="dU">
                <Val>Network A IP</Val>
              </DAI>
            </DOI>
            <DOI desc="Network B IP" name="IPAddrNetB">
              <DAI name="dU">
                <Val>Network B IP</Val>
              </DAI>
            </DOI>
            <DOI desc="Network C IP" name="IPAddrNetC">
              <DAI name="dU">
                <Val>Network C IP</Val>
              </DAI>
            </DOI>
            <DOI desc="Time synchronization mode" name="TimeMode">
              <DAI name="dU">
                <Val>Time synchronization mode</Val>
              </DAI>
            </DOI>
            <DOI desc="Substation name" name="StaName">
              <DAI name="dU">
                <Val>Substation name</Val>
              </DAI>
            </DOI>
            <DOI desc="IED clock" name="EquipTime">
              <DAI name="dU">
                <Val>IED clock</Val>
              </DAI>
            </DOI>
            <DOI desc="Virtual CRC of process level" name="IEDPinCrc">
              <DAI name="dU">
                <Val>Virtual CRC of process level</Val>
              </DAI>
            </DOI>
            <DOI desc="Virtural CRC of station process level" name="SASPinCrc">
              <DAI name="dU">
                <Val>Virtural CRC of station process level</Val>
              </DAI>
            </DOI>
            <DOI desc="Create Time of ccd file" name="IEDPinTime">
              <DAI name="dU">
                <Val>Create Time of ccd file</Val>
              </DAI>
            </DOI>
            <DOI desc="Present setting zone No" name="ActSGST">
              <DAI name="dU">
                <Val>Present setting zone No</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection hardwired BI" lnType="SF_CSD_V2.00_GGIO_2" inst="1" lnClass="GGIO" prefix="BinIn">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="X9_BI1" name="Ind1">
              <DAI name="stVal" sAddr="81.1.2.1.0"/>
              <DAI name="q" sAddr="81.1.2.1.1"/>
              <DAI name="t" sAddr="81.1.2.1.2"/>
              <DAI name="dU">
                <Val>X9_BI1</Val>
              </DAI>
            </DOI>
            <DOI desc="X9_BI2" name="Ind2">
              <DAI name="stVal" sAddr="81.1.2.2.0"/>
              <DAI name="q" sAddr="81.1.2.2.1"/>
              <DAI name="t" sAddr="81.1.2.2.2"/>
              <DAI name="dU">
                <Val>X9_BI2</Val>
              </DAI>
            </DOI>
            <DOI desc="X9_BI3" name="Ind3">
              <DAI name="stVal" sAddr="81.1.2.3.0"/>
              <DAI name="q" sAddr="81.1.2.3.1"/>
              <DAI name="t" sAddr="81.1.2.3.2"/>
              <DAI name="dU">
                <Val>X9_BI3</Val>
              </DAI>
            </DOI>
            <DOI desc="X9_BI4" name="Ind4">
              <DAI name="stVal" sAddr="81.1.2.4.0"/>
              <DAI name="q" sAddr="81.1.2.4.1"/>
              <DAI name="t" sAddr="81.1.2.4.2"/>
              <DAI name="dU">
                <Val>X9_BI4</Val>
              </DAI>
            </DOI>
            <DOI desc="X9_BI5" name="Ind5">
              <DAI name="stVal" sAddr="81.1.2.5.0"/>
              <DAI name="q" sAddr="81.1.2.5.1"/>
              <DAI name="t" sAddr="81.1.2.5.2"/>
              <DAI name="dU">
                <Val>X9_BI5</Val>
              </DAI>
            </DOI>
            <DOI desc="X9_BI6" name="Ind6">
              <DAI name="stVal" sAddr="81.1.2.6.0"/>
              <DAI name="q" sAddr="81.1.2.6.1"/>
              <DAI name="t" sAddr="81.1.2.6.2"/>
              <DAI name="dU">
                <Val>X9_BI6</Val>
              </DAI>
            </DOI>
            <DOI desc="X9_BI7" name="Ind7">
              <DAI name="stVal" sAddr="81.1.2.7.0"/>
              <DAI name="q" sAddr="81.1.2.7.1"/>
              <DAI name="t" sAddr="81.1.2.7.2"/>
              <DAI name="dU">
                <Val>X9_BI7</Val>
              </DAI>
            </DOI>
            <DOI desc="X9_BI8" name="Ind8">
              <DAI name="stVal" sAddr="81.1.2.8.0"/>
              <DAI name="q" sAddr="81.1.2.8.1"/>
              <DAI name="t" sAddr="81.1.2.8.2"/>
              <DAI name="dU">
                <Val>X9_BI8</Val>
              </DAI>
            </DOI>
            <DOI desc="X9_BI9" name="Ind9">
              <DAI name="stVal" sAddr="81.1.2.9.0"/>
              <DAI name="q" sAddr="81.1.2.9.1"/>
              <DAI name="t" sAddr="81.1.2.9.2"/>
              <DAI name="dU">
                <Val>X9_BI9</Val>
              </DAI>
            </DOI>
            <DOI desc="IEDRst" name="Ind10">
              <DAI name="stVal" sAddr="81.1.2.10.0"/>
              <DAI name="q" sAddr="81.1.2.10.1"/>
              <DAI name="t" sAddr="81.1.2.10.2"/>
              <DAI name="dU">
                <Val>IEDRst</Val>
              </DAI>
            </DOI>
            <DOI desc="X9_BI11" name="Ind11">
              <DAI name="stVal" sAddr="81.1.2.11.0"/>
              <DAI name="q" sAddr="81.1.2.11.1"/>
              <DAI name="t" sAddr="81.1.2.11.2"/>
              <DAI name="dU">
                <Val>X9_BI11</Val>
              </DAI>
            </DOI>
            <DOI desc="X8_BI3" name="Ind12">
              <DAI name="stVal" sAddr="81.201.2.3.0"/>
              <DAI name="q" sAddr="81.201.2.3.1"/>
              <DAI name="t" sAddr="81.201.2.3.2"/>
              <DAI name="dU">
                <Val>X8_BI3</Val>
              </DAI>
            </DOI>
            <DOI desc="X8_BI4" name="Ind13">
              <DAI name="stVal" sAddr="81.201.2.4.0"/>
              <DAI name="q" sAddr="81.201.2.4.1"/>
              <DAI name="t" sAddr="81.201.2.4.2"/>
              <DAI name="dU">
                <Val>X8_BI4</Val>
              </DAI>
            </DOI>
            <DOI desc="X8_BI5" name="Ind14">
              <DAI name="stVal" sAddr="81.201.2.5.0"/>
              <DAI name="q" sAddr="81.201.2.5.1"/>
              <DAI name="t" sAddr="81.201.2.5.2"/>
              <DAI name="dU">
                <Val>X8_BI5</Val>
              </DAI>
            </DOI>
            <DOI desc="X8_BI6" name="Ind15">
              <DAI name="stVal" sAddr="81.201.2.6.0"/>
              <DAI name="q" sAddr="81.201.2.6.1"/>
              <DAI name="t" sAddr="81.201.2.6.2"/>
              <DAI name="dU">
                <Val>X8_BI6</Val>
              </DAI>
            </DOI>
            <DOI desc="X7_BI1" name="Ind16">
              <DAI name="stVal" sAddr="81.125.2.1.0"/>
              <DAI name="q" sAddr="81.125.2.1.1"/>
              <DAI name="t" sAddr="81.125.2.1.2"/>
              <DAI name="dU">
                <Val>X7_BI1</Val>
              </DAI>
            </DOI>
            <DOI desc="X7_BI2" name="Ind17">
              <DAI name="stVal" sAddr="81.125.2.2.0"/>
              <DAI name="q" sAddr="81.125.2.2.1"/>
              <DAI name="t" sAddr="81.125.2.2.2"/>
              <DAI name="dU">
                <Val>X7_BI2</Val>
              </DAI>
            </DOI>
            <DOI desc="X7_BI3" name="Ind18">
              <DAI name="stVal" sAddr="81.125.2.3.0"/>
              <DAI name="q" sAddr="81.125.2.3.1"/>
              <DAI name="t" sAddr="81.125.2.3.2"/>
              <DAI name="dU">
                <Val>X7_BI3</Val>
              </DAI>
            </DOI>
            <DOI desc="X7_BI4" name="Ind19">
              <DAI name="stVal" sAddr="81.125.2.4.0"/>
              <DAI name="q" sAddr="81.125.2.4.1"/>
              <DAI name="t" sAddr="81.125.2.4.2"/>
              <DAI name="dU">
                <Val>X7_BI4</Val>
              </DAI>
            </DOI>
            <DOI desc="X7_BI5" name="Ind20">
              <DAI name="stVal" sAddr="81.125.2.5.0"/>
              <DAI name="q" sAddr="81.125.2.5.1"/>
              <DAI name="t" sAddr="81.125.2.5.2"/>
              <DAI name="dU">
                <Val>X7_BI5</Val>
              </DAI>
            </DOI>
            <DOI desc="X7_BI6" name="Ind21">
              <DAI name="stVal" sAddr="81.125.2.6.0"/>
              <DAI name="q" sAddr="81.125.2.6.1"/>
              <DAI name="t" sAddr="81.125.2.6.2"/>
              <DAI name="dU">
                <Val>X7_BI6</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)22" name="Ind22">
              <DAI name="dU">
                <Val>General indication(binary input)22</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)23" name="Ind23">
              <DAI name="dU">
                <Val>General indication(binary input)23</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)24" name="Ind24">
              <DAI name="dU">
                <Val>General indication(binary input)24</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)25" name="Ind25">
              <DAI name="dU">
                <Val>General indication(binary input)25</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)26" name="Ind26">
              <DAI name="dU">
                <Val>General indication(binary input)26</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)27" name="Ind27">
              <DAI name="dU">
                <Val>General indication(binary input)27</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)28" name="Ind28">
              <DAI name="dU">
                <Val>General indication(binary input)28</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)29" name="Ind29">
              <DAI name="dU">
                <Val>General indication(binary input)29</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)30" name="Ind30">
              <DAI name="dU">
                <Val>General indication(binary input)30</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)31" name="Ind31">
              <DAI name="dU">
                <Val>General indication(binary input)31</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)32" name="Ind32">
              <DAI name="dU">
                <Val>General indication(binary input)32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED BI" lnType="SF_CSD_V2.00_GGIO_2" inst="1" lnClass="GGIO" prefix="BinInS">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="RmtState" name="Ind1">
              <DAI name="dU">
                <Val>RmtState</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)2" name="Ind2">
              <DAI name="dU">
                <Val>General indication(binary input)2</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)3" name="Ind3">
              <DAI name="dU">
                <Val>General indication(binary input)3</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)4" name="Ind4">
              <DAI name="dU">
                <Val>General indication(binary input)4</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)5" name="Ind5">
              <DAI name="dU">
                <Val>General indication(binary input)5</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)6" name="Ind6">
              <DAI name="dU">
                <Val>General indication(binary input)6</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)7" name="Ind7">
              <DAI name="dU">
                <Val>General indication(binary input)7</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)8" name="Ind8">
              <DAI name="dU">
                <Val>General indication(binary input)8</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)9" name="Ind9">
              <DAI name="dU">
                <Val>General indication(binary input)9</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)10" name="Ind10">
              <DAI name="dU">
                <Val>General indication(binary input)10</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)11" name="Ind11">
              <DAI name="dU">
                <Val>General indication(binary input)11</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)12" name="Ind12">
              <DAI name="dU">
                <Val>General indication(binary input)12</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)13" name="Ind13">
              <DAI name="dU">
                <Val>General indication(binary input)13</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)14" name="Ind14">
              <DAI name="dU">
                <Val>General indication(binary input)14</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)15" name="Ind15">
              <DAI name="dU">
                <Val>General indication(binary input)15</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)16" name="Ind16">
              <DAI name="dU">
                <Val>General indication(binary input)16</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)17" name="Ind17">
              <DAI name="dU">
                <Val>General indication(binary input)17</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)18" name="Ind18">
              <DAI name="dU">
                <Val>General indication(binary input)18</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)19" name="Ind19">
              <DAI name="dU">
                <Val>General indication(binary input)19</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)20" name="Ind20">
              <DAI name="dU">
                <Val>General indication(binary input)20</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)21" name="Ind21">
              <DAI name="dU">
                <Val>General indication(binary input)21</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)22" name="Ind22">
              <DAI name="dU">
                <Val>General indication(binary input)22</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)23" name="Ind23">
              <DAI name="dU">
                <Val>General indication(binary input)23</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)24" name="Ind24">
              <DAI name="dU">
                <Val>General indication(binary input)24</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)25" name="Ind25">
              <DAI name="dU">
                <Val>General indication(binary input)25</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)26" name="Ind26">
              <DAI name="dU">
                <Val>General indication(binary input)26</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)27" name="Ind27">
              <DAI name="dU">
                <Val>General indication(binary input)27</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)28" name="Ind28">
              <DAI name="dU">
                <Val>General indication(binary input)28</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)29" name="Ind29">
              <DAI name="dU">
                <Val>General indication(binary input)29</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)30" name="Ind30">
              <DAI name="dU">
                <Val>General indication(binary input)30</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)31" name="Ind31">
              <DAI name="dU">
                <Val>General indication(binary input)31</Val>
              </DAI>
            </DOI>
            <DOI desc="General indication(binary input)32" name="Ind32">
              <DAI name="dU">
                <Val>General indication(binary input)32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED alarm" lnType="SF_CSD_V2.00_GGIO_1" inst="1" lnClass="GGIO" prefix="Alm">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="RunningErr" name="Alm1">
              <DAI name="stVal" sAddr="96.2.1.49.0"/>
              <DAI name="q" sAddr="96.2.1.49.1"/>
              <DAI name="t" sAddr="96.2.1.49.2"/>
              <DAI name="dU">
                <Val>RunningErr</Val>
              </DAI>
            </DOI>
            <DOI desc="SyncVoltErr" name="Alm2">
              <DAI name="stVal" sAddr="81.54.1.1.0"/>
              <DAI name="q" sAddr="81.54.1.1.1"/>
              <DAI name="t" sAddr="81.54.1.1.2"/>
              <DAI name="dU">
                <Val>SyncVoltErr</Val>
              </DAI>
            </DOI>
            <DOI desc="MCSyncModeErr" name="Alm3">
              <DAI name="stVal" sAddr="81.137.1.10.0"/>
              <DAI name="q" sAddr="81.137.1.10.1"/>
              <DAI name="t" sAddr="81.137.1.10.2"/>
              <DAI name="dU">
                <Val>MCSyncModeErr</Val>
              </DAI>
            </DOI>
            <DOI desc="MCSyncVoltErr" name="Alm4">
              <DAI name="stVal" sAddr="81.300.1.1.0"/>
              <DAI name="q" sAddr="81.300.1.1.1"/>
              <DAI name="t" sAddr="81.300.1.1.2"/>
              <DAI name="dU">
                <Val>MCSyncVoltErr</Val>
              </DAI>
            </DOI>
            <DOI desc="SyncPhSelConflict" name="Alm5">
              <DAI name="stVal" sAddr="81.302.1.1.0"/>
              <DAI name="q" sAddr="81.302.1.1.1"/>
              <DAI name="t" sAddr="81.302.1.1.2"/>
              <DAI name="dU">
                <Val>SyncPhSelConflict</Val>
              </DAI>
            </DOI>
            <DOI desc="SRAMSelfChkErr" name="Alm6">
              <DAI name="stVal" sAddr="81.236.1.3.0"/>
              <DAI name="q" sAddr="81.236.1.3.1"/>
              <DAI name="t" sAddr="81.236.1.3.2"/>
              <DAI name="dU">
                <Val>SRAMSelfChkErr</Val>
              </DAI>
            </DOI>
            <DOI desc="TestStateNotRst" name="Alm7">
              <DAI name="stVal" sAddr="81.236.1.4.0"/>
              <DAI name="q" sAddr="81.236.1.4.1"/>
              <DAI name="t" sAddr="81.236.1.4.2"/>
              <DAI name="dU">
                <Val>TestStateNotRst</Val>
              </DAI>
            </DOI>
            <DOI desc="OperFail" name="Alm8">
              <DAI name="stVal" sAddr="81.236.1.5.0"/>
              <DAI name="q" sAddr="81.236.1.5.1"/>
              <DAI name="t" sAddr="81.236.1.5.2"/>
              <DAI name="dU">
                <Val>OperFail</Val>
              </DAI>
            </DOI>
            <DOI desc="CanCommInterrupt" name="Alm9">
              <DAI name="stVal" sAddr="81.236.1.7.0"/>
              <DAI name="q" sAddr="81.236.1.7.1"/>
              <DAI name="t" sAddr="81.236.1.7.2"/>
              <DAI name="dU">
                <Val>CanCommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI desc="FLASHSelfChkErr" name="Alm10">
              <DAI name="stVal" sAddr="81.236.1.8.0"/>
              <DAI name="q" sAddr="81.236.1.8.1"/>
              <DAI name="t" sAddr="81.236.1.8.2"/>
              <DAI name="dU">
                <Val>FLASHSelfChkErr</Val>
              </DAI>
            </DOI>
            <DOI desc="WorkInTestSetGrp" name="Alm11">
              <DAI name="stVal" sAddr="81.236.1.15.0"/>
              <DAI name="q" sAddr="81.236.1.15.1"/>
              <DAI name="t" sAddr="81.236.1.15.2"/>
              <DAI name="dU">
                <Val>WorkInTestSetGrp</Val>
              </DAI>
            </DOI>
            <DOI desc="BIInputErr" name="Alm12">
              <DAI name="stVal" sAddr="81.357.1.4.0"/>
              <DAI name="q" sAddr="81.357.1.4.1"/>
              <DAI name="t" sAddr="81.357.1.4.2"/>
              <DAI name="dU">
                <Val>BIInputErr</Val>
              </DAI>
            </DOI>
            <DOI desc="DualPosnInputIncosist" name="Alm13">
              <DAI name="stVal" sAddr="81.357.1.5.0"/>
              <DAI name="q" sAddr="81.357.1.5.1"/>
              <DAI name="t" sAddr="81.357.1.5.2"/>
              <DAI name="dU">
                <Val>DualPosnInputIncosist</Val>
              </DAI>
            </DOI>
            <DOI desc="BIOInputPowerErr" name="Alm14">
              <DAI name="stVal" sAddr="81.357.1.6.0"/>
              <DAI name="q" sAddr="81.357.1.6.1"/>
              <DAI name="t" sAddr="81.357.1.6.2"/>
              <DAI name="dU">
                <Val>BIOInputPowerErr</Val>
              </DAI>
            </DOI>
            <DOI desc="3I0Stage1Alarm" name="Alm15">
              <DAI name="stVal" sAddr="81.39.1.2.0"/>
              <DAI name="q" sAddr="81.39.1.2.1"/>
              <DAI name="t" sAddr="81.39.1.2.2"/>
              <DAI name="dU">
                <Val>3I0Stage1Alarm</Val>
              </DAI>
            </DOI>
            <DOI desc="InstantVTFail" name="Alm16">
              <DAI name="stVal" sAddr="81.79.1.2.0"/>
              <DAI name="q" sAddr="81.79.1.2.1"/>
              <DAI name="t" sAddr="81.79.1.2.2"/>
              <DAI name="dU">
                <Val>InstantVTFail</Val>
              </DAI>
            </DOI>
            <DOI desc="VTFailAlarm" name="Alm17">
              <DAI name="stVal" sAddr="81.79.1.3.0"/>
              <DAI name="q" sAddr="81.79.1.3.1"/>
              <DAI name="t" sAddr="81.79.1.3.2"/>
              <DAI name="dU">
                <Val>VTFailAlarm</Val>
              </DAI>
            </DOI>
            <DOI desc="3PhVTFailErrBIAlarm" name="Alm18">
              <DAI name="stVal" sAddr="81.79.1.4.0"/>
              <DAI name="q" sAddr="81.79.1.4.1"/>
              <DAI name="t" sAddr="81.79.1.4.2"/>
              <DAI name="dU">
                <Val>3PhVTFailErrBIAlarm</Val>
              </DAI>
            </DOI>
            <DOI desc="3PhVoltDead" name="Alm19">
              <DAI name="stVal" sAddr="81.79.1.1.0"/>
              <DAI name="q" sAddr="81.79.1.1.1"/>
              <DAI name="t" sAddr="81.79.1.1.2"/>
              <DAI name="dU">
                <Val>3PhVoltDead</Val>
              </DAI>
            </DOI>
            <DOI desc="ThermalOLStage1Alarm" name="Alm20">
              <DAI name="stVal" sAddr="81.95.1.1.0"/>
              <DAI name="q" sAddr="81.95.1.1.1"/>
              <DAI name="t" sAddr="81.95.1.1.2"/>
              <DAI name="dU">
                <Val>ThermalOLStage1Alarm</Val>
              </DAI>
            </DOI>
            <DOI desc="ThermalOLStage2Alarm" name="Alm21">
              <DAI name="stVal" sAddr="81.95.1.2.0"/>
              <DAI name="q" sAddr="81.95.1.2.1"/>
              <DAI name="t" sAddr="81.95.1.2.2"/>
              <DAI name="dU">
                <Val>ThermalOLStage2Alarm</Val>
              </DAI>
            </DOI>
            <DOI desc="DZ BIErrAlarm" name="Alm22">
              <DAI name="stVal" sAddr="81.99.1.2.0"/>
              <DAI name="q" sAddr="81.99.1.2.1"/>
              <DAI name="t" sAddr="81.99.1.2.2"/>
              <DAI name="dU">
                <Val>DZ BIErrAlarm</Val>
              </DAI>
            </DOI>
            <DOI desc="BrokenConductorAlarm" name="Alm23">
              <DAI name="stVal" sAddr="81.113.1.1.0"/>
              <DAI name="q" sAddr="81.113.1.1.1"/>
              <DAI name="t" sAddr="81.113.1.1.2"/>
              <DAI name="dU">
                <Val>BrokenConductorAlarm</Val>
              </DAI>
            </DOI>
            <DOI desc="InstantU4VTFailAlarm" name="Alm24">
              <DAI name="stVal" sAddr="81.233.1.1.0"/>
              <DAI name="q" sAddr="81.233.1.1.1"/>
              <DAI name="t" sAddr="81.233.1.1.2"/>
              <DAI name="dU">
                <Val>InstantU4VTFailAlarm</Val>
              </DAI>
            </DOI>
            <DOI desc="U4VTFailAlarm" name="Alm25">
              <DAI name="stVal" sAddr="81.233.1.2.0"/>
              <DAI name="q" sAddr="81.233.1.2.1"/>
              <DAI name="t" sAddr="81.233.1.2.2"/>
              <DAI name="dU">
                <Val>U4VTFailAlarm</Val>
              </DAI>
            </DOI>
            <DOI desc="DefTimeOEStage2Alarm" name="Alm26">
              <DAI name="stVal" sAddr="81.250.1.3.0"/>
              <DAI name="q" sAddr="81.250.1.3.1"/>
              <DAI name="t" sAddr="81.250.1.3.2"/>
              <DAI name="dU">
                <Val>DefTimeOEStage2Alarm</Val>
              </DAI>
            </DOI>
            <DOI desc="OEFrequcncyOverLmt" name="Alm27">
              <DAI name="stVal" sAddr="81.250.1.2.0"/>
              <DAI name="q" sAddr="81.250.1.2.1"/>
              <DAI name="t" sAddr="81.250.1.2.2"/>
              <DAI name="dU">
                <Val>OEFrequcncyOverLmt</Val>
              </DAI>
            </DOI>
            <DOI desc="3U0SetErr" name="Alm28">
              <DAI name="stVal" sAddr="81.227.1.6.0"/>
              <DAI name="q" sAddr="81.227.1.6.1"/>
              <DAI name="t" sAddr="81.227.1.6.2"/>
              <DAI name="dU">
                <Val>3U0SetErr</Val>
              </DAI>
            </DOI>
            <DOI desc="DefTimeOEStage1Alarm" name="Alm29">
              <DAI name="stVal" sAddr="81.101.1.3.0"/>
              <DAI name="q" sAddr="81.101.1.3.1"/>
              <DAI name="t" sAddr="81.101.1.3.2"/>
              <DAI name="dU">
                <Val>DefTimeOEStage1Alarm</Val>
              </DAI>
            </DOI>
            <DOI desc="CTFail" name="Alm30">
              <DAI name="stVal" sAddr="81.297.1.1.0"/>
              <DAI name="q" sAddr="81.297.1.1.1"/>
              <DAI name="t" sAddr="81.297.1.1.2"/>
              <DAI name="dU">
                <Val>CTFail</Val>
              </DAI>
            </DOI>
            <DOI desc="OCInrushBlk" name="Alm31">
              <DAI name="stVal" sAddr="81.237.1.1.0"/>
              <DAI name="q" sAddr="81.237.1.1.1"/>
              <DAI name="t" sAddr="81.237.1.1.2"/>
              <DAI name="dU">
                <Val>OCInrushBlk</Val>
              </DAI>
            </DOI>
            <DOI desc="3I0InrushBlk" name="Alm32">
              <DAI name="stVal" sAddr="81.309.1.1.0"/>
              <DAI name="q" sAddr="81.309.1.1.1"/>
              <DAI name="t" sAddr="81.309.1.1.2"/>
              <DAI name="dU">
                <Val>3I0InrushBlk</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED alarm" lnType="SF_CSD_V2.00_GGIO_1" inst="2" lnClass="GGIO" prefix="Alm">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="SOTF BIErrAlarm" name="Alm1">
              <DAI name="stVal" sAddr="81.316.1.3.0"/>
              <DAI name="q" sAddr="81.316.1.3.1"/>
              <DAI name="t" sAddr="81.316.1.3.2"/>
              <DAI name="dU">
                <Val>SOTF BIErrAlarm</Val>
              </DAI>
            </DOI>
            <DOI desc="InvTimeOEAlarm" name="Alm2">
              <DAI name="stVal" sAddr="81.317.1.4.0"/>
              <DAI name="q" sAddr="81.317.1.4.1"/>
              <DAI name="t" sAddr="81.317.1.4.2"/>
              <DAI name="dU">
                <Val>InvTimeOEAlarm</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage1Alarm" name="Alm3">
              <DAI name="stVal" sAddr="81.337.1.5.0"/>
              <DAI name="q" sAddr="81.337.1.5.1"/>
              <DAI name="t" sAddr="81.337.1.5.2"/>
              <DAI name="dU">
                <Val>OCStage1Alarm</Val>
              </DAI>
            </DOI>
            <DOI desc="TempProt1Alarm" name="Alm4">
              <DAI name="stVal" sAddr="81.368.1.2.0"/>
              <DAI name="q" sAddr="81.368.1.2.1"/>
              <DAI name="t" sAddr="81.368.1.2.2"/>
              <DAI name="dU">
                <Val>TempProt1Alarm</Val>
              </DAI>
            </DOI>
            <DOI desc="TempProt2Alarm" name="Alm5">
              <DAI name="stVal" sAddr="81.370.1.2.0"/>
              <DAI name="q" sAddr="81.370.1.2.1"/>
              <DAI name="t" sAddr="81.370.1.2.2"/>
              <DAI name="dU">
                <Val>TempProt2Alarm</Val>
              </DAI>
            </DOI>
            <DOI desc="DefTimeOEStage3Alarm" name="Alm6">
              <DAI name="stVal" sAddr="81.396.1.3.0"/>
              <DAI name="q" sAddr="81.396.1.3.1"/>
              <DAI name="t" sAddr="81.396.1.3.2"/>
              <DAI name="dU">
                <Val>DefTimeOEStage3Alarm</Val>
              </DAI>
            </DOI>
            <DOI desc="CBF BIErr" name="Alm7">
              <DAI name="stVal" sAddr="81.97.1.3.0"/>
              <DAI name="q" sAddr="81.97.1.3.1"/>
              <DAI name="t" sAddr="81.97.1.3.2"/>
              <DAI name="dU">
                <Val>CBF BIErr</Val>
              </DAI>
            </DOI>
            <DOI desc="ARSyncChkModeErr" name="Alm8">
              <DAI name="stVal" sAddr="81.413.1.24.0"/>
              <DAI name="q" sAddr="81.413.1.24.1"/>
              <DAI name="t" sAddr="81.413.1.24.2"/>
              <DAI name="dU">
                <Val>ARSyncChkModeErr</Val>
              </DAI>
            </DOI>
            <DOI desc="SpringDischarge" name="Alm9">
              <DAI name="stVal" sAddr="81.413.1.21.0"/>
              <DAI name="q" sAddr="81.413.1.21.1"/>
              <DAI name="t" sAddr="81.413.1.21.2"/>
              <DAI name="dU">
                <Val>SpringDischarge</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm10" name="Alm10">
              <DAI name="dU">
                <Val>General single alarm10</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm11" name="Alm11">
              <DAI name="dU">
                <Val>General single alarm11</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm12" name="Alm12">
              <DAI name="dU">
                <Val>General single alarm12</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm13" name="Alm13">
              <DAI name="dU">
                <Val>General single alarm13</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm14" name="Alm14">
              <DAI name="dU">
                <Val>General single alarm14</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm15" name="Alm15">
              <DAI name="dU">
                <Val>General single alarm15</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm16" name="Alm16">
              <DAI name="dU">
                <Val>General single alarm16</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm17" name="Alm17">
              <DAI name="dU">
                <Val>General single alarm17</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm18" name="Alm18">
              <DAI name="dU">
                <Val>General single alarm18</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm19" name="Alm19">
              <DAI name="dU">
                <Val>General single alarm19</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm20" name="Alm20">
              <DAI name="dU">
                <Val>General single alarm20</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm21" name="Alm21">
              <DAI name="dU">
                <Val>General single alarm21</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm22" name="Alm22">
              <DAI name="dU">
                <Val>General single alarm22</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm23" name="Alm23">
              <DAI name="dU">
                <Val>General single alarm23</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm24" name="Alm24">
              <DAI name="dU">
                <Val>General single alarm24</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm25" name="Alm25">
              <DAI name="dU">
                <Val>General single alarm25</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm26" name="Alm26">
              <DAI name="dU">
                <Val>General single alarm26</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm27" name="Alm27">
              <DAI name="dU">
                <Val>General single alarm27</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm28" name="Alm28">
              <DAI name="dU">
                <Val>General single alarm28</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm29" name="Alm29">
              <DAI name="dU">
                <Val>General single alarm29</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm30" name="Alm30">
              <DAI name="dU">
                <Val>General single alarm30</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm31" name="Alm31">
              <DAI name="dU">
                <Val>General single alarm31</Val>
              </DAI>
            </DOI>
            <DOI desc="General single alarm32" name="Alm32">
              <DAI name="dU">
                <Val>General single alarm32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED operate info" lnType="SF_CSD_V2.00_GAPC_2" inst="500" lnClass="GAPC" prefix="act">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Start" name="Str">
              <DAI name="dU">
                <Val>Start</Val>
              </DAI>
            </DOI>
            <DOI desc="MCFreqDiffFail" name="Op1">
              <DAI name="general" sAddr="81.137.1.2.0"/>
              <DAI name="phsA" sAddr="81.137.1.2.3"/>
              <DAI name="phsB" sAddr="81.137.1.2.4"/>
              <DAI name="phsC" sAddr="81.137.1.2.5"/>
              <DAI name="q" sAddr="81.137.1.2.1"/>
              <DAI name="t" sAddr="81.137.1.2.2"/>
              <DAI name="dU">
                <Val>MCFreqDiffFail</Val>
              </DAI>
            </DOI>
            <DOI desc="MCAngleDiffFail" name="Op2">
              <DAI name="general" sAddr="81.137.1.3.0"/>
              <DAI name="phsA" sAddr="81.137.1.3.3"/>
              <DAI name="phsB" sAddr="81.137.1.3.4"/>
              <DAI name="phsC" sAddr="81.137.1.3.5"/>
              <DAI name="q" sAddr="81.137.1.3.1"/>
              <DAI name="t" sAddr="81.137.1.3.2"/>
              <DAI name="dU">
                <Val>MCAngleDiffFail</Val>
              </DAI>
            </DOI>
            <DOI desc="MCDeadVoltChkFail" name="Op3">
              <DAI name="general" sAddr="81.137.1.4.0"/>
              <DAI name="phsA" sAddr="81.137.1.4.3"/>
              <DAI name="phsB" sAddr="81.137.1.4.4"/>
              <DAI name="phsC" sAddr="81.137.1.4.5"/>
              <DAI name="q" sAddr="81.137.1.4.1"/>
              <DAI name="t" sAddr="81.137.1.4.2"/>
              <DAI name="dU">
                <Val>MCDeadVoltChkFail</Val>
              </DAI>
            </DOI>
            <DOI desc="MCSyncRequest" name="Op4">
              <DAI name="general" sAddr="81.137.1.5.0"/>
              <DAI name="phsA" sAddr="81.137.1.5.3"/>
              <DAI name="phsB" sAddr="81.137.1.5.4"/>
              <DAI name="phsC" sAddr="81.137.1.5.5"/>
              <DAI name="q" sAddr="81.137.1.5.1"/>
              <DAI name="t" sAddr="81.137.1.5.2"/>
              <DAI name="dU">
                <Val>MCSyncRequest</Val>
              </DAI>
            </DOI>
            <DOI desc="MCSyncMet" name="Op5">
              <DAI name="general" sAddr="81.137.1.6.0"/>
              <DAI name="phsA" sAddr="81.137.1.6.3"/>
              <DAI name="phsB" sAddr="81.137.1.6.4"/>
              <DAI name="phsC" sAddr="81.137.1.6.5"/>
              <DAI name="q" sAddr="81.137.1.6.1"/>
              <DAI name="t" sAddr="81.137.1.6.2"/>
              <DAI name="dU">
                <Val>MCSyncMet</Val>
              </DAI>
            </DOI>
            <DOI desc="MCSyncUVMet" name="Op6">
              <DAI name="general" sAddr="81.137.1.7.0"/>
              <DAI name="phsA" sAddr="81.137.1.7.3"/>
              <DAI name="phsB" sAddr="81.137.1.7.4"/>
              <DAI name="phsC" sAddr="81.137.1.7.5"/>
              <DAI name="q" sAddr="81.137.1.7.1"/>
              <DAI name="t" sAddr="81.137.1.7.2"/>
              <DAI name="dU">
                <Val>MCSyncUVMet</Val>
              </DAI>
            </DOI>
            <DOI desc="MCSyncTimeout" name="Op7">
              <DAI name="general" sAddr="81.137.1.8.0"/>
              <DAI name="phsA" sAddr="81.137.1.8.3"/>
              <DAI name="phsB" sAddr="81.137.1.8.4"/>
              <DAI name="phsC" sAddr="81.137.1.8.5"/>
              <DAI name="q" sAddr="81.137.1.8.1"/>
              <DAI name="t" sAddr="81.137.1.8.2"/>
              <DAI name="dU">
                <Val>MCSyncTimeout</Val>
              </DAI>
            </DOI>
            <DOI desc="MCMet" name="Op8">
              <DAI name="general" sAddr="81.137.1.9.0"/>
              <DAI name="phsA" sAddr="81.137.1.9.3"/>
              <DAI name="phsB" sAddr="81.137.1.9.4"/>
              <DAI name="phsC" sAddr="81.137.1.9.5"/>
              <DAI name="q" sAddr="81.137.1.9.1"/>
              <DAI name="t" sAddr="81.137.1.9.2"/>
              <DAI name="dU">
                <Val>MCMet</Val>
              </DAI>
            </DOI>
            <DOI desc="MCChkDLLBMet" name="Op9">
              <DAI name="general" sAddr="81.137.1.11.0"/>
              <DAI name="phsA" sAddr="81.137.1.11.3"/>
              <DAI name="phsB" sAddr="81.137.1.11.4"/>
              <DAI name="phsC" sAddr="81.137.1.11.5"/>
              <DAI name="q" sAddr="81.137.1.11.1"/>
              <DAI name="t" sAddr="81.137.1.11.2"/>
              <DAI name="dU">
                <Val>MCChkDLLBMet</Val>
              </DAI>
            </DOI>
            <DOI desc="MCChkLLDBMet" name="Op10">
              <DAI name="general" sAddr="81.137.1.12.0"/>
              <DAI name="phsA" sAddr="81.137.1.12.3"/>
              <DAI name="phsB" sAddr="81.137.1.12.4"/>
              <DAI name="phsC" sAddr="81.137.1.12.5"/>
              <DAI name="q" sAddr="81.137.1.12.1"/>
              <DAI name="t" sAddr="81.137.1.12.2"/>
              <DAI name="dU">
                <Val>MCChkLLDBMet</Val>
              </DAI>
            </DOI>
            <DOI desc="MCChkDLDBMet" name="Op11">
              <DAI name="general" sAddr="81.137.1.13.0"/>
              <DAI name="phsA" sAddr="81.137.1.13.3"/>
              <DAI name="phsB" sAddr="81.137.1.13.4"/>
              <DAI name="phsC" sAddr="81.137.1.13.5"/>
              <DAI name="q" sAddr="81.137.1.13.1"/>
              <DAI name="t" sAddr="81.137.1.13.2"/>
              <DAI name="dU">
                <Val>MCChkDLDBMet</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage2PhATrip" name="Op12">
              <DAI name="general" sAddr="81.18.1.3.0"/>
              <DAI name="phsA" sAddr="81.18.1.3.3"/>
              <DAI name="phsB" sAddr="81.18.1.3.4"/>
              <DAI name="phsC" sAddr="81.18.1.3.5"/>
              <DAI name="q" sAddr="81.18.1.3.1"/>
              <DAI name="t" sAddr="81.18.1.3.2"/>
              <DAI name="dU">
                <Val>OCStage2PhATrip</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage2PhBTrip" name="Op13">
              <DAI name="general" sAddr="81.18.1.4.0"/>
              <DAI name="phsA" sAddr="81.18.1.4.3"/>
              <DAI name="phsB" sAddr="81.18.1.4.4"/>
              <DAI name="phsC" sAddr="81.18.1.4.5"/>
              <DAI name="q" sAddr="81.18.1.4.1"/>
              <DAI name="t" sAddr="81.18.1.4.2"/>
              <DAI name="dU">
                <Val>OCStage2PhBTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage2PhCTrip" name="Op14">
              <DAI name="general" sAddr="81.18.1.5.0"/>
              <DAI name="phsA" sAddr="81.18.1.5.3"/>
              <DAI name="phsB" sAddr="81.18.1.5.4"/>
              <DAI name="phsC" sAddr="81.18.1.5.5"/>
              <DAI name="q" sAddr="81.18.1.5.1"/>
              <DAI name="t" sAddr="81.18.1.5.2"/>
              <DAI name="dU">
                <Val>OCStage2PhCTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage3PhATrip" name="Op15">
              <DAI name="general" sAddr="81.126.1.3.0"/>
              <DAI name="phsA" sAddr="81.126.1.3.3"/>
              <DAI name="phsB" sAddr="81.126.1.3.4"/>
              <DAI name="phsC" sAddr="81.126.1.3.5"/>
              <DAI name="q" sAddr="81.126.1.3.1"/>
              <DAI name="t" sAddr="81.126.1.3.2"/>
              <DAI name="dU">
                <Val>OCStage3PhATrip</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage3PhBTrip" name="Op16">
              <DAI name="general" sAddr="81.126.1.4.0"/>
              <DAI name="phsA" sAddr="81.126.1.4.3"/>
              <DAI name="phsB" sAddr="81.126.1.4.4"/>
              <DAI name="phsC" sAddr="81.126.1.4.5"/>
              <DAI name="q" sAddr="81.126.1.4.1"/>
              <DAI name="t" sAddr="81.126.1.4.2"/>
              <DAI name="dU">
                <Val>OCStage3PhBTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage3PhCTrip" name="Op17">
              <DAI name="general" sAddr="81.126.1.5.0"/>
              <DAI name="phsA" sAddr="81.126.1.5.3"/>
              <DAI name="phsB" sAddr="81.126.1.5.4"/>
              <DAI name="phsC" sAddr="81.126.1.5.5"/>
              <DAI name="q" sAddr="81.126.1.5.1"/>
              <DAI name="t" sAddr="81.126.1.5.2"/>
              <DAI name="dU">
                <Val>OCStage3PhCTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage4PhATrip" name="Op18">
              <DAI name="general" sAddr="81.288.1.3.0"/>
              <DAI name="phsA" sAddr="81.288.1.3.3"/>
              <DAI name="phsB" sAddr="81.288.1.3.4"/>
              <DAI name="phsC" sAddr="81.288.1.3.5"/>
              <DAI name="q" sAddr="81.288.1.3.1"/>
              <DAI name="t" sAddr="81.288.1.3.2"/>
              <DAI name="dU">
                <Val>OCStage4PhATrip</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage4PhBTrip" name="Op19">
              <DAI name="general" sAddr="81.288.1.4.0"/>
              <DAI name="phsA" sAddr="81.288.1.4.3"/>
              <DAI name="phsB" sAddr="81.288.1.4.4"/>
              <DAI name="phsC" sAddr="81.288.1.4.5"/>
              <DAI name="q" sAddr="81.288.1.4.1"/>
              <DAI name="t" sAddr="81.288.1.4.2"/>
              <DAI name="dU">
                <Val>OCStage4PhBTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage4PhCTrip" name="Op20">
              <DAI name="general" sAddr="81.288.1.5.0"/>
              <DAI name="phsA" sAddr="81.288.1.5.3"/>
              <DAI name="phsB" sAddr="81.288.1.5.4"/>
              <DAI name="phsC" sAddr="81.288.1.5.5"/>
              <DAI name="q" sAddr="81.288.1.5.1"/>
              <DAI name="t" sAddr="81.288.1.5.2"/>
              <DAI name="dU">
                <Val>OCStage4PhCTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="PhAEarth" name="Op21">
              <DAI name="general" sAddr="81.227.1.3.0"/>
              <DAI name="phsA" sAddr="81.227.1.3.3"/>
              <DAI name="phsB" sAddr="81.227.1.3.4"/>
              <DAI name="phsC" sAddr="81.227.1.3.5"/>
              <DAI name="q" sAddr="81.227.1.3.1"/>
              <DAI name="t" sAddr="81.227.1.3.2"/>
              <DAI name="dU">
                <Val>PhAEarth</Val>
              </DAI>
            </DOI>
            <DOI desc="PhBEarth" name="Op22">
              <DAI name="general" sAddr="81.227.1.4.0"/>
              <DAI name="phsA" sAddr="81.227.1.4.3"/>
              <DAI name="phsB" sAddr="81.227.1.4.4"/>
              <DAI name="phsC" sAddr="81.227.1.4.5"/>
              <DAI name="q" sAddr="81.227.1.4.1"/>
              <DAI name="t" sAddr="81.227.1.4.2"/>
              <DAI name="dU">
                <Val>PhBEarth</Val>
              </DAI>
            </DOI>
            <DOI desc="PhCEarth" name="Op23">
              <DAI name="general" sAddr="81.227.1.5.0"/>
              <DAI name="phsA" sAddr="81.227.1.5.3"/>
              <DAI name="phsB" sAddr="81.227.1.5.4"/>
              <DAI name="phsC" sAddr="81.227.1.5.5"/>
              <DAI name="q" sAddr="81.227.1.5.1"/>
              <DAI name="t" sAddr="81.227.1.5.2"/>
              <DAI name="dU">
                <Val>PhCEarth</Val>
              </DAI>
            </DOI>
            <DOI desc="Fault" name="Op24">
              <DAI name="general" sAddr="81.292.1.1.0"/>
              <DAI name="phsA" sAddr="81.292.1.1.3"/>
              <DAI name="phsB" sAddr="81.292.1.1.4"/>
              <DAI name="phsC" sAddr="81.292.1.1.5"/>
              <DAI name="q" sAddr="81.292.1.1.1"/>
              <DAI name="t" sAddr="81.292.1.1.2"/>
              <DAI name="dU">
                <Val>Fault</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage1PhBTrip" name="Op25">
              <DAI name="general" sAddr="81.15.1.1.0"/>
              <DAI name="phsA" sAddr="81.15.1.1.3"/>
              <DAI name="phsB" sAddr="81.15.1.1.4"/>
              <DAI name="phsC" sAddr="81.15.1.1.5"/>
              <DAI name="q" sAddr="81.15.1.1.1"/>
              <DAI name="t" sAddr="81.15.1.1.2"/>
              <DAI name="dU">
                <Val>OCStage1PhBTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="OCStage1PhCTrip" name="Op26">
              <DAI name="general" sAddr="81.15.1.4.0"/>
              <DAI name="phsA" sAddr="81.15.1.4.3"/>
              <DAI name="phsB" sAddr="81.15.1.4.4"/>
              <DAI name="phsC" sAddr="81.15.1.4.5"/>
              <DAI name="q" sAddr="81.15.1.4.1"/>
              <DAI name="t" sAddr="81.15.1.4.2"/>
              <DAI name="dU">
                <Val>OCStage1PhCTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="Extr3PhInitCBF" name="Op27">
              <DAI name="general" sAddr="81.97.1.2.0"/>
              <DAI name="phsA" sAddr="81.97.1.2.3"/>
              <DAI name="phsB" sAddr="81.97.1.2.4"/>
              <DAI name="phsC" sAddr="81.97.1.2.5"/>
              <DAI name="q" sAddr="81.97.1.2.1"/>
              <DAI name="t" sAddr="81.97.1.2.2"/>
              <DAI name="dU">
                <Val>Extr3PhInitCBF</Val>
              </DAI>
            </DOI>
            <DOI desc="CBFStage1Trip" name="Op28">
              <DAI name="general" sAddr="81.97.1.4.0"/>
              <DAI name="phsA" sAddr="81.97.1.4.3"/>
              <DAI name="phsB" sAddr="81.97.1.4.4"/>
              <DAI name="phsC" sAddr="81.97.1.4.5"/>
              <DAI name="q" sAddr="81.97.1.4.1"/>
              <DAI name="t" sAddr="81.97.1.4.2"/>
              <DAI name="dU">
                <Val>CBFStage1Trip</Val>
              </DAI>
            </DOI>
            <DOI desc="CBFStage2Trip" name="Op29">
              <DAI name="general" sAddr="81.97.1.5.0"/>
              <DAI name="phsA" sAddr="81.97.1.5.3"/>
              <DAI name="phsB" sAddr="81.97.1.5.4"/>
              <DAI name="phsC" sAddr="81.97.1.5.5"/>
              <DAI name="q" sAddr="81.97.1.5.1"/>
              <DAI name="t" sAddr="81.97.1.5.2"/>
              <DAI name="dU">
                <Val>CBFStage2Trip</Val>
              </DAI>
            </DOI>
            <DOI desc="3PhTripInitAR" name="Op30">
              <DAI name="general" sAddr="81.413.1.2.0"/>
              <DAI name="phsA" sAddr="81.413.1.2.3"/>
              <DAI name="phsB" sAddr="81.413.1.2.4"/>
              <DAI name="phsC" sAddr="81.413.1.2.5"/>
              <DAI name="q" sAddr="81.413.1.2.1"/>
              <DAI name="t" sAddr="81.413.1.2.2"/>
              <DAI name="dU">
                <Val>3PhTripInitAR</Val>
              </DAI>
            </DOI>
            <DOI desc="3PhSpontaneousTripInitAR" name="Op31">
              <DAI name="general" sAddr="81.413.1.3.0"/>
              <DAI name="phsA" sAddr="81.413.1.3.3"/>
              <DAI name="phsB" sAddr="81.413.1.3.4"/>
              <DAI name="phsC" sAddr="81.413.1.3.5"/>
              <DAI name="q" sAddr="81.413.1.3.1"/>
              <DAI name="t" sAddr="81.413.1.3.2"/>
              <DAI name="dU">
                <Val>3PhSpontaneousTripInitAR</Val>
              </DAI>
            </DOI>
            <DOI desc="ARProcessing" name="Op32">
              <DAI name="general" sAddr="81.413.1.6.0"/>
              <DAI name="phsA" sAddr="81.413.1.6.3"/>
              <DAI name="phsB" sAddr="81.413.1.6.4"/>
              <DAI name="phsC" sAddr="81.413.1.6.5"/>
              <DAI name="q" sAddr="81.413.1.6.1"/>
              <DAI name="t" sAddr="81.413.1.6.2"/>
              <DAI name="dU">
                <Val>ARProcessing</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TempProt2Trip" lnType="SF_CSD_V2.00I_PTOC_1" inst="106" lnClass="PTOC" prefix="eve">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Start" name="Str">
              <DAI name="dU">
                <Val>Start</Val>
              </DAI>
            </DOI>
            <DOI desc="TempProt2Trip" name="Op">
              <DAI name="general" sAddr="81.370.1.1.0"/>
              <DAI name="phsA" sAddr="81.370.1.1.3"/>
              <DAI name="phsB" sAddr="81.370.1.1.4"/>
              <DAI name="phsC" sAddr="81.370.1.1.5"/>
              <DAI name="q" sAddr="81.370.1.1.1"/>
              <DAI name="t" sAddr="81.370.1.1.2"/>
              <DAI name="dU">
                <Val>TempProt2Trip</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="TempProt2TripSet" name="StrVal">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.363.3.3.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit"/>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.363.3.3.1">
                  <Val>-100.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.363.3.3.2">
                  <Val>1000.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.363.3.3.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>TempProt2TripSet</Val>
              </DAI>
            </DOI>
            <DOI desc="Time Dial Multiplier" name="TmMult">
              <DAI name="dU">
                <Val>Time Dial Multiplier</Val>
              </DAI>
            </DOI>
            <DOI desc="TempProt2AlarmTime" name="MinOpTmms">
              <DAI name="setVal" sAddr="81.363.3.6.0"/>
              <DAI name="minVal" sAddr="81.363.3.6.1">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal" sAddr="81.363.3.6.2">
                <Val>4800000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="81.363.3.6.3">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>TempProt2AlarmTime</Val>
              </DAI>
            </DOI>
            <DOI desc="TempProt2TripTime" name="OpDlTmms">
              <DAI name="setVal" sAddr="81.363.3.5.0"/>
              <DAI name="minVal" sAddr="81.363.3.5.1">
                <Val>10</Val>
              </DAI>
              <DAI name="maxVal" sAddr="81.363.3.5.2">
                <Val>4800000</Val>
              </DAI>
              <DAI name="stepSize" sAddr="81.363.3.5.3">
                <Val>10</Val>
              </DAI>
              <DAI name="dU">
                <Val>TempProt2TripTime</Val>
              </DAI>
            </DOI>
            <DOI desc="Reset Delay Time" name="RsDlTmms">
              <DAI name="dU">
                <Val>Reset Delay Time</Val>
              </DAI>
            </DOI>
            <DOI desc="Invert Curve Type" name="TmACrvSG">
              <DAI name="dU">
                <Val>Invert Curve Type</Val>
              </DAI>
            </DOI>
            <DOI desc="TempProt2AlarmSet" name="InvertExp">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.363.3.4.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit"/>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.363.3.4.1">
                  <Val>-100.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.363.3.4.2">
                  <Val>1000.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.363.3.4.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>TempProt2AlarmSet</Val>
              </DAI>
            </DOI>
            <DOI desc="Invert Time Base Value" name="TmStrVal">
              <DAI name="dU">
                <Val>Invert Time Base Value</Val>
              </DAI>
            </DOI>
            <DOI desc="Inverse time coefficient" name="InvertCoe">
              <DAI name="dU">
                <Val>Inverse time coefficient</Val>
              </DAI>
            </DOI>
            <DOI desc="By direction" name="DirEna">
              <DAI name="dU">
                <Val>By direction</Val>
              </DAI>
            </DOI>
            <DOI desc="Direction To Bus" name="DirToBus">
              <DAI name="dU">
                <Val>Direction To Bus</Val>
              </DAI>
            </DOI>
            <DOI desc="TempProt2TripOn" name="Enable">
              <DAI name="setVal" sAddr="81.363.3.8.0"/>
              <DAI name="dU">
                <Val>TempProt2TripOn</Val>
              </DAI>
            </DOI>
            <DOI desc="TempProt2AlarmOn" name="FwdDirEna">
              <DAI name="setVal" sAddr="81.363.3.9.0"/>
              <DAI name="dU">
                <Val>TempProt2AlarmOn</Val>
              </DAI>
            </DOI>
            <DOI desc="By voltage" name="VolEna">
              <DAI name="dU">
                <Val>By voltage</Val>
              </DAI>
            </DOI>
            <DOI desc="By 2nd harmonic" name="H2BlkEna">
              <DAI name="dU">
                <Val>By 2nd harmonic</Val>
              </DAI>
            </DOI>
            <DOI desc="CT failure blocking 3I0" name="BlkI0Ena">
              <DAI name="dU">
                <Val>CT failure blocking 3I0</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED operate info" lnType="SF_CSD_V2.00_GAPC_2" inst="501" lnClass="GAPC" prefix="act">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Start" name="Str">
              <DAI name="dU">
                <Val>Start</Val>
              </DAI>
            </DOI>
            <DOI desc="3PhTripBlkAR" name="Op1">
              <DAI name="general" sAddr="81.413.1.7.0"/>
              <DAI name="phsA" sAddr="81.413.1.7.3"/>
              <DAI name="phsB" sAddr="81.413.1.7.4"/>
              <DAI name="phsC" sAddr="81.413.1.7.5"/>
              <DAI name="q" sAddr="81.413.1.7.1"/>
              <DAI name="t" sAddr="81.413.1.7.2"/>
              <DAI name="dU">
                <Val>3PhTripBlkAR</Val>
              </DAI>
            </DOI>
            <DOI desc="ARFail" name="Op2">
              <DAI name="general" sAddr="81.413.1.9.0"/>
              <DAI name="phsA" sAddr="81.413.1.9.3"/>
              <DAI name="phsB" sAddr="81.413.1.9.4"/>
              <DAI name="phsC" sAddr="81.413.1.9.5"/>
              <DAI name="q" sAddr="81.413.1.9.1"/>
              <DAI name="t" sAddr="81.413.1.9.2"/>
              <DAI name="dU">
                <Val>ARFail</Val>
              </DAI>
            </DOI>
            <DOI desc="ARSuccess" name="Op3">
              <DAI name="general" sAddr="81.413.1.10.0"/>
              <DAI name="phsA" sAddr="81.413.1.10.3"/>
              <DAI name="phsB" sAddr="81.413.1.10.4"/>
              <DAI name="phsC" sAddr="81.413.1.10.5"/>
              <DAI name="q" sAddr="81.413.1.10.1"/>
              <DAI name="t" sAddr="81.413.1.10.2"/>
              <DAI name="dU">
                <Val>ARSuccess</Val>
              </DAI>
            </DOI>
            <DOI desc="ARChkVoltDiffFail" name="Op4">
              <DAI name="general" sAddr="81.413.1.11.0"/>
              <DAI name="phsA" sAddr="81.413.1.11.3"/>
              <DAI name="phsB" sAddr="81.413.1.11.4"/>
              <DAI name="phsC" sAddr="81.413.1.11.5"/>
              <DAI name="q" sAddr="81.413.1.11.1"/>
              <DAI name="t" sAddr="81.413.1.11.2"/>
              <DAI name="dU">
                <Val>ARChkVoltDiffFail</Val>
              </DAI>
            </DOI>
            <DOI desc="ARChkFreqDiffFail" name="Op5">
              <DAI name="general" sAddr="81.413.1.12.0"/>
              <DAI name="phsA" sAddr="81.413.1.12.3"/>
              <DAI name="phsB" sAddr="81.413.1.12.4"/>
              <DAI name="phsC" sAddr="81.413.1.12.5"/>
              <DAI name="q" sAddr="81.413.1.12.1"/>
              <DAI name="t" sAddr="81.413.1.12.2"/>
              <DAI name="dU">
                <Val>ARChkFreqDiffFail</Val>
              </DAI>
            </DOI>
            <DOI desc="ARChkAngleDiffFail" name="Op6">
              <DAI name="general" sAddr="81.413.1.13.0"/>
              <DAI name="phsA" sAddr="81.413.1.13.3"/>
              <DAI name="phsB" sAddr="81.413.1.13.4"/>
              <DAI name="phsC" sAddr="81.413.1.13.5"/>
              <DAI name="q" sAddr="81.413.1.13.1"/>
              <DAI name="t" sAddr="81.413.1.13.2"/>
              <DAI name="dU">
                <Val>ARChkAngleDiffFail</Val>
              </DAI>
            </DOI>
            <DOI desc="ARDeadVoltChkFail" name="Op7">
              <DAI name="general" sAddr="81.413.1.14.0"/>
              <DAI name="phsA" sAddr="81.413.1.14.3"/>
              <DAI name="phsB" sAddr="81.413.1.14.4"/>
              <DAI name="phsC" sAddr="81.413.1.14.5"/>
              <DAI name="q" sAddr="81.413.1.14.1"/>
              <DAI name="t" sAddr="81.413.1.14.2"/>
              <DAI name="dU">
                <Val>ARDeadVoltChkFail</Val>
              </DAI>
            </DOI>
            <DOI desc="ARTrip3Ph/BlkAR" name="Op8">
              <DAI name="general" sAddr="81.413.1.15.0"/>
              <DAI name="phsA" sAddr="81.413.1.15.3"/>
              <DAI name="phsB" sAddr="81.413.1.15.4"/>
              <DAI name="phsC" sAddr="81.413.1.15.5"/>
              <DAI name="q" sAddr="81.413.1.15.1"/>
              <DAI name="t" sAddr="81.413.1.15.2"/>
              <DAI name="dU">
                <Val>ARTrip3Ph/BlkAR</Val>
              </DAI>
            </DOI>
            <DOI desc="ARSyncRequest" name="Op9">
              <DAI name="general" sAddr="81.413.1.16.0"/>
              <DAI name="phsA" sAddr="81.413.1.16.3"/>
              <DAI name="phsB" sAddr="81.413.1.16.4"/>
              <DAI name="phsC" sAddr="81.413.1.16.5"/>
              <DAI name="q" sAddr="81.413.1.16.1"/>
              <DAI name="t" sAddr="81.413.1.16.2"/>
              <DAI name="dU">
                <Val>ARSyncRequest</Val>
              </DAI>
            </DOI>
            <DOI desc="ARSyncMet" name="Op10">
              <DAI name="general" sAddr="81.413.1.17.0"/>
              <DAI name="phsA" sAddr="81.413.1.17.3"/>
              <DAI name="phsB" sAddr="81.413.1.17.4"/>
              <DAI name="phsC" sAddr="81.413.1.17.5"/>
              <DAI name="q" sAddr="81.413.1.17.1"/>
              <DAI name="t" sAddr="81.413.1.17.2"/>
              <DAI name="dU">
                <Val>ARSyncMet</Val>
              </DAI>
            </DOI>
            <DOI desc="UVCondMet" name="Op11">
              <DAI name="general" sAddr="81.413.1.18.0"/>
              <DAI name="phsA" sAddr="81.413.1.18.3"/>
              <DAI name="phsB" sAddr="81.413.1.18.4"/>
              <DAI name="phsC" sAddr="81.413.1.18.5"/>
              <DAI name="q" sAddr="81.413.1.18.1"/>
              <DAI name="t" sAddr="81.413.1.18.2"/>
              <DAI name="dU">
                <Val>UVCondMet</Val>
              </DAI>
            </DOI>
            <DOI desc="BlkAR" name="Op12">
              <DAI name="general" sAddr="81.413.1.20.0"/>
              <DAI name="phsA" sAddr="81.413.1.20.3"/>
              <DAI name="phsB" sAddr="81.413.1.20.4"/>
              <DAI name="phsC" sAddr="81.413.1.20.5"/>
              <DAI name="q" sAddr="81.413.1.20.1"/>
              <DAI name="t" sAddr="81.413.1.20.2"/>
              <DAI name="dU">
                <Val>BlkAR</Val>
              </DAI>
            </DOI>
            <DOI desc="SyncTimeout" name="Op13">
              <DAI name="general" sAddr="81.413.1.22.0"/>
              <DAI name="phsA" sAddr="81.413.1.22.3"/>
              <DAI name="phsB" sAddr="81.413.1.22.4"/>
              <DAI name="phsC" sAddr="81.413.1.22.5"/>
              <DAI name="q" sAddr="81.413.1.22.1"/>
              <DAI name="t" sAddr="81.413.1.22.2"/>
              <DAI name="dU">
                <Val>SyncTimeout</Val>
              </DAI>
            </DOI>
            <DOI desc="AROverrideMode" name="Op14">
              <DAI name="general" sAddr="81.413.1.23.0"/>
              <DAI name="phsA" sAddr="81.413.1.23.3"/>
              <DAI name="phsB" sAddr="81.413.1.23.4"/>
              <DAI name="phsC" sAddr="81.413.1.23.5"/>
              <DAI name="q" sAddr="81.413.1.23.1"/>
              <DAI name="t" sAddr="81.413.1.23.2"/>
              <DAI name="dU">
                <Val>AROverrideMode</Val>
              </DAI>
            </DOI>
            <DOI desc="1stARTrip" name="Op15">
              <DAI name="general" sAddr="81.413.1.4.0"/>
              <DAI name="phsA" sAddr="81.413.1.4.3"/>
              <DAI name="phsB" sAddr="81.413.1.4.4"/>
              <DAI name="phsC" sAddr="81.413.1.4.5"/>
              <DAI name="q" sAddr="81.413.1.4.1"/>
              <DAI name="t" sAddr="81.413.1.4.2"/>
              <DAI name="dU">
                <Val>1stARTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="2ndARTrip" name="Op16">
              <DAI name="general" sAddr="81.413.1.5.0"/>
              <DAI name="phsA" sAddr="81.413.1.5.3"/>
              <DAI name="phsB" sAddr="81.413.1.5.4"/>
              <DAI name="phsC" sAddr="81.413.1.5.5"/>
              <DAI name="q" sAddr="81.413.1.5.1"/>
              <DAI name="t" sAddr="81.413.1.5.2"/>
              <DAI name="dU">
                <Val>2ndARTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="3rdARTrip" name="Op17">
              <DAI name="general" sAddr="81.413.1.8.0"/>
              <DAI name="phsA" sAddr="81.413.1.8.3"/>
              <DAI name="phsB" sAddr="81.413.1.8.4"/>
              <DAI name="phsC" sAddr="81.413.1.8.5"/>
              <DAI name="q" sAddr="81.413.1.8.1"/>
              <DAI name="t" sAddr="81.413.1.8.2"/>
              <DAI name="dU">
                <Val>3rdARTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="4thARTrip" name="Op18">
              <DAI name="general" sAddr="81.413.1.19.0"/>
              <DAI name="phsA" sAddr="81.413.1.19.3"/>
              <DAI name="phsB" sAddr="81.413.1.19.4"/>
              <DAI name="phsC" sAddr="81.413.1.19.5"/>
              <DAI name="q" sAddr="81.413.1.19.1"/>
              <DAI name="t" sAddr="81.413.1.19.2"/>
              <DAI name="dU">
                <Val>4thARTrip</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate19" name="Op19">
              <DAI name="dU">
                <Val>Operate19</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate20" name="Op20">
              <DAI name="dU">
                <Val>Operate20</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate21" name="Op21">
              <DAI name="dU">
                <Val>Operate21</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate22" name="Op22">
              <DAI name="dU">
                <Val>Operate22</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate23" name="Op23">
              <DAI name="dU">
                <Val>Operate23</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate24" name="Op24">
              <DAI name="dU">
                <Val>Operate24</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate25" name="Op25">
              <DAI name="dU">
                <Val>Operate25</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate26" name="Op26">
              <DAI name="dU">
                <Val>Operate26</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate27" name="Op27">
              <DAI name="dU">
                <Val>Operate27</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate28" name="Op28">
              <DAI name="dU">
                <Val>Operate28</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate29" name="Op29">
              <DAI name="dU">
                <Val>Operate29</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate30" name="Op30">
              <DAI name="dU">
                <Val>Operate30</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate31" name="Op31">
              <DAI name="dU">
                <Val>Operate31</Val>
              </DAI>
            </DOI>
            <DOI desc="Operate32" name="Op32">
              <DAI name="dU">
                <Val>Operate32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED parameter" lnType="SF_CSD_V2.00_TCTR_1" inst="1" lnClass="TCTR" prefix="param">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Current (Sampled value)" name="AmpSv">
              <DAI name="dU">
                <Val>Current (Sampled value)</Val>
              </DAI>
            </DOI>
            <DOI desc="Redundant Current (Sampled value) " name="AmpSvR">
              <DAI name="dU">
                <Val>Redundant Current (Sampled value) </Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="3I0CTPriVal" name="ARtg">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.386.3.3.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.386.3.3.1">
                  <Val>0.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.386.3.3.2">
                  <Val>9999.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.386.3.3.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>3I0CTPriVal</Val>
              </DAI>
            </DOI>
            <DOI desc="3I0CTSecVal" name="ARtgSnd">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.386.3.4.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.386.3.4.1">
                  <Val>1.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.386.3.4.2">
                  <Val>5.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.386.3.4.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>3I0CTSecVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED parameter" lnType="SF_CSD_V2.00_TVTR_1" inst="6" lnClass="TVTR" prefix="param">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Voltage" name="VolSv">
              <DAI name="dU">
                <Val>Voltage</Val>
              </DAI>
            </DOI>
            <DOI desc="Redundant Voltage (sampled value) " name="VolSvR">
              <DAI name="dU">
                <Val>Redundant Voltage (sampled value) </Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="U4VTPriVal" name="VRtg">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.386.3.9.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.386.3.9.1">
                  <Val>0.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.386.3.9.2">
                  <Val>1000.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.386.3.9.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>U4VTPriVal</Val>
              </DAI>
            </DOI>
            <DOI desc="U4VTSecVal" name="VRtgSnd">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.386.3.10.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.386.3.10.1">
                  <Val>0.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.386.3.10.2">
                  <Val>120.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.386.3.10.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>U4VTSecVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED parameter" lnType="SF_CSD_V2.00_TCTR_1" inst="5" lnClass="TCTR" prefix="param">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Current (Sampled value)" name="AmpSv">
              <DAI name="dU">
                <Val>Current (Sampled value)</Val>
              </DAI>
            </DOI>
            <DOI desc="Redundant Current (Sampled value) " name="AmpSvR">
              <DAI name="dU">
                <Val>Redundant Current (Sampled value) </Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="SEF/REFCTPriVal" name="ARtg">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.387.3.5.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.387.3.5.1">
                  <Val>0.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.387.3.5.2">
                  <Val>9999.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.387.3.5.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>SEF/REFCTPriVal</Val>
              </DAI>
            </DOI>
            <DOI desc="SEF/REFCTSecVal" name="ARtgSnd">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.387.3.6.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.387.3.6.1">
                  <Val>1.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.387.3.6.2">
                  <Val>1.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.387.3.6.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>SEF/REFCTSecVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED parameter" lnType="SF_CSD_V2.00_TVTR_1" inst="7" lnClass="TVTR" prefix="param">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Voltage" name="VolSv">
              <DAI name="dU">
                <Val>Voltage</Val>
              </DAI>
            </DOI>
            <DOI desc="Redundant Voltage (sampled value) " name="VolSvR">
              <DAI name="dU">
                <Val>Redundant Voltage (sampled value) </Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="UnbalanceVTPriVal" name="VRtg">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.388.3.11.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.388.3.11.1">
                  <Val>0.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.388.3.11.2">
                  <Val>1000.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.388.3.11.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>UnbalanceVTPriVal</Val>
              </DAI>
            </DOI>
            <DOI desc="UnbalanceVTSecVal" name="VRtgSnd">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.388.3.12.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.388.3.12.1">
                  <Val>0.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.388.3.12.2">
                  <Val>120.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.388.3.12.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>UnbalanceVTSecVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED parameter" lnType="SF_CSD_V2.00_TCTR_1" inst="2" lnClass="TCTR" prefix="param">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Current (Sampled value)" name="AmpSv">
              <DAI name="dU">
                <Val>Current (Sampled value)</Val>
              </DAI>
            </DOI>
            <DOI desc="Redundant Current (Sampled value) " name="AmpSvR">
              <DAI name="dU">
                <Val>Redundant Current (Sampled value) </Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="UnbalanceCTPriVal" name="ARtg">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.388.3.13.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.388.3.13.1">
                  <Val>0.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.388.3.13.2">
                  <Val>9999.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.388.3.13.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>UnbalanceCTPriVal</Val>
              </DAI>
            </DOI>
            <DOI desc="UnbalanceCTSecVal" name="ARtgSnd">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.388.3.14.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.388.3.14.1">
                  <Val>1.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.388.3.14.2">
                  <Val>5.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.388.3.14.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>UnbalanceCTSecVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED parameter" lnType="SF_CSD_V2.00_TCTR_1" inst="4" lnClass="TCTR" prefix="param">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Current (Sampled value)" name="AmpSv">
              <DAI name="dU">
                <Val>Current (Sampled value)</Val>
              </DAI>
            </DOI>
            <DOI desc="Redundant Current (Sampled value) " name="AmpSvR">
              <DAI name="dU">
                <Val>Redundant Current (Sampled value) </Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="MeasureCTPriVal" name="ARtg">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.389.3.15.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.389.3.15.1">
                  <Val>0.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.389.3.15.2">
                  <Val>9999.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.389.3.15.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>MeasureCTPriVal</Val>
              </DAI>
            </DOI>
            <DOI desc="MeasureCTSecVal" name="ARtgSnd">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.389.3.16.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.389.3.16.1">
                  <Val>1.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.389.3.16.2">
                  <Val>5.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.389.3.16.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>MeasureCTSecVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED parameter" lnType="SF_CSD_V2.00_TCTR_1" inst="3" lnClass="TCTR" prefix="param">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Current (Sampled value)" name="AmpSv">
              <DAI name="dU">
                <Val>Current (Sampled value)</Val>
              </DAI>
            </DOI>
            <DOI desc="Redundant Current (Sampled value) " name="AmpSvR">
              <DAI name="dU">
                <Val>Redundant Current (Sampled value) </Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="IEDCTPriVal" name="ARtg">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.390.3.1.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.390.3.1.1">
                  <Val>0.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.390.3.1.2">
                  <Val>9999.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.390.3.1.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>IEDCTPriVal</Val>
              </DAI>
            </DOI>
            <DOI desc="IEDCTSecVal" name="ARtgSnd">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.390.3.2.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.390.3.2.1">
                  <Val>1.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.390.3.2.2">
                  <Val>5.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.390.3.2.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>IEDCTSecVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IED parameter" lnType="SF_CSD_V2.00_TVTR_1" inst="8" lnClass="TVTR" prefix="param">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Voltage" name="VolSv">
              <DAI name="dU">
                <Val>Voltage</Val>
              </DAI>
            </DOI>
            <DOI desc="Redundant Voltage (sampled value) " name="VolSvR">
              <DAI name="dU">
                <Val>Redundant Voltage (sampled value) </Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="VTPriVal" name="VRtg">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.390.3.7.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.390.3.7.1">
                  <Val>0.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.390.3.7.2">
                  <Val>1000.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.390.3.7.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VTPriVal</Val>
              </DAI>
            </DOI>
            <DOI desc="VTSecVal" name="VRtgSnd">
              <SDI name="setMag">
                <DAI name="f" sAddr="81.390.3.8.0"/>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" sAddr="81.390.3.8.1">
                  <Val>1.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" sAddr="81.390.3.8.2">
                  <Val>120.000000000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" sAddr="81.390.3.8.3">
                  <Val>0.010000000</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VTSecVal</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection measurement" lnType="SF_CSD_V2.00_MMXU_1" inst="1" lnClass="MMXU" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Active Power" name="TotW">
              <DAI name="dU">
                <Val>Total Active Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Reactive Power" name="TotVAr">
              <DAI name="dU">
                <Val>Total Reactive Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Apparent Power" name="TotVA">
              <DAI name="dU">
                <Val>Total Apparent Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Power Factor not allocated to a phase " name="TotPF">
              <DAI name="dU">
                <Val>Power Factor not allocated to a phase </Val>
              </DAI>
            </DOI>
            <DOI desc="Frequency" name="Hz">
              <DAI name="dU">
                <Val>Frequency</Val>
              </DAI>
            </DOI>
            <DOI desc="PPV" name="PPV">
              <SDI desc="Uab" name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.12.1.13.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.12.1.13.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.12.1.13.1"/>
                <DAI name="t" sAddr="81.12.1.13.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.12.1.13.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Uab</Val>
                </DAI>
              </SDI>
              <SDI desc="Ubc" name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.12.1.14.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.12.1.14.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.12.1.14.1"/>
                <DAI name="t" sAddr="81.12.1.14.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.12.1.14.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ubc</Val>
                </DAI>
              </SDI>
              <SDI desc="Uca" name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.12.1.15.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.12.1.15.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.12.1.15.1"/>
                <DAI name="t" sAddr="81.12.1.15.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.12.1.15.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Uca</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PPV</Val>
              </DAI>
            </DOI>
            <DOI desc="PhV" name="PhV">
              <SDI desc="Ua" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.1.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.1.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.1.1"/>
                <DAI name="t" sAddr="81.310.2.1.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.1.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ua</Val>
                </DAI>
              </SDI>
              <SDI desc="Ub" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.2.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.2.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.2.1"/>
                <DAI name="t" sAddr="81.310.2.2.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.2.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ub</Val>
                </DAI>
              </SDI>
              <SDI desc="Uc" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.3.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.3.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.3.1"/>
                <DAI name="t" sAddr="81.310.2.3.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.3.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Uc</Val>
                </DAI>
              </SDI>
              <SDI desc="U4" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.4.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.4.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.4.1"/>
                <DAI name="t" sAddr="81.310.2.4.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.4.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>U4</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PhV</Val>
              </DAI>
            </DOI>
            <DOI desc="A" name="A">
              <SDI desc="Ia" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.5.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.5.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.5.1"/>
                <DAI name="t" sAddr="81.310.2.5.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.5.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ia</Val>
                </DAI>
              </SDI>
              <SDI desc="Ib" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.6.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.6.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.6.1"/>
                <DAI name="t" sAddr="81.310.2.6.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.6.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ib</Val>
                </DAI>
              </SDI>
              <SDI desc="Ic" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.7.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.7.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.7.1"/>
                <DAI name="t" sAddr="81.310.2.7.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.7.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ic</Val>
                </DAI>
              </SDI>
              <SDI desc="3I0" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.8.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.8.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.8.1"/>
                <DAI name="t" sAddr="81.310.2.8.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.8.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>3I0</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI desc="W" name="W">
              <SDI desc="Phase A active power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B active power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C active power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C active power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>W</Val>
              </DAI>
            </DOI>
            <DOI desc="VAr" name="VAr">
              <SDI desc="Phase A reactive power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B reactive power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C reactive power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C reactive power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VAr</Val>
              </DAI>
            </DOI>
            <DOI desc="VA" name="VA">
              <SDI desc="Phase A apparent power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B apparent power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C apparent power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C apparent power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VA</Val>
              </DAI>
            </DOI>
            <DOI desc="PF" name="PF">
              <SDI desc="Phase A power factor " name="phsA">
                <DAI name="dU">
                  <Val>Phase A power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B power factor " name="phsB">
                <DAI name="dU">
                  <Val>Phase B power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C power factor " name="phsC">
                <DAI name="dU">
                  <Val>Phase C power factor </Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PF</Val>
              </DAI>
            </DOI>
            <DOI desc="Z" name="Z">
              <SDI desc="Phase A Impedance" name="phsA">
                <DAI name="dU">
                  <Val>Phase A Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B Impedance" name="phsB">
                <DAI name="dU">
                  <Val>Phase B Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C Impedance" name="phsC">
                <DAI name="dU">
                  <Val>Phase C Impedance</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Z</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection measurement" lnType="SF_CSD_V2.00_MMXU_1" inst="2" lnClass="MMXU" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Active Power" name="TotW">
