              <DAI name="dU">
                <Val>Total Active Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Reactive Power" name="TotVAr">
              <DAI name="dU">
                <Val>Total Reactive Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Apparent Power" name="TotVA">
              <DAI name="dU">
                <Val>Total Apparent Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Power Factor not allocated to a phase " name="TotPF">
              <DAI name="dU">
                <Val>Power Factor not allocated to a phase </Val>
              </DAI>
            </DOI>
            <DOI desc="Frequency" name="Hz">
              <DAI name="dU">
                <Val>Frequency</Val>
              </DAI>
            </DOI>
            <DOI desc="PPV" name="PPV">
              <SDI desc="VL1" name="phsAB">
                <DAI name="dU">
                  <Val>VL1</Val>
                </DAI>
              </SDI>
              <SDI desc="VL2" name="phsBC">
                <DAI name="dU">
                  <Val>VL2</Val>
                </DAI>
              </SDI>
              <SDI desc="VL3" name="phsCA">
                <DAI name="dU">
                  <Val>VL3</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PPV</Val>
              </DAI>
            </DOI>
            <DOI desc="PhV" name="PhV">
              <SDI desc="VL1ER" name="phsA">
                <DAI name="dU">
                  <Val>VL1ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL2ER" name="phsB">
                <DAI name="dU">
                  <Val>VL2ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL3ER" name="phsC">
                <DAI name="dU">
                  <Val>VL3ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL4ER" name="neut">
                <DAI name="dU">
                  <Val>VL4ER</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PhV</Val>
              </DAI>
            </DOI>
            <DOI desc="A" name="A">
              <SDI desc="IL1" name="phsA">
                <DAI name="dU">
                  <Val>IL1</Val>
                </DAI>
              </SDI>
              <SDI desc="IL2" name="phsB">
                <DAI name="dU">
                  <Val>IL2</Val>
                </DAI>
              </SDI>
              <SDI desc="IL3" name="phsC">
                <DAI name="dU">
                  <Val>IL3</Val>
                </DAI>
              </SDI>
              <SDI desc="Is0" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.9.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.9.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.9.1"/>
                <DAI name="t" sAddr="81.310.2.9.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.9.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Is0</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI desc="W" name="W">
              <SDI desc="Phase A active power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B active power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C active power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C active power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>W</Val>
              </DAI>
            </DOI>
            <DOI desc="VAr" name="VAr">
              <SDI desc="Phase A reactive power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B reactive power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C reactive power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C reactive power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VAr</Val>
              </DAI>
            </DOI>
            <DOI desc="VA" name="VA">
              <SDI desc="Phase A apparent power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B apparent power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C apparent power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C apparent power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VA</Val>
              </DAI>
            </DOI>
            <DOI desc="PF" name="PF">
              <SDI desc="Phase A power factor " name="phsA">
                <DAI name="dU">
                  <Val>Phase A power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B power factor " name="phsB">
                <DAI name="dU">
                  <Val>Phase B power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C power factor " name="phsC">
                <DAI name="dU">
                  <Val>Phase C power factor </Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PF</Val>
              </DAI>
            </DOI>
            <DOI desc="Z" name="Z">
              <SDI desc="Phase A Impedance" name="phsA">
                <DAI name="dU">
                  <Val>Phase A Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B Impedance" name="phsB">
                <DAI name="dU">
                  <Val>Phase B Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C Impedance" name="phsC">
                <DAI name="dU">
                  <Val>Phase C Impedance</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Z</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection measurement" lnType="SF_CSD_V2.00_MMXU_1" inst="3" lnClass="MMXU" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Active Power" name="TotW">
              <DAI name="dU">
                <Val>Total Active Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Reactive Power" name="TotVAr">
              <DAI name="dU">
                <Val>Total Reactive Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Apparent Power" name="TotVA">
              <DAI name="dU">
                <Val>Total Apparent Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Power Factor not allocated to a phase " name="TotPF">
              <DAI name="dU">
                <Val>Power Factor not allocated to a phase </Val>
              </DAI>
            </DOI>
            <DOI desc="Frequency" name="Hz">
              <DAI name="dU">
                <Val>Frequency</Val>
              </DAI>
            </DOI>
            <DOI desc="PPV" name="PPV">
              <SDI desc="VL1" name="phsAB">
                <DAI name="dU">
                  <Val>VL1</Val>
                </DAI>
              </SDI>
              <SDI desc="VL2" name="phsBC">
                <DAI name="dU">
                  <Val>VL2</Val>
                </DAI>
              </SDI>
              <SDI desc="VL3" name="phsCA">
                <DAI name="dU">
                  <Val>VL3</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PPV</Val>
              </DAI>
            </DOI>
            <DOI desc="PhV" name="PhV">
              <SDI desc="U1" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.10.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.10.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.10.1"/>
                <DAI name="t" sAddr="81.310.2.10.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.10.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>U1</Val>
                </DAI>
              </SDI>
              <SDI desc="U2" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.11.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.11.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.11.1"/>
                <DAI name="t" sAddr="81.310.2.11.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.11.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>U2</Val>
                </DAI>
              </SDI>
              <SDI desc="U3" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.12.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.12.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.12.1"/>
                <DAI name="t" sAddr="81.310.2.12.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.12.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>U3</Val>
                </DAI>
              </SDI>
              <SDI desc="VL4ER" name="neut">
                <DAI name="dU">
                  <Val>VL4ER</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PhV</Val>
              </DAI>
            </DOI>
            <DOI desc="A" name="A">
              <SDI desc="I1" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.310.2.13.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.310.2.13.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.310.2.13.1"/>
                <DAI name="t" sAddr="81.310.2.13.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.310.2.13.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>I1</Val>
                </DAI>
              </SDI>
              <SDI desc="IL2" name="phsB">
                <DAI name="dU">
                  <Val>IL2</Val>
                </DAI>
              </SDI>
              <SDI desc="IL3" name="phsC">
                <DAI name="dU">
                  <Val>IL3</Val>
                </DAI>
              </SDI>
              <SDI desc="IL4" name="neut">
                <DAI name="dU">
                  <Val>IL4</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI desc="W" name="W">
              <SDI desc="Phase A active power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B active power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C active power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C active power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>W</Val>
              </DAI>
            </DOI>
            <DOI desc="VAr" name="VAr">
              <SDI desc="Phase A reactive power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B reactive power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C reactive power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C reactive power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VAr</Val>
              </DAI>
            </DOI>
            <DOI desc="VA" name="VA">
              <SDI desc="Phase A apparent power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B apparent power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C apparent power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C apparent power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VA</Val>
              </DAI>
            </DOI>
            <DOI desc="PF" name="PF">
              <SDI desc="Phase A power factor " name="phsA">
                <DAI name="dU">
                  <Val>Phase A power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B power factor " name="phsB">
                <DAI name="dU">
                  <Val>Phase B power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C power factor " name="phsC">
                <DAI name="dU">
                  <Val>Phase C power factor </Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PF</Val>
              </DAI>
            </DOI>
            <DOI desc="Z" name="Z">
              <SDI desc="Phase A Impedance" name="phsA">
                <DAI name="dU">
                  <Val>Phase A Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B Impedance" name="phsB">
                <DAI name="dU">
                  <Val>Phase B Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C Impedance" name="phsC">
                <DAI name="dU">
                  <Val>Phase C Impedance</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Z</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection measurement" lnType="SF_CSD_V2.00_MMXU_1" inst="4" lnClass="MMXU" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Active Power" name="TotW">
              <DAI name="dU">
                <Val>Total Active Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Reactive Power" name="TotVAr">
              <DAI name="dU">
                <Val>Total Reactive Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Apparent Power" name="TotVA">
              <DAI name="dU">
                <Val>Total Apparent Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Power Factor not allocated to a phase " name="TotPF">
              <DAI name="dU">
                <Val>Power Factor not allocated to a phase </Val>
              </DAI>
            </DOI>
            <DOI desc="Frequency" name="Hz">
              <DAI name="dU">
                <Val>Frequency</Val>
              </DAI>
            </DOI>
            <DOI desc="PPV" name="PPV">
              <SDI desc="VL1" name="phsAB">
                <DAI name="dU">
                  <Val>VL1</Val>
                </DAI>
              </SDI>
              <SDI desc="VL2" name="phsBC">
                <DAI name="dU">
                  <Val>VL2</Val>
                </DAI>
              </SDI>
              <SDI desc="VL3" name="phsCA">
                <DAI name="dU">
                  <Val>VL3</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PPV</Val>
              </DAI>
            </DOI>
            <DOI desc="PhV" name="PhV">
              <SDI desc="VL1ER" name="phsA">
                <DAI name="dU">
                  <Val>VL1ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL2ER" name="phsB">
                <DAI name="dU">
                  <Val>VL2ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL3ER" name="phsC">
                <DAI name="dU">
                  <Val>VL3ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL4ER" name="neut">
                <DAI name="dU">
                  <Val>VL4ER</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PhV</Val>
              </DAI>
            </DOI>
            <DOI desc="A" name="A">
              <SDI desc="Ia2" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.12.1.9.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.12.1.9.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.12.1.9.1"/>
                <DAI name="t" sAddr="81.12.1.9.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.12.1.9.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ia2</Val>
                </DAI>
              </SDI>
              <SDI desc="Ib2" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.12.1.10.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.12.1.10.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.12.1.10.1"/>
                <DAI name="t" sAddr="81.12.1.10.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.12.1.10.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ib2</Val>
                </DAI>
              </SDI>
              <SDI desc="Ic2" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.12.1.11.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.12.1.11.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.12.1.11.1"/>
                <DAI name="t" sAddr="81.12.1.11.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.12.1.11.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ic2</Val>
                </DAI>
              </SDI>
              <SDI desc="I02" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.12.1.12.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.12.1.12.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.12.1.12.1"/>
                <DAI name="t" sAddr="81.12.1.12.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.12.1.12.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>I02</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI desc="W" name="W">
              <SDI desc="Phase A active power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B active power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C active power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C active power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>W</Val>
              </DAI>
            </DOI>
            <DOI desc="VAr" name="VAr">
              <SDI desc="Phase A reactive power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B reactive power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C reactive power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C reactive power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VAr</Val>
              </DAI>
            </DOI>
            <DOI desc="VA" name="VA">
              <SDI desc="Phase A apparent power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B apparent power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C apparent power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C apparent power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VA</Val>
              </DAI>
            </DOI>
            <DOI desc="PF" name="PF">
              <SDI desc="Phase A power factor " name="phsA">
                <DAI name="dU">
                  <Val>Phase A power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B power factor " name="phsB">
                <DAI name="dU">
                  <Val>Phase B power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C power factor " name="phsC">
                <DAI name="dU">
                  <Val>Phase C power factor </Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PF</Val>
              </DAI>
            </DOI>
            <DOI desc="Z" name="Z">
              <SDI desc="Phase A Impedance" name="phsA">
                <DAI name="dU">
                  <Val>Phase A Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B Impedance" name="phsB">
                <DAI name="dU">
                  <Val>Phase B Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C Impedance" name="phsC">
                <DAI name="dU">
                  <Val>Phase C Impedance</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Z</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection measurement" lnType="SF_CSD_V2.00_MMXN_1" inst="7" lnClass="MMXN" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="I2" name="Amp">
              <SDI name="mag">
                <DAI name="f" sAddr="81.12.1.20.0"/>
              </SDI>
              <DAI name="q" sAddr="81.12.1.20.1"/>
              <DAI name="t" sAddr="81.12.1.20.2"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.12.1.20.3">
                <Val>3000</Val>
              </DAI>
              <DAI name="dU">
                <Val>I2</Val>
              </DAI>
            </DOI>
            <DOI desc="U2" name="Vol">
              <SDI name="mag">
                <DAI name="f" sAddr="81.12.1.17.0"/>
              </SDI>
              <DAI name="q" sAddr="81.12.1.17.1"/>
              <DAI name="t" sAddr="81.12.1.17.2"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.12.1.17.3">
                <Val>1500</Val>
              </DAI>
              <DAI name="dU">
                <Val>U2</Val>
              </DAI>
            </DOI>
            <DOI desc="Power (P) not allocated to a phase" name="Watt">
              <DAI name="dU">
                <Val>Power (P) not allocated to a phase</Val>
              </DAI>
            </DOI>
            <DOI desc="Reactive Power (Q) not allocated to a phase" name="VolAmpr">
              <DAI name="dU">
                <Val>Reactive Power (Q) not allocated to a phase</Val>
              </DAI>
            </DOI>
            <DOI desc="Apparent Power (S) not allocated to a phase" name="VolAmp">
              <DAI name="dU">
                <Val>Apparent Power (S) not allocated to a phase</Val>
              </DAI>
            </DOI>
            <DOI desc="Power Factor not allocated to a phase " name="PwrFact">
              <DAI name="dU">
                <Val>Power Factor not allocated to a phase </Val>
              </DAI>
            </DOI>
            <DOI desc="Impedance" name="Imp">
              <DAI name="dU">
                <Val>Impedance</Val>
              </DAI>
            </DOI>
            <DOI desc="Frequency" name="Hz">
              <DAI name="dU">
                <Val>Frequency</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection measurement" lnType="SF_CSD_V2.00_MMXU_1" inst="5" lnClass="MMXU" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Active Power" name="TotW">
              <DAI name="dU">
                <Val>Total Active Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Reactive Power" name="TotVAr">
              <DAI name="dU">
                <Val>Total Reactive Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Apparent Power" name="TotVA">
              <DAI name="dU">
                <Val>Total Apparent Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Power Factor not allocated to a phase " name="TotPF">
              <DAI name="dU">
                <Val>Power Factor not allocated to a phase </Val>
              </DAI>
            </DOI>
            <DOI desc="F" name="Hz">
              <SDI name="mag">
                <DAI name="f" sAddr="81.12.1.21.0"/>
              </SDI>
              <DAI name="q" sAddr="81.12.1.21.1"/>
              <DAI name="t" sAddr="81.12.1.21.2"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.12.1.21.3">
                <Val>400</Val>
              </DAI>
              <DAI name="dU">
                <Val>F</Val>
              </DAI>
            </DOI>
            <DOI desc="PPV" name="PPV">
              <SDI desc="VL1" name="phsAB">
                <DAI name="dU">
                  <Val>VL1</Val>
                </DAI>
              </SDI>
              <SDI desc="VL2" name="phsBC">
                <DAI name="dU">
                  <Val>VL2</Val>
                </DAI>
              </SDI>
              <SDI desc="VL3" name="phsCA">
                <DAI name="dU">
                  <Val>VL3</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PPV</Val>
              </DAI>
            </DOI>
            <DOI desc="PhV" name="PhV">
              <SDI desc="VL1ER" name="phsA">
                <DAI name="dU">
                  <Val>VL1ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL2ER" name="phsB">
                <DAI name="dU">
                  <Val>VL2ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL3ER" name="phsC">
                <DAI name="dU">
                  <Val>VL3ER</Val>
                </DAI>
              </SDI>
              <SDI desc="3U0Cal" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.12.1.18.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.12.1.18.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.12.1.18.1"/>
                <DAI name="t" sAddr="81.12.1.18.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.12.1.18.3">
                  <Val>1500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>3U0Cal</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PhV</Val>
              </DAI>
            </DOI>
            <DOI desc="A" name="A">
              <SDI desc="IL1" name="phsA">
                <DAI name="dU">
                  <Val>IL1</Val>
                </DAI>
              </SDI>
              <SDI desc="IL2" name="phsB">
                <DAI name="dU">
                  <Val>IL2</Val>
                </DAI>
              </SDI>
              <SDI desc="IL3" name="phsC">
                <DAI name="dU">
                  <Val>IL3</Val>
                </DAI>
              </SDI>
              <SDI desc="3I0Cal" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.12.1.19.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.12.1.19.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.12.1.19.1"/>
                <DAI name="t" sAddr="81.12.1.19.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.12.1.19.3">
                  <Val>3000</Val>
                </DAI>
                <DAI name="dU">
                  <Val>3I0Cal</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI desc="W" name="W">
              <SDI desc="Phase A active power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B active power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C active power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C active power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>W</Val>
              </DAI>
            </DOI>
            <DOI desc="VAr" name="VAr">
              <SDI desc="Phase A reactive power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B reactive power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C reactive power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C reactive power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VAr</Val>
              </DAI>
            </DOI>
            <DOI desc="VA" name="VA">
              <SDI desc="Phase A apparent power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B apparent power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C apparent power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C apparent power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VA</Val>
              </DAI>
            </DOI>
            <DOI desc="PF" name="PF">
              <SDI desc="Phase A power factor " name="phsA">
                <DAI name="dU">
                  <Val>Phase A power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B power factor " name="phsB">
                <DAI name="dU">
                  <Val>Phase B power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C power factor " name="phsC">
                <DAI name="dU">
                  <Val>Phase C power factor </Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PF</Val>
              </DAI>
            </DOI>
            <DOI desc="Z" name="Z">
              <SDI desc="Phase A Impedance" name="phsA">
                <DAI name="dU">
                  <Val>Phase A Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B Impedance" name="phsB">
                <DAI name="dU">
                  <Val>Phase B Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C Impedance" name="phsC">
                <DAI name="dU">
                  <Val>Phase C Impedance</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Z</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection measurement" lnType="SF_CSD_V2.00_MMXU_1" inst="6" lnClass="MMXU" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Active Power" name="TotW">
              <DAI name="dU">
                <Val>Total Active Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Reactive Power" name="TotVAr">
              <DAI name="dU">
                <Val>Total Reactive Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Apparent Power" name="TotVA">
              <DAI name="dU">
                <Val>Total Apparent Power</Val>
              </DAI>
            </DOI>
            <DOI desc="Power Factor not allocated to a phase " name="TotPF">
              <DAI name="dU">
                <Val>Power Factor not allocated to a phase </Val>
              </DAI>
            </DOI>
            <DOI desc="U4F" name="Hz">
              <SDI name="mag">
                <DAI name="f" sAddr="81.12.1.1.0"/>
              </SDI>
              <DAI name="q" sAddr="81.12.1.1.1"/>
              <DAI name="t" sAddr="81.12.1.1.2"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.12.1.1.3">
                <Val>400</Val>
              </DAI>
              <DAI name="dU">
                <Val>U4F</Val>
              </DAI>
            </DOI>
            <DOI desc="PPV" name="PPV">
              <SDI desc="VL1" name="phsAB">
                <DAI name="dU">
                  <Val>VL1</Val>
                </DAI>
              </SDI>
              <SDI desc="VL2" name="phsBC">
                <DAI name="dU">
                  <Val>VL2</Val>
                </DAI>
              </SDI>
              <SDI desc="VL3" name="phsCA">
                <DAI name="dU">
                  <Val>VL3</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PPV</Val>
              </DAI>
            </DOI>
            <DOI desc="PhV" name="PhV">
              <SDI desc="VL1ER" name="phsA">
                <DAI name="dU">
                  <Val>VL1ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL2ER" name="phsB">
                <DAI name="dU">
                  <Val>VL2ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL3ER" name="phsC">
                <DAI name="dU">
                  <Val>VL3ER</Val>
                </DAI>
              </SDI>
              <SDI desc="VL4ER" name="neut">
                <DAI name="dU">
                  <Val>VL4ER</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PhV</Val>
              </DAI>
            </DOI>
            <DOI desc="A" name="A">
              <SDI desc="IL1" name="phsA">
                <DAI name="dU">
                  <Val>IL1</Val>
                </DAI>
              </SDI>
              <SDI desc="IL2" name="phsB">
                <DAI name="dU">
                  <Val>IL2</Val>
                </DAI>
              </SDI>
              <SDI desc="IL3" name="phsC">
                <DAI name="dU">
                  <Val>IL3</Val>
                </DAI>
              </SDI>
              <SDI desc="IL4" name="neut">
                <DAI name="dU">
                  <Val>IL4</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI desc="W" name="W">
              <SDI desc="Phase A active power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B active power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B active power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C active power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C active power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>W</Val>
              </DAI>
            </DOI>
            <DOI desc="VAr" name="VAr">
              <SDI desc="Phase A reactive power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B reactive power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B reactive power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C reactive power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C reactive power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VAr</Val>
              </DAI>
            </DOI>
            <DOI desc="VA" name="VA">
              <SDI desc="Phase A apparent power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B apparent power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C apparent power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C apparent power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VA</Val>
              </DAI>
            </DOI>
            <DOI desc="PF" name="PF">
              <SDI desc="Phase A power factor " name="phsA">
                <DAI name="dU">
                  <Val>Phase A power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B power factor " name="phsB">
                <DAI name="dU">
                  <Val>Phase B power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C power factor " name="phsC">
                <DAI name="dU">
                  <Val>Phase C power factor </Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PF</Val>
              </DAI>
            </DOI>
            <DOI desc="Z" name="Z">
              <SDI desc="Phase A Impedance" name="phsA">
                <DAI name="dU">
                  <Val>Phase A Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B Impedance" name="phsB">
                <DAI name="dU">
                  <Val>Phase B Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C Impedance" name="phsC">
                <DAI name="dU">
                  <Val>Phase C Impedance</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Z</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Common measurement" lnType="SF_CSD_V2.00_GGIO_4" inst="6" lnClass="GGIO" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="VF%" name="AnIn1">
              <SDI name="mag">
                <DAI name="f" sAddr="81.12.1.22.0"/>
              </SDI>
              <DAI name="q" sAddr="81.12.1.22.1"/>
              <DAI name="t" sAddr="81.12.1.22.2"/>
              <SDI name="units">
                <DAI name="SIUnit"/>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.12.1.22.3">
                <Val>400</Val>
              </DAI>
              <DAI name="dU">
                <Val>VF%</Val>
              </DAI>
            </DOI>
            <DOI desc="ThermalA" name="AnIn2">
              <SDI name="mag">
                <DAI name="f" sAddr="81.12.1.27.0"/>
              </SDI>
              <DAI name="q" sAddr="81.12.1.27.1"/>
              <DAI name="t" sAddr="81.12.1.27.2"/>
              <SDI name="units">
                <DAI name="SIUnit"/>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.12.1.27.3">
                <Val>400</Val>
              </DAI>
              <DAI name="dU">
                <Val>ThermalA</Val>
              </DAI>
            </DOI>
            <DOI desc="ThermalB" name="AnIn3">
              <SDI name="mag">
                <DAI name="f" sAddr="81.12.1.28.0"/>
              </SDI>
              <DAI name="q" sAddr="81.12.1.28.1"/>
              <DAI name="t" sAddr="81.12.1.28.2"/>
              <SDI name="units">
                <DAI name="SIUnit"/>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.12.1.28.3">
                <Val>400</Val>
              </DAI>
              <DAI name="dU">
                <Val>ThermalB</Val>
              </DAI>
            </DOI>
            <DOI desc="ThermalC" name="AnIn4">
              <SDI name="mag">
                <DAI name="f" sAddr="81.12.1.29.0"/>
              </SDI>
              <DAI name="q" sAddr="81.12.1.29.1"/>
              <DAI name="t" sAddr="81.12.1.29.2"/>
              <SDI name="units">
                <DAI name="SIUnit"/>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.12.1.29.3">
                <Val>400</Val>
              </DAI>
              <DAI name="dU">
                <Val>ThermalC</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input5" name="AnIn5">
              <DAI name="dU">
                <Val>Analogue input5</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input6" name="AnIn6">
              <DAI name="dU">
                <Val>Analogue input6</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input7" name="AnIn7">
              <DAI name="dU">
                <Val>Analogue input7</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input8" name="AnIn8">
              <DAI name="dU">
                <Val>Analogue input8</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input9" name="AnIn9">
              <DAI name="dU">
                <Val>Analogue input9</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input10" name="AnIn10">
              <DAI name="dU">
                <Val>Analogue input10</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input11" name="AnIn11">
              <DAI name="dU">
                <Val>Analogue input11</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input12" name="AnIn12">
              <DAI name="dU">
                <Val>Analogue input12</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input13" name="AnIn13">
              <DAI name="dU">
                <Val>Analogue input13</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input14" name="AnIn14">
              <DAI name="dU">
                <Val>Analogue input14</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input15" name="AnIn15">
              <DAI name="dU">
                <Val>Analogue input15</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input16" name="AnIn16">
              <DAI name="dU">
                <Val>Analogue input16</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input17" name="AnIn17">
              <DAI name="dU">
                <Val>Analogue input17</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input18" name="AnIn18">
              <DAI name="dU">
                <Val>Analogue input18</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input19" name="AnIn19">
              <DAI name="dU">
                <Val>Analogue input19</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input20" name="AnIn20">
              <DAI name="dU">
                <Val>Analogue input20</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input21" name="AnIn21">
              <DAI name="dU">
                <Val>Analogue input21</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input22" name="AnIn22">
              <DAI name="dU">
                <Val>Analogue input22</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input23" name="AnIn23">
              <DAI name="dU">
                <Val>Analogue input23</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input24" name="AnIn24">
              <DAI name="dU">
                <Val>Analogue input24</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input25" name="AnIn25">
              <DAI name="dU">
                <Val>Analogue input25</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input26" name="AnIn26">
              <DAI name="dU">
                <Val>Analogue input26</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input27" name="AnIn27">
              <DAI name="dU">
                <Val>Analogue input27</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input28" name="AnIn28">
              <DAI name="dU">
                <Val>Analogue input28</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input29" name="AnIn29">
              <DAI name="dU">
                <Val>Analogue input29</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input30" name="AnIn30">
              <DAI name="dU">
                <Val>Analogue input30</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input31" name="AnIn31">
              <DAI name="dU">
                <Val>Analogue input31</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input32" name="AnIn32">
              <DAI name="dU">
                <Val>Analogue input32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Common measurement" lnType="SF_CSD_V2.00_GGIO_4" inst="8" lnClass="GGIO" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="DC1" name="AnIn1">
              <SDI name="mag">
                <DAI name="f" sAddr="81.12.1.2.0"/>
              </SDI>
              <DAI name="q" sAddr="81.12.1.2.1"/>
              <DAI name="t" sAddr="81.12.1.2.2"/>
              <SDI name="units">
                <DAI name="SIUnit"/>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.12.1.2.3">
                <Val>400</Val>
              </DAI>
              <DAI name="dU">
                <Val>DC1</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input2" name="AnIn2">
              <DAI name="dU">
                <Val>Analogue input2</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input3" name="AnIn3">
              <DAI name="dU">
                <Val>Analogue input3</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input4" name="AnIn4">
              <DAI name="dU">
                <Val>Analogue input4</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input5" name="AnIn5">
              <DAI name="dU">
                <Val>Analogue input5</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input6" name="AnIn6">
              <DAI name="dU">
                <Val>Analogue input6</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input7" name="AnIn7">
              <DAI name="dU">
                <Val>Analogue input7</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input8" name="AnIn8">
              <DAI name="dU">
                <Val>Analogue input8</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input9" name="AnIn9">
              <DAI name="dU">
                <Val>Analogue input9</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input10" name="AnIn10">
              <DAI name="dU">
                <Val>Analogue input10</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input11" name="AnIn11">
              <DAI name="dU">
                <Val>Analogue input11</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input12" name="AnIn12">
              <DAI name="dU">
                <Val>Analogue input12</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input13" name="AnIn13">
              <DAI name="dU">
                <Val>Analogue input13</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input14" name="AnIn14">
              <DAI name="dU">
                <Val>Analogue input14</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input15" name="AnIn15">
              <DAI name="dU">
                <Val>Analogue input15</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input16" name="AnIn16">
              <DAI name="dU">
                <Val>Analogue input16</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input17" name="AnIn17">
              <DAI name="dU">
                <Val>Analogue input17</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input18" name="AnIn18">
              <DAI name="dU">
                <Val>Analogue input18</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input19" name="AnIn19">
              <DAI name="dU">
                <Val>Analogue input19</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input20" name="AnIn20">
              <DAI name="dU">
                <Val>Analogue input20</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input21" name="AnIn21">
              <DAI name="dU">
                <Val>Analogue input21</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input22" name="AnIn22">
              <DAI name="dU">
                <Val>Analogue input22</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input23" name="AnIn23">
              <DAI name="dU">
                <Val>Analogue input23</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input24" name="AnIn24">
              <DAI name="dU">
                <Val>Analogue input24</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input25" name="AnIn25">
              <DAI name="dU">
                <Val>Analogue input25</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input26" name="AnIn26">
              <DAI name="dU">
                <Val>Analogue input26</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input27" name="AnIn27">
              <DAI name="dU">
                <Val>Analogue input27</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input28" name="AnIn28">
              <DAI name="dU">
                <Val>Analogue input28</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input29" name="AnIn29">
              <DAI name="dU">
                <Val>Analogue input29</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input30" name="AnIn30">
              <DAI name="dU">
                <Val>Analogue input30</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input31" name="AnIn31">
              <DAI name="dU">
                <Val>Analogue input31</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input32" name="AnIn32">
              <DAI name="dU">
                <Val>Analogue input32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Common measurement" lnType="SF_CSD_V2.00_GGIO_4" inst="9" lnClass="GGIO" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="DC2" name="AnIn1">
              <SDI name="mag">
                <DAI name="f" sAddr="81.12.1.3.0"/>
              </SDI>
              <DAI name="q" sAddr="81.12.1.3.1"/>
              <DAI name="t" sAddr="81.12.1.3.2"/>
              <SDI name="units">
                <DAI name="SIUnit"/>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.12.1.3.3">
                <Val>400</Val>
              </DAI>
              <DAI name="dU">
                <Val>DC2</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input2" name="AnIn2">
              <DAI name="dU">
                <Val>Analogue input2</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input3" name="AnIn3">
              <DAI name="dU">
                <Val>Analogue input3</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input4" name="AnIn4">
              <DAI name="dU">
                <Val>Analogue input4</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input5" name="AnIn5">
              <DAI name="dU">
                <Val>Analogue input5</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input6" name="AnIn6">
              <DAI name="dU">
                <Val>Analogue input6</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input7" name="AnIn7">
              <DAI name="dU">
                <Val>Analogue input7</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input8" name="AnIn8">
              <DAI name="dU">
                <Val>Analogue input8</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input9" name="AnIn9">
              <DAI name="dU">
                <Val>Analogue input9</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input10" name="AnIn10">
              <DAI name="dU">
                <Val>Analogue input10</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input11" name="AnIn11">
              <DAI name="dU">
                <Val>Analogue input11</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input12" name="AnIn12">
              <DAI name="dU">
                <Val>Analogue input12</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input13" name="AnIn13">
              <DAI name="dU">
                <Val>Analogue input13</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input14" name="AnIn14">
              <DAI name="dU">
                <Val>Analogue input14</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input15" name="AnIn15">
              <DAI name="dU">
                <Val>Analogue input15</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input16" name="AnIn16">
              <DAI name="dU">
                <Val>Analogue input16</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input17" name="AnIn17">
              <DAI name="dU">
                <Val>Analogue input17</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input18" name="AnIn18">
              <DAI name="dU">
                <Val>Analogue input18</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input19" name="AnIn19">
              <DAI name="dU">
                <Val>Analogue input19</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input20" name="AnIn20">
              <DAI name="dU">
                <Val>Analogue input20</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input21" name="AnIn21">
              <DAI name="dU">
                <Val>Analogue input21</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input22" name="AnIn22">
              <DAI name="dU">
                <Val>Analogue input22</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input23" name="AnIn23">
              <DAI name="dU">
                <Val>Analogue input23</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input24" name="AnIn24">
              <DAI name="dU">
                <Val>Analogue input24</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input25" name="AnIn25">
              <DAI name="dU">
                <Val>Analogue input25</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input26" name="AnIn26">
              <DAI name="dU">
                <Val>Analogue input26</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input27" name="AnIn27">
              <DAI name="dU">
                <Val>Analogue input27</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input28" name="AnIn28">
              <DAI name="dU">
                <Val>Analogue input28</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input29" name="AnIn29">
              <DAI name="dU">
                <Val>Analogue input29</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input30" name="AnIn30">
              <DAI name="dU">
                <Val>Analogue input30</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input31" name="AnIn31">
              <DAI name="dU">
                <Val>Analogue input31</Val>
              </DAI>
            </DOI>
            <DOI desc="Analogue input32" name="AnIn32">
              <DAI name="dU">
                <Val>Analogue input32</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Protection function connector" lnType="SF_CSD_V2.00_GGIO_3" inst="1" lnClass="GGIO" prefix="En">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="MaintStateSoftConn" name="SPCSO1">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="81.40.4.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.40.4.1.4"/>
                  <DAI name="orIdent" sAddr="81.40.4.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.40.4.1.6"/>
                <DAI name="T" sAddr="81.40.4.1.7"/>
                <DAI name="Test" sAddr="81.40.4.1.8"/>
                <DAI name="Check" sAddr="81.40.4.1.9"/>
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="81.40.4.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.40.4.1.4"/>
                  <DAI name="orIdent" sAddr="81.40.4.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.40.4.1.6"/>
                <DAI name="T" sAddr="81.40.4.1.7"/>
                <DAI name="Test" sAddr="81.40.4.1.8"/>
                <DAI name="Check" sAddr="81.40.4.1.9"/>
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="81.40.4.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.40.4.1.4"/>
                  <DAI name="orIdent" sAddr="81.40.4.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.40.4.1.6"/>
                <DAI name="T" sAddr="81.40.4.1.7"/>
                <DAI name="Test" sAddr="81.40.4.1.8"/>
              </SDI>
              <DAI name="stVal" sAddr="81.40.4.1.0"/>
              <DAI name="q" sAddr="81.40.4.1.1"/>
              <DAI name="t" sAddr="81.40.4.1.2"/>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>MaintStateSoftConn</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSEPubSoftConn" lnType="SF_CSD_V2.00_GGIO_3" inst="1" lnClass="GGIO" prefix="go">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="GOOSEPubSoftConn" name="SPCSO1">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="81.381.2.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.381.2.1.4"/>
                  <DAI name="orIdent" sAddr="81.381.2.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.381.2.1.6"/>
                <DAI name="T" sAddr="81.381.2.1.7"/>
                <DAI name="Test" sAddr="81.381.2.1.8"/>
                <DAI name="Check" sAddr="81.381.2.1.9"/>
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="81.381.2.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.381.2.1.4"/>
                  <DAI name="orIdent" sAddr="81.381.2.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.381.2.1.6"/>
                <DAI name="T" sAddr="81.381.2.1.7"/>
                <DAI name="Test" sAddr="81.381.2.1.8"/>
                <DAI name="Check" sAddr="81.381.2.1.9"/>
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="81.381.2.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.381.2.1.4"/>
                  <DAI name="orIdent" sAddr="81.381.2.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.381.2.1.6"/>
                <DAI name="T" sAddr="81.381.2.1.7"/>
                <DAI name="Test" sAddr="81.381.2.1.8"/>
              </SDI>
              <DAI name="stVal" sAddr="81.381.2.1.0"/>
              <DAI name="q" sAddr="81.381.2.1.1"/>
              <DAI name="t" sAddr="81.381.2.1.2"/>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOOSEPubSoftConn</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE receiving soft connector" lnType="SF_CSD_V2.00_GGIO_3" inst="1" lnClass="GGIO" prefix="GoSEn">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="GOOSESubSoftConn" name="SPCSO1">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="81.381.1.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.381.1.1.4"/>
                  <DAI name="orIdent" sAddr="81.381.1.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.381.1.1.6"/>
                <DAI name="T" sAddr="81.381.1.1.7"/>
                <DAI name="Test" sAddr="81.381.1.1.8"/>
                <DAI name="Check" sAddr="81.381.1.1.9"/>
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="81.381.1.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.381.1.1.4"/>
                  <DAI name="orIdent" sAddr="81.381.1.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.381.1.1.6"/>
                <DAI name="T" sAddr="81.381.1.1.7"/>
                <DAI name="Test" sAddr="81.381.1.1.8"/>
                <DAI name="Check" sAddr="81.381.1.1.9"/>
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="81.381.1.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.381.1.1.4"/>
                  <DAI name="orIdent" sAddr="81.381.1.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.381.1.1.6"/>
                <DAI name="T" sAddr="81.381.1.1.7"/>
                <DAI name="Test" sAddr="81.381.1.1.8"/>
              </SDI>
              <DAI name="stVal" sAddr="81.381.1.1.0"/>
              <DAI name="q" sAddr="81.381.1.1.1"/>
              <DAI name="t" sAddr="81.381.1.1.2"/>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOOSESubSoftConn</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fault parameter" lnType="SF_CSD_V2.00_RFLO_1" inst="424" lnClass="RFLO" prefix="flt">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Fault Impedance" name="FltZ">
              <DAI name="dU">
                <Val>Fault Impedance</Val>
              </DAI>
            </DOI>
            <DOI desc="Fault Distance in km" name="FltDiskm">
              <DAI name="dU">
                <Val>Fault Distance in km</Val>
              </DAI>
            </DOI>
            <DOI desc="Max Fault Phase Current" name="MaxFltA">
              <DAI name="dU">
                <Val>Max Fault Phase Current</Val>
              </DAI>
            </DOI>
            <DOI desc="Fault3I0" name="MaxFltI0A">
              <SDI name="mag">
                <DAI name="f" sAddr="81.424.1.7.0"/>
              </SDI>
              <DAI name="q" sAddr="81.424.1.7.1"/>
              <DAI name="t" sAddr="81.424.1.7.2"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="dU">
                <Val>Fault3I0</Val>
              </DAI>
            </DOI>
            <DOI desc="Fault Different Current" name="MaxFltDifA">
              <DAI name="dU">
                <Val>Fault Different Current</Val>
              </DAI>
            </DOI>
            <DOI desc="Max Fault Phase Voltage" name="MaxFltV">
              <DAI name="dU">
                <Val>Max Fault Phase Voltage</Val>
              </DAI>
            </DOI>
            <DOI desc="Fault3U0" name="MaxFltU0V">
              <SDI name="mag">
                <DAI name="f" sAddr="81.424.1.8.0"/>
              </SDI>
              <DAI name="q" sAddr="81.424.1.8.1"/>
              <DAI name="t" sAddr="81.424.1.8.2"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="dU">
                <Val>Fault3U0</Val>
              </DAI>
            </DOI>
            <DOI desc="FltAmp" name="FltAmp">
              <SDI desc="PhAFaultCurr" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.424.1.1.0.1"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.424.1.1.1"/>
                <DAI name="t" sAddr="81.424.1.1.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>PhAFaultCurr</Val>
                </DAI>
              </SDI>
              <SDI desc="PhBFaultCurr" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.424.1.2.0.1"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.424.1.2.1"/>
                <DAI name="t" sAddr="81.424.1.2.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>PhBFaultCurr</Val>
                </DAI>
              </SDI>
              <SDI desc="PhCFaultCurr" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.424.1.3.0.1"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.424.1.3.1"/>
                <DAI name="t" sAddr="81.424.1.3.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>PhCFaultCurr</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>FltAmp</Val>
              </DAI>
            </DOI>
            <DOI desc="FltVol" name="FltVol">
              <SDI desc="PhAFaultVolt" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.424.1.4.0.1"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.424.1.4.1"/>
                <DAI name="t" sAddr="81.424.1.4.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>PhAFaultVolt</Val>
                </DAI>
              </SDI>
              <SDI desc="PhBFaultVolt" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.424.1.5.0.1"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.424.1.5.1"/>
                <DAI name="t" sAddr="81.424.1.5.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>PhBFaultVolt</Val>
                </DAI>
              </SDI>
              <SDI desc="PhCFaultVolt" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.424.1.6.0.1"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.424.1.6.1"/>
                <DAI name="t" sAddr="81.424.1.6.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="dU">
                  <Val>PhCFaultVolt</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>FltVol</Val>
              </DAI>
            </DOI>
            <DOI desc="Fault Loop" name="FltLoop">
              <DAI name="dU">
                <Val>Fault Loop</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="Line length in km" name="LinLenkm">
              <DAI name="dU">
                <Val>Line length in km</Val>
              </DAI>
            </DOI>
            <DOI desc="Positive-sequence line resistance" name="R1">
              <DAI name="dU">
                <Val>Positive-sequence line resistance</Val>
              </DAI>
            </DOI>
            <DOI desc="Positive-sequence line reactance" name="X1">
              <DAI name="dU">
                <Val>Positive-sequence line reactance</Val>
              </DAI>
            </DOI>
            <DOI desc="Zero -sequence line resistance" name="R0">
              <DAI name="dU">
                <Val>Zero -sequence line resistance</Val>
              </DAI>
            </DOI>
            <DOI desc="Zero -sequence line reactance" name="X0">
              <DAI name="dU">
                <Val>Zero -sequence line reactance</Val>
              </DAI>
            </DOI>
            <DOI desc="Per Kilometre line reactance" name="XPerKm">
              <DAI name="dU">
                <Val>Per Kilometre line reactance</Val>
              </DAI>
            </DOI>
            <DOI desc="Ratio of Positive-sequence line resistance and reactance" name="RatRX">
              <DAI name="dU">
                <Val>Ratio of Positive-sequence line resistance and reactance</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Control" inst="CTRL">
          <LN0 desc="General" lnType="SF_CSD_V2.00_LLN0" inst="" lnClass="LLN0">
            <DataSet desc="BI signal" name="dsDin">
              <FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet desc="Control IED log 1" name="dsLog1">
              <FCDA doName="Pos" fc="ST" ldInst="CTRL" lnClass="CSWI" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet desc="Bay level BI GOOSE output1" name="FCDAdsGOOSE1">
              <FCDA daName="stVal" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="wf"/>
              <FCDA daName="q" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="wf"/>
            </DataSet>
            <DataSet desc="Bay level BI GOOSE output2" name="FCDdsGOOSE2">
              <FCDA doName="SPCSO2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="wf"/>
            </DataSet>
            <DataSet desc="Bay level BI GOOSE output3" name="MaxLengthDatasetGOCB32characters">
              <FCDA daName="stVal" doName="SPCSO3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="wf"/>
              <FCDA daName="q" doName="SPCSO3" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="1" prefix="wf"/>
            </DataSet>
            <DataSet desc="Bay level BI GOOSE output4" name="dsGOOSE4">
              <FCDA daName="stVal" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="51" prefix="wf"/>
              <FCDA daName="q" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="51" prefix="wf"/>
            </DataSet>
            <DataSet desc="Bay level BI GOOSE output5" name="dsGOOSE5">
              <FCDA daName="stVal" doName="SPCSO2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="51" prefix="wf"/>
              <FCDA daName="q" doName="SPCSO2" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="51" prefix="wf"/>
            </DataSet>
            <DataSet desc="Bay level BI GOOSE output6" name="dsGOOSE6">
              <FCDA daName="stVal" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="wf"/>
              <FCDA daName="q" doName="SPCSO1" fc="ST" ldInst="CTRL" lnClass="GGIO" lnInst="6" prefix="wf"/>
            </DataSet>
            <ReportControl datSet="dsDin" name="brcbDin" intgPd="0" buffered="true" confRev="1" rptID="CTRL/LLN0$BR$brcbDin">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <LogControl datSet="dsLog1" name="LcbLogA" intgPd="180000" logEna="true" logName="CTRL" reasonCode="true">
              <TrgOps dchg="true" dupd="false" period="false" qchg="false"/>
            </LogControl>
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <GSEControl datSet="FCDAdsGOOSE1" name="GoCB1" confRev="1" appID="CTRL/LLN0$GO$GoCB1"/>
            <GSEControl datSet="FCDdsGOOSE2" name="GoCB2" confRev="1" appID="CTRL/LLN0$GO$GoCB2"/>
            <GSEControl datSet="MaxLengthDatasetGOCB32characters" name="GoCB3" confRev="1" appID="PingGoIDwithmaximumLengthHunderd29charactersthatisalongIDnotefficientbuthtatiswhatisspecifiedintheEditionTwostandardAndSomeMore89"/>
            <GSEControl datSet="dsGOOSE4" name="GoCB4" confRev="1" appID="CTRL/LLN0$GO$GoCB4"/>
            <GSEControl datSet="dsGOOSE5" name="GoCB5" confRev="1" appID="CTRL/LLN0$GO$GoCB5"/>
            <GSEControl datSet="dsGOOSE6" name="GoCB6" confRev="1" appID="CTRL/LLN0$GO$GoCB6"/>
          </LN0>
          <LN desc="device" lnType="SF_CSD_V2.00_LPHD" inst="1" lnClass="LPHD" prefix="">
            <DOI desc="BCUVer" name="PhyNam">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
              <DAI name="swRev" sAddr="96.1.4.15.0"/>
            </DOI>
            <DOI desc="PhyHealth" name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Indicates if this LN is a proxy " name="Proxy">
              <DAI name="dU">
                <Val>Indicates if this LN is a proxy </Val>
              </DAI>
            </DOI>
            <DOI desc="Setting zone No." name="ActSetGrp">
              <DAI name="dU">
                <Val>Setting zone No.</Val>
              </DAI>
            </DOI>
            <DOI desc="Be protected equipment" name="DevName">
              <DAI name="dU">
                <Val>Be protected equipment</Val>
              </DAI>
            </DOI>
            <DOI desc="IED address" name="DevAddr">
              <DAI name="dU">
                <Val>IED address</Val>
              </DAI>
            </DOI>
            <DOI desc="Network A IP" name="IPAddrNetA">
              <DAI name="dU">
                <Val>Network A IP</Val>
              </DAI>
            </DOI>
            <DOI desc="Network B IP" name="IPAddrNetB">
              <DAI name="dU">
                <Val>Network B IP</Val>
              </DAI>
            </DOI>
            <DOI desc="Network C IP" name="IPAddrNetC">
              <DAI name="dU">
                <Val>Network C IP</Val>
              </DAI>
            </DOI>
            <DOI desc="Time synchronization mode" name="TimeMode">
              <DAI name="dU">
                <Val>Time synchronization mode</Val>
              </DAI>
            </DOI>
            <DOI desc="Substation name" name="StaName">
              <DAI name="dU">
                <Val>Substation name</Val>
              </DAI>
            </DOI>
            <DOI desc="IED clock" name="EquipTime">
              <DAI name="dU">
                <Val>IED clock</Val>
              </DAI>
            </DOI>
            <DOI desc="Virtual CRC of process level" name="IEDPinCrc">
              <DAI name="dU">
                <Val>Virtual CRC of process level</Val>
              </DAI>
            </DOI>
            <DOI desc="Virtural CRC of station process level" name="SASPinCrc">
              <DAI name="dU">
                <Val>Virtural CRC of station process level</Val>
              </DAI>
            </DOI>
            <DOI desc="Create Time of ccd file" name="IEDPinTime">
              <DAI name="dU">
                <Val>Create Time of ccd file</Val>
              </DAI>
            </DOI>
            <DOI desc="Present setting zone No" name="ActSGST">
              <DAI name="dU">
                <Val>Present setting zone No</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="TelectrlObject1" lnType="SF_CSD_V2.00_CSWI_1" inst="1" lnClass="CSWI" prefix="">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Open Switch" name="OpOpn">
              <DAI name="dU">
                <Val>Open Switch</Val>
              </DAI>
            </DOI>
            <DOI desc="Close Switch" name="OpCls">
              <DAI name="dU">
                <Val>Close Switch</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="TelectrlObject1" name="Pos">
              <SDI name="SBOw">
                <DAI name="ctlVal" sAddr="81.455.1.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.455.1.1.4"/>
                  <DAI name="orIdent" sAddr="81.455.1.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.455.1.1.6"/>
                <DAI name="T" sAddr="81.455.1.1.7"/>
                <DAI name="Test" sAddr="81.455.1.1.8"/>
                <DAI name="Check" sAddr="81.455.1.1.9"/>
              </SDI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="81.455.1.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.455.1.1.4"/>
                  <DAI name="orIdent" sAddr="81.455.1.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.455.1.1.6"/>
                <DAI name="T" sAddr="81.455.1.1.7"/>
                <DAI name="Test" sAddr="81.455.1.1.8"/>
                <DAI name="Check" sAddr="81.455.1.1.9"/>
              </SDI>
              <SDI name="Cancel">
                <DAI name="ctlVal" sAddr="81.455.1.1.3"/>
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.455.1.1.4"/>
                  <DAI name="orIdent" sAddr="81.455.1.1.5"/>
                </SDI>
                <DAI name="ctlNum" sAddr="81.455.1.1.6"/>
                <DAI name="T" sAddr="81.455.1.1.7"/>
                <DAI name="Test" sAddr="81.455.1.1.8"/>
              </SDI>
              <DAI name="stVal" sAddr="81.201.2.1.0"/>
              <DAI name="q" sAddr="81.201.2.1.1"/>
              <DAI name="t" sAddr="81.201.2.1.2"/>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>TelectrlObject1</Val>
              </DAI>
            </DOI>
            <DOI desc="Switch L1" name="PosA">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Switch L1</Val>
              </DAI>
            </DOI>
            <DOI desc="Switch L2" name="PosB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Switch L2</Val>
              </DAI>
            </DOI>
            <DOI desc="Switch L3" name="PosC">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Switch L3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PUB_S1" lnType="SF_CSD_V2.00_GGIO_3" inst="1" lnClass="GGIO" prefix="wf">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="PUB_S1" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.2.1.0"/>
              <DAI name="q" sAddr="11.81.349.2.1.1"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>PUB_S1</Val>
              </DAI>
            </DOI>
            <DOI desc="PUB_S2" name="SPCSO2">
              <DAI name="stVal" sAddr="11.81.349.2.2.0"/>
              <DAI name="q" sAddr="11.81.349.2.2.1"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>PUB_S2</Val>
              </DAI>
            </DOI>
            <DOI desc="PUB_S3" name="SPCSO3">
              <DAI name="stVal" sAddr="11.81.349.2.3.0"/>
              <DAI name="q" sAddr="11.81.349.2.3.1"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>PUB_S3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PUB_S4" lnType="SF_CSD_V2.00_GGIO_3" inst="51" lnClass="GGIO" prefix="wf">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="PUB_S4" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.2.4.0"/>
              <DAI name="q" sAddr="11.81.349.2.4.1"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>PUB_S4</Val>
              </DAI>
            </DOI>
            <DOI desc="PUB_S5" name="SPCSO2">
              <DAI name="stVal" sAddr="11.81.349.2.5.0"/>
              <DAI name="q" sAddr="11.81.349.2.5.1"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>PUB_S5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PUB_S6" lnType="SF_CSD_V2.00_GGIO_3" inst="6" lnClass="GGIO" prefix="wf">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="PUB_S6" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.2.6.0"/>
              <DAI name="q" sAddr="11.81.349.2.6.1"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>PUB_S6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PUB_S7" lnType="SF_CSD_V2.00_GGIO_3" inst="7" lnClass="GGIO" prefix="wf">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="PUB_S7" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.2.7.0"/>
              <DAI name="q" sAddr="11.81.349.2.7.1"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>PUB_S7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PUB_S8" lnType="SF_CSD_V2.00_GGIO_3" inst="8" lnClass="GGIO" prefix="wf">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="PUB_S8" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.2.8.0"/>
              <DAI name="q" sAddr="11.81.349.2.8.1"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>PUB_S8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PUB_S9" lnType="SF_CSD_V2.00_GGIO_3" inst="9" lnClass="GGIO" prefix="wf">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="PUB_S9" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.2.9.0"/>
              <DAI name="q" sAddr="11.81.349.2.9.1"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>PUB_S9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="PUB_S10" lnType="SF_CSD_V2.00_GGIO_3" inst="10" lnClass="GGIO" prefix="wf">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="PUB_S10" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.2.10.0"/>
              <DAI name="q" sAddr="11.81.349.2.10.1"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>PUB_S10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE BI" lnType="SF_CSD_V2.00_GGIO_3" inst="1" lnClass="GGIO" prefix="GOIN">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="SUB_S1" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.1.1.0"/>
              <DAI name="q" sAddr="11.81.349.1.1.1"/>
              <DAI name="t" sAddr="11.81.349.1.1.2"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>SUB_S1</Val>
              </DAI>
            </DOI>
            <DOI desc="SUB_S2" name="SPCSO2">
              <DAI name="stVal" sAddr="11.81.349.1.2.0"/>
              <DAI name="q" sAddr="11.81.349.1.2.1"/>
              <DAI name="t" sAddr="11.81.349.1.2.2"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>SUB_S2</Val>
              </DAI>
            </DOI>
            <DOI desc="SUB_S3" name="SPCSO3">
              <DAI name="stVal" sAddr="11.81.349.1.3.0"/>
              <DAI name="q" sAddr="11.81.349.1.3.1"/>
              <DAI name="t" sAddr="11.81.349.1.3.2"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>SUB_S3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE BI" lnType="SF_CSD_V2.00_GGIO_3" inst="51" lnClass="GGIO" prefix="GOIN">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="SUB_S4" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.1.4.0"/>
              <DAI name="q" sAddr="11.81.349.1.4.1"/>
              <DAI name="t" sAddr="11.81.349.1.4.2"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>SUB_S4</Val>
              </DAI>
            </DOI>
            <DOI desc="SUB_S5" name="SPCSO2">
              <DAI name="stVal" sAddr="11.81.349.1.5.0"/>
              <DAI name="q" sAddr="11.81.349.1.5.1"/>
              <DAI name="t" sAddr="11.81.349.1.5.2"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>SUB_S5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE BI" lnType="SF_CSD_V2.00_GGIO_3" inst="6" lnClass="GGIO" prefix="GOIN">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="SUB_S6" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.1.6.0"/>
              <DAI name="q" sAddr="11.81.349.1.6.1"/>
              <DAI name="t" sAddr="11.81.349.1.6.2"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>SUB_S6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE BI" lnType="SF_CSD_V2.00_GGIO_3" inst="7" lnClass="GGIO" prefix="GOIN">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="SUB_S7" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.1.7.0"/>
              <DAI name="q" sAddr="11.81.349.1.7.1"/>
              <DAI name="t" sAddr="11.81.349.1.7.2"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>SUB_S7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE BI" lnType="SF_CSD_V2.00_GGIO_3" inst="8" lnClass="GGIO" prefix="GOIN">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="SUB_S8" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.1.8.0"/>
              <DAI name="q" sAddr="11.81.349.1.8.1"/>
              <DAI name="t" sAddr="11.81.349.1.8.2"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>SUB_S8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE BI" lnType="SF_CSD_V2.00_GGIO_3" inst="9" lnClass="GGIO" prefix="GOIN">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="SUB_S9" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.1.9.0"/>
              <DAI name="q" sAddr="11.81.349.1.9.1"/>
              <DAI name="t" sAddr="11.81.349.1.9.2"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>SUB_S9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE BI" lnType="SF_CSD_V2.00_GGIO_3" inst="10" lnClass="GGIO" prefix="GOIN">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI desc="SUB_S10" name="SPCSO1">
              <DAI name="stVal" sAddr="11.81.349.1.10.0"/>
              <DAI name="q" sAddr="11.81.349.1.10.1"/>
              <DAI name="t" sAddr="11.81.349.1.10.2"/>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>SUB_S10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control2" name="SPCSO2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control2</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control3" name="SPCSO3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control3</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control4" name="SPCSO4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control4</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control5" name="SPCSO5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control5</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control6" name="SPCSO6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control6</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control7" name="SPCSO7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control7</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control8" name="SPCSO8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control8</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control9" name="SPCSO9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control9</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control10" name="SPCSO10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control10</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control11" name="SPCSO11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control11</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control12" name="SPCSO12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control12</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control13" name="SPCSO13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control13</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control14" name="SPCSO14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control14</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control15" name="SPCSO15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control15</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control16" name="SPCSO16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control16</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control17" name="SPCSO17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control17</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control18" name="SPCSO18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control18</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control19" name="SPCSO19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control19</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control20" name="SPCSO20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control20</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control21" name="SPCSO21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control21</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control22" name="SPCSO22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control22</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control23" name="SPCSO23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control23</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control24" name="SPCSO24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control24</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control25" name="SPCSO25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control25</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control26" name="SPCSO26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control26</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control27" name="SPCSO27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control27</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control28" name="SPCSO28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control28</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control29" name="SPCSO29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control29</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control30" name="SPCSO30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control30</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control31" name="SPCSO31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control31</Val>
              </DAI>
            </DOI>
            <DOI desc="Single point intensity control32" name="SPCSO32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>Single point intensity control32</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Measurement" inst="MEAS">
          <LN0 desc="General" lnType="SF_CSD_V2.00_LLN0" inst="" lnClass="LLN0">
            <DataSet desc="Telemetry signal" name="dsAin">
              <FCDA doName="PhV.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="PhV.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="PhV.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="PhV.neut" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="A.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="A.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="A.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="PPV.phsAB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="PPV.phsBC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="PPV.phsCA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="TotW" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="TotVAr" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="W.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="VAr.phsA" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="W.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="VAr.phsB" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="W.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="VAr.phsC" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="TotPF" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
              <FCDA doName="Hz" fc="MX" ldInst="MEAS" lnClass="MMXU" lnInst="1" prefix="mea"/>
            </DataSet>
            <ReportControl datSet="dsAin" name="urcbAin" intgPd="18000" buffered="false" confRev="1" rptID="MEAS/LLN0$RP$urcbAin">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="device" lnType="SF_CSD_V2.00_LPHD" inst="1" lnClass="LPHD" prefix="">
            <DOI desc="PhyNam" name="PhyNam">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
            </DOI>
            <DOI desc="PhyHealth" name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Bcu measurement" lnType="SF_CSD_V2.00_MMXU_1" inst="1" lnClass="MMXU" prefix="mea">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="P" name="TotW">
              <SDI name="mag">
                <DAI name="f" sAddr="81.312.2.11.0"/>
              </SDI>
              <DAI name="q" sAddr="81.312.2.11.1"/>
              <DAI name="t" sAddr="81.312.2.11.2"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.312.2.11.3">
                <Val>500</Val>
              </DAI>
              <DAI name="dU">
                <Val>P</Val>
              </DAI>
            </DOI>
            <DOI desc="Q" name="TotVAr">
              <SDI name="mag">
                <DAI name="f" sAddr="81.312.2.12.0"/>
              </SDI>
              <DAI name="q" sAddr="81.312.2.12.1"/>
              <DAI name="t" sAddr="81.312.2.12.2"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.312.2.12.3">
                <Val>500</Val>
              </DAI>
              <DAI name="dU">
                <Val>Q</Val>
              </DAI>
            </DOI>
            <DOI desc="Total Apparent Power" name="TotVA">
              <DAI name="dU">
                <Val>Total Apparent Power</Val>
              </DAI>
            </DOI>
            <DOI desc="COSΦ" name="TotPF">
              <SDI name="mag">
                <DAI name="f" sAddr="81.312.2.19.0"/>
              </SDI>
              <DAI name="q" sAddr="81.312.2.19.1"/>
              <DAI name="t" sAddr="81.312.2.19.2"/>
              <SDI name="units">
                <DAI name="SIUnit"/>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.312.2.19.3">
                <Val>5</Val>
              </DAI>
              <DAI name="dU">
                <Val>COSΦ</Val>
              </DAI>
            </DOI>
            <DOI desc="F" name="Hz">
              <SDI name="mag">
                <DAI name="f" sAddr="81.312.2.20.0"/>
              </SDI>
              <DAI name="q" sAddr="81.312.2.20.1"/>
              <DAI name="t" sAddr="81.312.2.20.2"/>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier"/>
              </SDI>
              <DAI name="db" sAddr="81.312.2.20.3">
                <Val>5</Val>
              </DAI>
              <DAI name="dU">
                <Val>F</Val>
              </DAI>
            </DOI>
            <DOI desc="PPV" name="PPV">
              <SDI desc="MeasureUab" name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.8.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.8.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.8.1"/>
                <DAI name="t" sAddr="81.312.2.8.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.8.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>MeasureUab</Val>
                </DAI>
              </SDI>
              <SDI desc="MeasureUbc" name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.9.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.9.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.9.1"/>
                <DAI name="t" sAddr="81.312.2.9.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.9.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>MeasureUbc</Val>
                </DAI>
              </SDI>
              <SDI desc="MeasureUca" name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.10.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.10.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.10.1"/>
                <DAI name="t" sAddr="81.312.2.10.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.10.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>MeasureUca</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PPV</Val>
              </DAI>
            </DOI>
            <DOI desc="PhV" name="PhV">
              <SDI desc="MeasureUa" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.4.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.4.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.4.1"/>
                <DAI name="t" sAddr="81.312.2.4.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.4.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>MeasureUa</Val>
                </DAI>
              </SDI>
              <SDI desc="MeasureUb" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.5.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.5.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.5.1"/>
                <DAI name="t" sAddr="81.312.2.5.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.5.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>MeasureUb</Val>
                </DAI>
              </SDI>
              <SDI desc="MeasureUc" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.6.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.6.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.6.1"/>
                <DAI name="t" sAddr="81.312.2.6.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.6.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>MeasureUc</Val>
                </DAI>
              </SDI>
              <SDI desc="MeasureUx" name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.7.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.7.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.7.1"/>
                <DAI name="t" sAddr="81.312.2.7.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.7.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>MeasureUx</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PhV</Val>
              </DAI>
            </DOI>
            <DOI desc="A" name="A">
              <SDI desc="MeasureIa" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.1.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.1.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.1.1"/>
                <DAI name="t" sAddr="81.312.2.1.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.1.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>MeasureIa</Val>
                </DAI>
              </SDI>
              <SDI desc="MeasureIb" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.2.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.2.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.2.1"/>
                <DAI name="t" sAddr="81.312.2.2.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.2.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>MeasureIb</Val>
                </DAI>
              </SDI>
              <SDI desc="MeasureIc" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.3.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.3.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.3.1"/>
                <DAI name="t" sAddr="81.312.2.3.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.3.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>MeasureIc</Val>
                </DAI>
              </SDI>
              <SDI desc="IL4" name="neut">
                <DAI name="dU">
                  <Val>IL4</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI desc="W" name="W">
              <SDI desc="Pa" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.13.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.13.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.13.1"/>
                <DAI name="t" sAddr="81.312.2.13.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.13.3">
                  <Val>500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Pa</Val>
                </DAI>
              </SDI>
              <SDI desc="Pb" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.15.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.15.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.15.1"/>
                <DAI name="t" sAddr="81.312.2.15.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.15.3">
                  <Val>500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Pb</Val>
                </DAI>
              </SDI>
              <SDI desc="Pc" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.17.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.17.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.17.1"/>
                <DAI name="t" sAddr="81.312.2.17.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.17.3">
                  <Val>500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Pc</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>W</Val>
              </DAI>
            </DOI>
            <DOI desc="VAr" name="VAr">
              <SDI desc="Qa" name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.14.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.14.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.14.1"/>
                <DAI name="t" sAddr="81.312.2.14.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.14.3">
                  <Val>500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Qa</Val>
                </DAI>
              </SDI>
              <SDI desc="Qb" name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.16.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.16.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.16.1"/>
                <DAI name="t" sAddr="81.312.2.16.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.16.3">
                  <Val>500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Qb</Val>
                </DAI>
              </SDI>
              <SDI desc="Qc" name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.312.2.18.0.1"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.312.2.18.0.2"/>
                  </SDI>
                </SDI>
                <DAI name="q" sAddr="81.312.2.18.1"/>
                <DAI name="t" sAddr="81.312.2.18.2"/>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier"/>
                </SDI>
                <DAI name="db" sAddr="81.312.2.18.3">
                  <Val>500</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Qc</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VAr</Val>
              </DAI>
            </DOI>
            <DOI desc="VA" name="VA">
              <SDI desc="Phase A apparent power" name="phsA">
                <DAI name="dU">
                  <Val>Phase A apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B apparent power" name="phsB">
                <DAI name="dU">
                  <Val>Phase B apparent power</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C apparent power" name="phsC">
                <DAI name="dU">
                  <Val>Phase C apparent power</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VA</Val>
              </DAI>
            </DOI>
            <DOI desc="PF" name="PF">
              <SDI desc="Phase A power factor " name="phsA">
                <DAI name="dU">
                  <Val>Phase A power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B power factor " name="phsB">
                <DAI name="dU">
                  <Val>Phase B power factor </Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C power factor " name="phsC">
                <DAI name="dU">
                  <Val>Phase C power factor </Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PF</Val>
              </DAI>
            </DOI>
            <DOI desc="Z" name="Z">
              <SDI desc="Phase A Impedance" name="phsA">
                <DAI name="dU">
                  <Val>Phase A Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase B Impedance" name="phsB">
                <DAI name="dU">
                  <Val>Phase B Impedance</Val>
                </DAI>
              </SDI>
              <SDI desc="Phase C Impedance" name="phsC">
                <DAI name="dU">
                  <Val>Phase C Impedance</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Z</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Waveform record" inst="RCD">
          <LN0 desc="General" lnType="SF_CSD_V2.00_LLN0" inst="" lnClass="LLN0">
            <DataSet desc="IED waveform recording" name="dsRelayRec">
              <FCDA doName="FltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
              <FCDA doName="RcdMade" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
              <FCDA doName="RcdStr" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
              <FCDA doName="GriFltNum" fc="ST" ldInst="RCD" lnClass="RDRE" lnInst="1" prefix=""/>
            </DataSet>
            <ReportControl datSet="dsRelayRec" name="brcbRelayRec" intgPd="0" buffered="true" confRev="1" rptID="RCD/LLN0$BR$brcbRelayRec">
              <TrgOps dchg="true" dupd="false" gi="true" period="true" qchg="true"/>
              <OptFields bufOvfl="false" configRef="false" dataRef="true" dataSet="true" entryID="false" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="12"/>
            </ReportControl>
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="device" lnType="SF_CSD_V2.00_LPHD" inst="1" lnClass="LPHD" prefix="">
            <DOI desc="PhyNam" name="PhyNam">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
            </DOI>
            <DOI desc="PhyHealth" name="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Waveform record" lnType="SF_CSD_V2.00_RDRE_1" inst="1" lnClass="RDRE" prefix="">
            <DOI desc="Behaviour" name="Beh">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI desc="Health" name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI desc="IED DFRSt" name="RcdMade">
              <DAI name="stVal" sAddr="96.1.3.2.0"/>
              <DAI name="q" sAddr="96.1.3.2.1"/>
              <DAI name="t" sAddr="96.1.3.2.2"/>
              <DAI name="dU">
                <Val>IED DFRSt</Val>
              </DAI>
            </DOI>
            <DOI desc="DFRFileNo." name="FltNum">
              <DAI name="stVal" sAddr="96.1.3.1.0"/>
              <DAI name="q" sAddr="96.1.3.1.1"/>
              <DAI name="t" sAddr="96.1.3.1.2"/>
              <DAI name="dU">
                <Val>DFRFileNo.</Val>
              </DAI>
            </DOI>
            <DOI desc="PowerGridFaultNo." name="GriFltNum">
              <DAI name="stVal" sAddr="96.1.3.4.0"/>
              <DAI name="q" sAddr="96.1.3.4.1"/>
              <DAI name="t" sAddr="96.1.3.4.2"/>
              <DAI name="dU">
                <Val>PowerGridFaultNo.</Val>
              </DAI>
            </DOI>
            <DOI desc="IED DFRStart" name="RcdStr">
              <DAI name="stVal" sAddr="96.1.3.3.0"/>
              <DAI name="q" sAddr="96.1.3.3.1"/>
              <DAI name="t" sAddr="96.1.3.3.2"/>
              <DAI name="dU">
                <Val>IED DFRStart</Val>
              </DAI>
            </DOI>
            <DOI desc="Mode" name="Mod">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
      <Services>
        <DynAssociation max="16"/>
        <SettingGroups>
          <SGEdit resvTms="true"/>
        </SettingGroups>
        <GetDirectory/>
        <GetDataObjectDefinition/>
        <DataObjectDirectory/>
        <GetDataSetValue/>
        <DataSetDirectory/>
        <ConfDataSet max="40" maxAttributes="1000" modify="true"/>
        <DynDataSet max="10" maxAttributes="50"/>
        <ReadWrite/>
        <ConfReportControl max="240" bufConf="false" bufMode="both"/>
        <GetCBValues/>
        <ConfLogControl max="10"/>
        <ReportSettings cbName="Fix" datSet="Conf" bufTime="Dyn" intgPd="Dyn" optFields="Dyn" owner="true" resvTms="true" rptID="Dyn" trgOps="Dyn"/>
        <LogSettings cbName="Fix" datSet="Conf" intgPd="Dyn" logEna="Dyn" trgOps="Dyn"/>
        <FileHandling/>
        <ClientServices>
          <TimeSyncProt sntp="true" c37_238="false" other="false"/>
        </ClientServices>
      </Services>
    </AccessPoint>
  </IED>
  <IED desc="Measurement and Recording IED with (2xP30, 1xP40) module(s)" configVersion="Mx70v1.06" manufacturer="Bitronics" type="M871" name="B1_BCU">
    <Private type="MiCOM-ModellingToolID">70 Series Configurator</Private>
    <Private type="MiCOM-ModellingToolVersion">3.00</Private>
    <Private type="MiCOM-ModelNumber">M871_626300W100000000D1p06v02p00</Private>
    <Private type="MiCOM-ModelNumber">M871_6263W10000000000D1p06v02p00</Private>
    <Private type="MiCOM-SNTPServers">2</Private>
    <Private type="MiCOM-MCLVersion">2.0</Private>
    <Private type="MiCOM-UniqueID">M871_6263W10000000000D1p06v02p00</Private>
    <Services>
      <DynAssociation/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="26"/>
      <ReadWrite/>
      <ConfReportControl max="36"/>
      <GetCBValues/>
      <ReportSettings cbName="Fix" datSet="Conf" bufTime="Dyn" intgPd="Dyn" optFields="Dyn" rptID="Dyn" trgOps="Dyn"/>
      <GSESettings cbName="Fix" datSet="Conf" appID="Conf"/>
      <GOOSE max="8"/>
      <FileHandling/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
    </Services>
    <AccessPoint desc="IEC61850 Interface" clock="false" router="false" name="AP1">
      <Server desc="IEC61850 Compliant data model" timeout="900">
        <Authentication none="true"/>
        <LDevice desc="Measurements Logical Device" inst="Measurements">
          <LN0 desc="Measurements Logical Device" lnType="LLN0_0" inst="" lnClass="LLN0">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Measurements Logical Device</Val>
              </DAI>
              <DAI name="configRev" valKind="RO">
                <Val>Mx70v1.06</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Harmonics Demand Bus 1" lnType="MHAI_0$_bd47c9b0-a178-477f-a17c-bb4a476ee964" inst="1" lnClass="MHAI" prefix="Dmd">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Harmonics Demand Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="TddA">
              <DAI name="d" valKind="RO">
                <Val>Present %TDD Demand Amps</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per Phase THDV</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <DAI name="d" valKind="RO">
                <Val>Present Demand Ph-Ph THD Volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Harmonics Demand Bus 2" lnType="MHAI_1$_f50f374f-bf82-4417-af78-c2bc837a4f6c" inst="2" lnClass="MHAI" prefix="Dmd">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Harmonics Demand Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per Ph THDV-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <DAI name="d" valKind="RO">
                <Val>Present Demand Ph-Ph THDV-Sync</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Demand Measurements Bus 1" lnType="MMXU_0$_85057d89-a85c-4b6e-9bc2-b99ab0cf6666" inst="1" lnClass="MMXU" prefix="Dmd">
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotW.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVAr.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotVA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PhV.neut.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.neut.db,A.neut.rangeC.min.f,A.neut.rangeC.max.f,A.neut.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,A.res.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,W.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VAr.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,VA.phsC.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Demand Measurements Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Total Watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Total VARs</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Total VAs</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Amps</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per-Phase Watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per-Phase VARs</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per-Phase VAS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Demand Measurements Bus 2" lnType="MMXU_2$_ed52967a-db33-4f9f-bc76-f517816bac19" inst="2" lnClass="MMXU" prefix="Dmd">
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PhV.neut.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Demand Measurements Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Ph-Ph Volts-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per Ph Volts-Sync</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Harmonics Min Demand Bus 1" lnType="MHAI_1$_f50f374f-bf82-4417-af78-c2bc837a4f6c" inst="1" lnClass="MHAI" prefix="Dmn">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Harmonics Min Demand Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per Phase THDV</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <DAI name="d" valKind="RO">
                <Val>Min Demand Ph-Ph THD Volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Harmonics Min Demand Bus 2" lnType="MHAI_1$_f50f374f-bf82-4417-af78-c2bc837a4f6c" inst="2" lnClass="MHAI" prefix="Dmn">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Harmonics Min Demand Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per Ph THDV-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <DAI name="d" valKind="RO">
                <Val>Min Demand Ph-Ph THDV-Sync</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Min Demand Measurements Bus 1" lnType="MMXU_3$_16765e65-008a-4ee6-9f77-162660f9698b" inst="1" lnClass="MMXU" prefix="Dmn">
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotW.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVAr.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotVA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PhV.neut.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,W.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VAr.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,VA.phsC.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Measurements Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Total Watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Total VARs</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Total VAs</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per-Phase Watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per-Phase VARs</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per-Phase VAs</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Min Demand Measurements Bus 2" lnType="MMXU_2$_ed52967a-db33-4f9f-bc76-f517816bac19" inst="2" lnClass="MMXU" prefix="Dmn">
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PhV.neut.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Measurements Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Ph-Ph Volts-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per Ph Volts-Sync</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Harmonics Max Demand Bus 1" lnType="MHAI_0$_bd47c9b0-a178-477f-a17c-bb4a476ee964" inst="1" lnClass="MHAI" prefix="Dmx">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Harmonics Max Demand Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="TddA">
              <DAI name="d" valKind="RO">
                <Val>Max %TDD Demand Amps</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per Phase THDV</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <DAI name="d" valKind="RO">
                <Val>Max Demand Ph-Ph THD Volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Harmonics Max Demand Bus 2" lnType="MHAI_1$_f50f374f-bf82-4417-af78-c2bc837a4f6c" inst="2" lnClass="MHAI" prefix="Dmx">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Harmonics Max Demand Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per Ph THDV-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <DAI name="d" valKind="RO">
                <Val>Max Demand Ph-Ph THDV-Sync</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Max Demand Measurements Bus 1" lnType="MMXU_0$_85057d89-a85c-4b6e-9bc2-b99ab0cf6666" inst="1" lnClass="MMXU" prefix="Dmx">
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotW.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVAr.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotVA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PhV.neut.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.neut.db,A.neut.rangeC.min.f,A.neut.rangeC.max.f,A.neut.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,A.res.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,W.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VAr.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,VA.phsC.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Measurements Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Total Watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Total VARs</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Total VAs</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Amps</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per-Phase Watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per-Phase VARs</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per-Phase VAs</Val>
              </DAI>
            </DOI>
          </LN>
