          <LN desc="Max Demand Measurements Bus 2" lnType="MMXU_2$_ed52967a-db33-4f9f-bc76-f517816bac19" inst="2" lnClass="MMXU" prefix="Dmx">
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PhV.neut.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Measurements Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Ph-Ph Volts-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per Ph Volts-Sync</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fnd Demand Measurements Bus 1" lnType="MMXU_4" inst="1" lnClass="MMXU" prefix="FndDmd">
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.neut.db,A.neut.rangeC.min.f,A.neut.rangeC.max.f,A.neut.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,A.res.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Fnd Demand Measurements Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fundamental Demand Amps</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fnd Max Demand Measurements Bus 1" lnType="MMXU_4" inst="1" lnClass="MMXU" prefix="FndDmx">
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.neut.db,A.neut.rangeC.min.f,A.neut.rangeC.max.f,A.neut.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,A.res.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Fnd Max Demand Measurements Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Fundamental Demand Amps</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fundamental Measurements Bus 1" lnType="MMXU_6" inst="1" lnClass="MMXU" prefix="Fnd">
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotW.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVAr.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotVA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotPF.db,TotPF.rangeC.min.f,TotPF.rangeC.max.f,TotPF.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,Hz.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.neut.db,A.neut.rangeC.min.f,A.neut.rangeC.max.f,A.neut.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,A.res.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,W.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VAr.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,VA.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsA.db,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsB.db,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsC.db,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,PF.phsC.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Fundamental Measurements Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fundamental Total Watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fundamental Total VARs</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fundamental Total VAs</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Displacement PF (+ Lead) Total</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>75</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>15</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Frequency 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fnd Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fnd Volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fnd Amps</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fundamental Watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fundamental VARs</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fundamental VAs</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Displacement Pwr Factor(+ Lead)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fundamental Measurements Bus 2" lnType="MMXU_8" inst="2" lnClass="MMXU" prefix="Fnd">
            <Private type="MiCOM-ConfigurableAttributes">Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,Hz.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Fundamental Measurements Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>75</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>15</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Frequency 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fnd Ph-Ph Volts-Sync Ch</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fnd Per Ph Volts-Sync Ch</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_0" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="hwRev" valKind="RO"/>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="serNum" valKind="RO"/>
              <DAI name="model" valKind="RO"/>
              <DAI name="location" valKind="RO"/>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="d" valKind="RO">
                <Val>Physical Health</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="NumPwrUp">
              <DAI name="d" valKind="RO">
                <Val>Number of Power-Ups</Val>
              </DAI>
            </DOI>
            <DOI name="WrmStr">
              <DAI name="d" valKind="RO">
                <Val>Number of Warm Starts</Val>
              </DAI>
            </DOI>
            <DOI name="WacTrg">
              <DAI name="d" valKind="RO">
                <Val>Number of Watchdog Triggers</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Advanced Measurements Bus 1" lnType="MADV_0" inst="1" lnClass="MADV">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Advanced Measurements Bus 1</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAa">
              <DAI name="d" valKind="RO">
                <Val>Present VAs Total-Arithmetic</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAv">
              <DAI name="d" valKind="RO">
                <Val>Present VAs Total-Geometric</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAaFund">
              <DAI name="d" valKind="RO">
                <Val>Present FUND VAs Tot-Arithmetic</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAvFund">
              <DAI name="d" valKind="RO">
                <Val>Present FUND VAs Tot-Geometric</Val>
              </DAI>
            </DOI>
            <DOI name="TotPFa">
              <DAI name="d" valKind="RO">
                <Val>Present Power Fact Tot-Arith</Val>
              </DAI>
            </DOI>
            <DOI name="TotPFv">
              <DAI name="d" valKind="RO">
                <Val>Present Power Fact Tot-Geom</Val>
              </DAI>
            </DOI>
            <DOI name="DF">
              <DAI name="d" valKind="RO">
                <Val>Displacement Pwr Factor(+ Lead)</Val>
              </DAI>
            </DOI>
            <DOI name="TotDFa">
              <DAI name="d" valKind="RO">
                <Val>Displ TPF (+ Lead) Arithmetic</Val>
              </DAI>
            </DOI>
            <DOI name="TotDFv">
              <DAI name="d" valKind="RO">
                <Val>Displ TPF (+ Lead) Geometric</Val>
              </DAI>
            </DOI>
            <DOI name="Ires">
              <DAI name="d" valKind="RO">
                <Val>Present RMS Amps Residual</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Flicker Measurements Bus 1" lnType="MFLK_0" inst="1" lnClass="MFLK">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Flicker Measurements Bus 1</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Pst">
              <DAI name="d" valKind="RO">
                <Val>PST VAN1</Val>
              </DAI>
            </DOI>
            <DOI name="Plt">
              <DAI name="d" valKind="RO">
                <Val>PLT VAN1</Val>
              </DAI>
            </DOI>
            <DOI name="PiMax">
              <DAI name="d" valKind="RO">
                <Val>IFL VAN1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Flicker Measurements Bus 2" lnType="MFLK_0" inst="2" lnClass="MFLK">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Flicker Measurements Bus 2</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="Pst">
              <DAI name="d" valKind="RO">
                <Val>PST VAN2</Val>
              </DAI>
            </DOI>
            <DOI name="Plt">
              <DAI name="d" valKind="RO">
                <Val>PLT VAN2</Val>
              </DAI>
            </DOI>
            <DOI name="PiMax">
              <DAI name="d" valKind="RO">
                <Val>IFL VAN2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fault Distance Measurement Bus 1" lnType="MFLO_0" inst="1" lnClass="MFLO">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Fault Distance Measurement Bus 1</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="FltDiskm">
              <DAI name="d" valKind="RO">
                <Val>Fault Distance XAB1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Harmonics Measurements Bus 1" lnType="MHAI_2$_a5c5909b-a498-4dc5-8f45-51ea26c87203" inst="1" lnClass="MHAI">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Harmonics Measurements Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="d" valKind="RO">
                <Val>Present Frequency 1</Val>
              </DAI>
            </DOI>
            <DOI name="HA">
              <DAI name="numHar" valKind="RO">
                <Val>64</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.0</Val>
              </DAI>
              <DAI name="hvRef" valKind="RO">
                <Val>absolute</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Harmonic Amperes Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="HPhV">
              <DAI name="numHar" valKind="RO">
                <Val>64</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.0</Val>
              </DAI>
              <DAI name="hvRef" valKind="RO">
                <Val>absolute</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Harmonic WYE Voltage Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="HPPV">
              <DAI name="numHar" valKind="RO">
                <Val>64</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.0</Val>
              </DAI>
              <DAI name="hvRef" valKind="RO">
                <Val>absolute</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Harmonic DELTA Voltage Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="HKf">
              <DAI name="d" valKind="RO">
                <Val>K-Factor (transformer derating)</Val>
              </DAI>
            </DOI>
            <DOI name="TddA">
              <DAI name="d" valKind="RO">
                <Val>Present TDD Amps</Val>
              </DAI>
            </DOI>
            <DOI name="TddOddA">
              <DAI name="d" valKind="RO">
                <Val>Present Odd TDD Amps</Val>
              </DAI>
            </DOI>
            <DOI name="TddEvnA">
              <DAI name="d" valKind="RO">
                <Val>Present Evn TDD Amps</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <DAI name="d" valKind="RO">
                <Val>Present THD Volts</Val>
              </DAI>
            </DOI>
            <DOI name="ThdOddPhV">
              <DAI name="d" valKind="RO">
                <Val>Present Odd THD Volts</Val>
              </DAI>
            </DOI>
            <DOI name="ThdEvnPhV">
              <DAI name="d" valKind="RO">
                <Val>Present Evn THD Volts</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <DAI name="d" valKind="RO">
                <Val>Present THD Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="ThdOddPPV">
              <DAI name="d" valKind="RO">
                <Val>Present Odd THD Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="ThdEvnPPV">
              <DAI name="d" valKind="RO">
                <Val>Present Evn THD Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="NomA1">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>TDD Denominator</Val>
              </DAI>
            </DOI>
            <DOI name="NomA2">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>TDD Denominator PhsB</Val>
              </DAI>
            </DOI>
            <DOI name="NomA3">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>TDD Denominator PhsC</Val>
              </DAI>
            </DOI>
            <DOI name="DmdIntH">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>900.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Hrm Demand Integration Time(Sec)</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="RsDmdH">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Reset All Harmonics Demands</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Harmonics Measurements Bus 2" lnType="MHAI_3$_a6a995b8-4f98-4de3-8245-10360744a076" inst="2" lnClass="MHAI">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Harmonics Measurements Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="d" valKind="RO">
                <Val>Present Frequency 1</Val>
              </DAI>
            </DOI>
            <DOI name="HPhV">
              <DAI name="numHar" valKind="RO">
                <Val>64</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.0</Val>
              </DAI>
              <DAI name="hvRef" valKind="RO">
                <Val>absolute</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Harmonic WYE Voltage Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="HPPV">
              <DAI name="numHar" valKind="RO">
                <Val>64</Val>
              </DAI>
              <DAI name="numCyc" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="evalTm" valKind="RO">
                <Val>16</Val>
              </DAI>
              <DAI name="frequency" valKind="RO">
                <Val>60.0</Val>
              </DAI>
              <DAI name="hvRef" valKind="RO">
                <Val>absolute</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Harmonic DELTA Voltage Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <DAI name="d" valKind="RO">
                <Val>Present THD Per Ph Volts-Sync Ch</Val>
              </DAI>
            </DOI>
            <DOI name="ThdOddPhV">
              <DAI name="d" valKind="RO">
                <Val>Present Odd THD Phs Volts-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="ThdEvnPhV">
              <DAI name="d" valKind="RO">
                <Val>Present Evn THD Phs Volts-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <DAI name="d" valKind="RO">
                <Val>Present THD Ph-Ph Volts-Sync Ch</Val>
              </DAI>
            </DOI>
            <DOI name="ThdOddPPV">
              <DAI name="d" valKind="RO">
                <Val>Present Odd THD Ph-Ph Volts-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="ThdEvnPPV">
              <DAI name="d" valKind="RO">
                <Val>Present Evn THD Ph-Ph Volts-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="DmdIntH">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>900.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Hrm Demand Integration Time(Sec)</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="RsDmdH">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Reset All Harmonics Demands</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Energy Measurements Bus 1" lnType="MMTR_0$_2f6d7fb2-6444-410f-bf02-3ab18b3fb8b4" inst="1" lnClass="MMTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Energy Measurements Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAh">
              <DAI name="pulsQty" valKind="RO">
                <Val>1000.0</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Present KVA-Hrs</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI name="pulsQty" valKind="RO">
                <Val>1000.0</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Present KWatt-Hrs Normal(+)  1</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <DAI name="pulsQty" valKind="RO">
                <Val>1000.0</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Present KVAR-Hrs  Lagging(+) 1</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <DAI name="pulsQty" valKind="RO">
                <Val>1000.0</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Present KWatt-Hrs Reverse(-) 1</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh">
              <DAI name="pulsQty" valKind="RO">
                <Val>1000.0</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Present KVAR-Hrs  Leading(-) 1</Val>
              </DAI>
            </DOI>
            <DOI name="RsEnergy">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Reset All Energy Values</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Auxiliary Voltage 1" lnType="MMXN_0$_0a998d17-5ff5-4be6-81c4-fd025f138d90" inst="1" lnClass="MMXN">
            <Private type="MiCOM-ConfigurableAttributes">Vol.db,Vol.rangeC.min.f,Vol.rangeC.max.f,Vol.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Auxiliary Voltage 1</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Volts Aux1-to-Grd</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Auxiliary Voltage 2" lnType="MMXN_0$_0a998d17-5ff5-4be6-81c4-fd025f138d90" inst="2" lnClass="MMXN">
            <Private type="MiCOM-ConfigurableAttributes">Vol.db,Vol.rangeC.min.f,Vol.rangeC.max.f,Vol.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Auxiliary Voltage 2</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Volts Aux2-to-Grd</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Differential Auxiliary Voltage" lnType="MMXN_0$_0a998d17-5ff5-4be6-81c4-fd025f138d90" inst="3" lnClass="MMXN">
            <Private type="MiCOM-ConfigurableAttributes">Vol.db,Vol.rangeC.min.f,Vol.rangeC.max.f,Vol.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Differential Auxiliary Voltage</Val>
              </DAI>
            </DOI>
            <DOI name="Vol">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Volts Aux1-to-Aux2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Measurements Bus 1" lnType="MMXU_9" inst="1" lnClass="MMXU">
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotW.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVAr.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotVA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotPF.db,TotPF.rangeC.min.f,TotPF.rangeC.max.f,TotPF.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,Hz.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PhV.neut.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.neut.db,A.neut.rangeC.min.f,A.neut.rangeC.max.f,A.neut.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,A.res.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,W.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VAr.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,VA.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsA.db,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsB.db,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsC.db,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,PF.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">Z.phsA.db,Z.phsA.rangeC.min.f,Z.phsA.rangeC.max.f,Z.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">Z.phsB.db,Z.phsB.rangeC.min.f,Z.phsB.rangeC.max.f,Z.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">Z.phsC.db,Z.phsC.rangeC.min.f,Z.phsC.rangeC.max.f,Z.phsC.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Measurements Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Watts Total</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present VARs Total</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present VAs Total</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Power Factor Total</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="db" valKind="RO">
                <Val>100</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>75</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>15</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Frequency 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>100</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>10000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>10000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>10000</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>1</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Amps</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Per-Phase Watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Per-Phase VARs</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Per-Phase VAs</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Per-Phase PF(+ is Lead)</Val>
              </DAI>
            </DOI>
            <DOI name="Z">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1200</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1200</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>1200</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Impedance</Val>
              </DAI>
            </DOI>
            <DOI name="DmdIntA">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>900.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Amp Demand Integration Time(Sec)</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="DmdIntP">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>900.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Pow Demand Integration Time(Sec)</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="DmdIntV">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>900.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Vlt Demand Integration Time(Sec)</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="RsDmdA">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Reset All Ampere Demands</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="RsDmdP">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Reset All Power Demands</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="RsDmdV">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Reset All Voltage Demands</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Measurements Bus 2" lnType="MMXU_11" inst="2" lnClass="MMXU">
            <Private type="MiCOM-ConfigurableAttributes">Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,Hz.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.neut.db,PhV.neut.rangeC.min.f,PhV.neut.rangeC.max.f,PhV.neut.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Measurements Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>75</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>15</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Frequency 1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Ph-Ph Volts-Sync Ch</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="neut">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VN Magnitude" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Per Ph Volts-Sync Ch</Val>
              </DAI>
            </DOI>
            <DOI name="DmdIntA">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>900.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Amp Demand Integration Time(Sec)</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="DmdIntP">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>900.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Pow Demand Integration Time(Sec)</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="DmdIntV">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>900.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Vlt Demand Integration Time(Sec)</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="RsDmdA">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Reset All Ampere Demands</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="RsDmdP">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Reset All Power Demands</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="RsDmdV">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Reset All Voltage Demands</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Sequence Components Bus 1" lnType="MSQI_0$_714fa3bd-2680-4531-b94c-6fc37c3cfa80" inst="1" lnClass="MSQI">
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqA.c1.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c2.db,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqA.c2.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c3.db,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqA.c3.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c1.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c2.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,SeqV.c3.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbNgA.db,ImbNgA.rangeC.min.f,ImbNgA.rangeC.max.f,ImbNgA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbNgV.db,ImbNgV.rangeC.min.f,ImbNgV.rangeC.max.f,ImbNgV.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbZroA.db,ImbZroA.rangeC.min.f,ImbZroA.rangeC.max.f,ImbZroA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbZroV.db,ImbZroV.rangeC.min.f,ImbZroV.rangeC.max.f,ImbZroV.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Sequence Components Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="pos seq magnitude" name="f" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="pos seq angle" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="neg seq magnitude" name="f" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="neg seq angle" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="zero seq magnitude" name="f" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="zero seq angle" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Sequence Components Amps1</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="pos seq magnitude" name="f" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="pos seq angle" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="neg seq magnitude" name="f" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="neg seq angle" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="zero seq magnitude" name="f" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="zero seq angle" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Sequence Components Volts1</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgA">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Unbalance Amps Uu 1</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgV">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Unbalance Volts Uu 1</Val>
              </DAI>
            </DOI>
            <DOI name="ImbZroA">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Unbalance Amps U0 1</Val>
              </DAI>
            </DOI>
            <DOI name="ImbZroV">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Unbalance Volts U0 1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Sequence Components Bus 2" lnType="MSQI_1$_432abcbc-8eb8-4381-a3f8-27fa95923a92" inst="2" lnClass="MSQI">
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c1.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c2.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,SeqV.c3.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbNgV.db,ImbNgV.rangeC.min.f,ImbNgV.rangeC.max.f,ImbNgV.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbZroV.db,ImbZroV.rangeC.min.f,ImbZroV.rangeC.max.f,ImbZroV.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Sequence Components Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="pos seq magnitude" name="f" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="pos seq angle" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="neg seq magnitude" name="f" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="neg seq angle" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="zero seq magnitude" name="f" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="zero seq angle" name="f" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="max">
                    <DAI name="f" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO"/>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Sequence Components Volts2</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgV">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Unbalance Volts Uu 2</Val>
              </DAI>
            </DOI>
            <DOI name="ImbZroV">
              <DAI name="db" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="max">
                  <DAI name="f" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO"/>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Unbalance Volts U0 2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Phase A Synchronizing" lnType="MSYN_0" inst="1" lnClass="MSYN">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase A Synchronizing</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <DAI name="d" valKind="RO">
                <Val>Vdiff Ref-Sync Phase-Neut</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <DAI name="d" valKind="RO">
                <Val>Slip Frequency Ref-Sync</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <DAI name="d" valKind="RO">
                <Val>Phase Angle Ref-Sync Phase-Neut</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Phase B Synchronizing" lnType="MSYN_0" inst="2" lnClass="MSYN">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase B Synchronizing</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <DAI name="d" valKind="RO">
                <Val>Vdiff Ref-Sync Volts B-N</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <DAI name="d" valKind="RO">
                <Val>Slip Frequency Ref-Sync Volt B-N</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <DAI name="d" valKind="RO">
                <Val>Phase Angle Ref-Sync Volts B-N</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Phase C Synchronizing" lnType="MSYN_0" inst="3" lnClass="MSYN">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase C Synchronizing</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <DAI name="d" valKind="RO">
                <Val>Vdiff Ref-Sync Volts C-N</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <DAI name="d" valKind="RO">
                <Val>Slip Frequency Ref-Sync Volt C-N</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <DAI name="d" valKind="RO">
                <Val>Phase Angle Ref-Sync Volts C-N</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Temperature" lnType="MTMP_0" inst="1" lnClass="MTMP">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Temperature</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <DOI name="TmpVal">
              <DAI name="d" valKind="RO">
                <Val>Present Ambient Temperature (C)</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Records Logical Device" inst="Records">
          <LN0 desc="Records Logical Device" lnType="LLN0_0" inst="" lnClass="LLN0">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Records Logical Device</Val>
              </DAI>
              <DAI name="configRev" valKind="RO">
                <Val>Mx70v1.06</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Disturbance Recorder 1" lnType="RDRE_0$_cefb7a58-ff6e-4f4a-8b74-520bd62bc274" inst="1" lnClass="RDRE" prefix="Drx">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Disturbance Recorder 1</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 1 Manual Trigger</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 1  Recorded</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 1 last recd id</Val>
              </DAI>
            </DOI>
            <DOI name="RcdStr">
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 1 Triggered</Val>
              </DAI>
            </DOI>
            <DOI name="MemUsed">
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 1 % used</Val>
              </DAI>
            </DOI>
            <DOI name="PreTmms">
              <DAI name="setVal" valKind="RO">
                <Val>333</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 1 pre-trig cyc</Val>
              </DAI>
            </DOI>
            <DOI name="PstTmms">
              <DAI name="setVal" valKind="RO">
                <Val>667</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 1 post-trig cyc</Val>
              </DAI>
            </DOI>
            <DOI name="MemFull">
              <DAI name="setVal" valKind="RO">
                <Val>75</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 1 % warn level</Val>
              </DAI>
            </DOI>
            <DOI name="OpMod">
              <DAI name="setVal" valKind="RO">
                <Val>Stop when full or saturated</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 1 Wrap:no or yes</Val>
              </DAI>
            </DOI>
            <DOI name="FullSt">
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 1 Nearly Full</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Disturbance Recorder 2" lnType="RDRE_0$_cefb7a58-ff6e-4f4a-8b74-520bd62bc274" inst="2" lnClass="RDRE" prefix="Drx">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Disturbance Recorder 2</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 2 Manual Trigger</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 2  Recorded</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 2 last recd id</Val>
              </DAI>
            </DOI>
            <DOI name="RcdStr">
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 2 Triggered</Val>
              </DAI>
            </DOI>
            <DOI name="MemUsed">
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 2 % used</Val>
              </DAI>
            </DOI>
            <DOI name="PreTmms">
              <DAI name="setVal" valKind="RO">
                <Val>333</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 2 pre-trig cyc</Val>
              </DAI>
            </DOI>
            <DOI name="PstTmms">
              <DAI name="setVal" valKind="RO">
                <Val>667</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 2 post-trig cyc</Val>
              </DAI>
            </DOI>
            <DOI name="MemFull">
              <DAI name="setVal" valKind="RO">
                <Val>75</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 2 % warn level</Val>
              </DAI>
            </DOI>
            <DOI name="OpMod">
              <DAI name="setVal" valKind="RO">
                <Val>Stop when full or saturated</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 2 Wrap:no or yes</Val>
              </DAI>
            </DOI>
            <DOI name="FullSt">
              <DAI name="d" valKind="RO">
                <Val>Disturb. Recdr 2 Nearly Full</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_0" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="hwRev" valKind="RO"/>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="serNum" valKind="RO"/>
              <DAI name="model" valKind="RO"/>
              <DAI name="location" valKind="RO"/>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="d" valKind="RO">
                <Val>Physical Health</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="NumPwrUp">
              <DAI name="d" valKind="RO">
                <Val>Number of Power-Ups</Val>
              </DAI>
            </DOI>
            <DOI name="WrmStr">
              <DAI name="d" valKind="RO">
                <Val>Number of Warm Starts</Val>
              </DAI>
            </DOI>
            <DOI name="WacTrg">
              <DAI name="d" valKind="RO">
                <Val>Number of Watchdog Triggers</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Waveform Recorder 1" lnType="RDRE_0$_cefb7a58-ff6e-4f4a-8b74-520bd62bc274" inst="1" lnClass="RDRE" prefix="Wrx">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Waveform Recorder 1</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 1 Manual Trigger</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 1 Recorded</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 1 last recd id</Val>
              </DAI>
            </DOI>
            <DOI name="RcdStr">
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 1 Triggered</Val>
              </DAI>
            </DOI>
            <DOI name="MemUsed">
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 1 % used</Val>
              </DAI>
            </DOI>
            <DOI name="PreTmms">
              <DAI name="setVal" valKind="RO">
                <Val>333</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 1 pre-trig cyc</Val>
              </DAI>
            </DOI>
            <DOI name="PstTmms">
              <DAI name="setVal" valKind="RO">
                <Val>667</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 1 post-trig cyc</Val>
              </DAI>
            </DOI>
            <DOI name="MemFull">
              <DAI name="setVal" valKind="RO">
                <Val>75</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 1 % warn level</Val>
              </DAI>
            </DOI>
            <DOI name="OpMod">
              <DAI name="setVal" valKind="RO">
                <Val>Overwrite existing values</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 1 Wrap:no or yes</Val>
              </DAI>
            </DOI>
            <DOI name="FullSt">
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 1 Nearly Full</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Waveform Recorder 2" lnType="RDRE_0$_cefb7a58-ff6e-4f4a-8b74-520bd62bc274" inst="2" lnClass="RDRE" prefix="Wrx">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Waveform Recorder 2</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 2 Manual Trigger</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade">
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 2 Recorded</Val>
              </DAI>
            </DOI>
            <DOI name="FltNum">
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 2 last recd id</Val>
              </DAI>
            </DOI>
            <DOI name="RcdStr">
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 2 Triggered</Val>
              </DAI>
            </DOI>
            <DOI name="MemUsed">
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 2 % used</Val>
              </DAI>
            </DOI>
            <DOI name="PreTmms">
              <DAI name="setVal" valKind="RO">
                <Val>333</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 2 pre-trig cyc</Val>
              </DAI>
            </DOI>
            <DOI name="PstTmms">
              <DAI name="setVal" valKind="RO">
                <Val>667</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 2 post-trig cyc</Val>
              </DAI>
            </DOI>
            <DOI name="MemFull">
              <DAI name="setVal" valKind="RO">
                <Val>75</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 2 % warn level</Val>
              </DAI>
            </DOI>
            <DOI name="OpMod">
              <DAI name="setVal" valKind="RO">
                <Val>Overwrite existing values</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 2 Wrap:no or yes</Val>
              </DAI>
            </DOI>
            <DOI name="FullSt">
              <DAI name="d" valKind="RO">
                <Val>Waveform Capt. 2 Nearly Full</Val>
              </DAI>
              <DAI name="dataNs" valKind="RO">
                <Val>Bitronics-Mx70>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="System Logical Device" inst="System">
          <LN0 desc="System Logical Device" lnType="LLN0_1$_f61baa2f-971e-4cef-82b8-d1d72d9277bc" inst="" lnClass="LLN0">
            <DataSet name="GOP">
              <FCDA daName="stVal" doName="Ind8" fc="ST" ldInst="System" lnClass="GGIO" lnInst="2"/>
              <FCDA daName="stVal" doName="Ind8" fc="ST" ldInst="System" lnClass="GGIO" lnInst="3"/>
            </DataSet>
            <DataSet name="Unbuff">
              <FCDA daName="mag.f" doName="Hz" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="PhV" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
            </DataSet>
            <DataSet name="Buff">
              <FCDA daName="stVal" doName="SPCSO1" fc="ST" ldInst="System" lnClass="GGIO" lnInst="2"/>
              <FCDA doName="SPCSO2" fc="ST" ldInst="System" lnClass="GGIO" lnInst="2"/>
            </DataSet>
            <ReportControl desc="System Buffered Report Control Block  1" datSet="Buff" name="brcb01" intgPd="0" buffered="true" bufTime="0" confRev="1" rptID="FredSystem/LLN0$BR$brcb01">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Buffered Report Control Block  2" name="brcb02" intgPd="0" buffered="true" bufTime="0" confRev="0" rptID="FredSystem/LLN0$BR$brcb02">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Buffered Report Control Block  3" name="brcb03" intgPd="0" buffered="true" bufTime="0" confRev="0" rptID="FredSystem/LLN0$BR$brcb03">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Buffered Report Control Block  4" name="brcb04" intgPd="0" buffered="true" bufTime="0" confRev="0" rptID="FredSystem/LLN0$BR$brcb04">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  1" datSet="Unbuff" name="urcb01" intgPd="0" buffered="false" confRev="1" rptID="FredSystem/LLN0$RP$urcb01">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  2" name="urcb02" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb02">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  3" name="urcb03" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb03">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  4" name="urcb04" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb04">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  5" name="urcb05" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb05">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  6" name="urcb06" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb06">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  7" name="urcb07" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb07">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  8" name="urcb08" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb08">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  9" name="urcb09" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb09">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 10" name="urcb10" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb10">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 11" name="urcb11" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb11">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 12" name="urcb12" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb12">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 13" name="urcb13" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb13">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 14" name="urcb14" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb14">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 15" name="urcb15" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb15">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 16" name="urcb16" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb16">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 17" name="urcb17" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb17">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 18" name="urcb18" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb18">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 19" name="urcb19" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb19">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 20" name="urcb20" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb20">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 21" name="urcb21" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb21">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 22" name="urcb22" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb22">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 23" name="urcb23" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb23">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 24" name="urcb24" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb24">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 25" name="urcb25" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb25">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 26" name="urcb26" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb26">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 27" name="urcb27" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb27">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 28" name="urcb28" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb28">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 29" name="urcb29" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb29">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 30" name="urcb30" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb30">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 31" name="urcb31" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb31">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 32" name="urcb32" intgPd="0" buffered="false" confRev="0" rptID="FredSystem/LLN0$RP$urcb32">
              <TrgOps dchg="true" dupd="false" period="true" qchg="false"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
            </ReportControl>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>System Logical Device</Val>
              </DAI>
              <DAI name="configRev" valKind="RO">
                <Val>Mx70v1.06</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2003</Val>
              </DAI>
            </DOI>
            <GSEControl desc="System GOOSE Control Block  1" datSet="GOP" name="gcb01" confRev="8" appID="M871GOOSEID" type="GOOSE"/>
            <GSEControl desc="System GOOSE Control Block  2" name="gcb02" confRev="0" appID="FredSystem/LLN0$GO$gcb02" type="GOOSE"/>
            <GSEControl desc="System GOOSE Control Block  3" name="gcb03" confRev="0" appID="System/LLN0$GO$gcb03" type="GOOSE"/>
            <GSEControl desc="System GOOSE Control Block  4" name="gcb04" confRev="0" appID="System/LLN0$GO$gcb04" type="GOOSE"/>
            <GSEControl desc="System GOOSE Control Block  5" name="gcb05" confRev="0" appID="System/LLN0$GO$gcb05" type="GOOSE"/>
            <GSEControl desc="System GOOSE Control Block  6" name="gcb06" confRev="0" appID="System/LLN0$GO$gcb06" type="GOOSE"/>
            <GSEControl desc="System GOOSE Control Block  7" name="gcb07" confRev="0" appID="System/LLN0$GO$gcb07" type="GOOSE"/>
            <GSEControl desc="System GOOSE Control Block  8" name="gcb08" confRev="0" appID="System/LLN0$GO$gcb08" type="GOOSE"/>
          </LN0>
          <LN desc="8 Analog" lnType="GGIO_7$_f47d3f41-81c0-4c17-a966-ee661effceed" inst="1" lnClass="GGIO">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>8 A</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="d" valKind="RO">
                <Val>Transducer Input Card #1 Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="d" valKind="RO">
                <Val>Transducer Input Card #1 Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="d" valKind="RO">
                <Val>Transducer Input Card #1 Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="d" valKind="RO">
                <Val>Transducer Input Card #1 Input 4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="d" valKind="RO">
                <Val>Transducer Input Card #1 Input 5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="d" valKind="RO">
                <Val>Transducer Input Card #1 Input 6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="d" valKind="RO">
                <Val>Transducer Input Card #1 Input 7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="d" valKind="RO">
                <Val>Transducer Input Card #1 Input 8</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="8 DI, 4 DO" lnType="GGIO_1" inst="2" lnClass="GGIO">
            <Private type="MiCOM-ConfigurableAttributes">SPCSO1.ctlModel,SPCSO1.sboTimeout,SPCSO2.ctlModel,SPCSO2.sboTimeout,SPCSO3.ctlModel,SPCSO3.sboTimeout,SPCSO4.ctlModel,SPCSO4.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>8 DI, 4 DO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>25000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Output Status 01</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>25000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Output Status 02</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>25000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Output Status 03</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="RO">
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Output Status 04</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO1">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns status of Digital Inputs 1 and 2 as a double point" name="stVal" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Double Point Status 01 (Inputs 01 and 02)</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO2">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns status of Digital Inputs 3 and 4 as a double point" name="stVal" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Double Point Status 02 (Inputs 03 and 04)</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO3">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns status of Digital Inputs 5 and 6 as a double point" name="stVal" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Double Point Status 03 (Inputs 05 and 06)</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO4">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns status of Digital Inputs 7 and 8 as a double point" name="stVal" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Double Point Status 04 (Inputs 07 and 08)</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Debounced Input 01</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Debounced Input 02</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Debounced Input 03</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Debounced Input 04</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Debounced Input 05</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Debounced Input 06</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Debounced Input 07</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO">
                <Val>DIO card #1 Debounced Input 08</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="8 DI, 4 DO" lnType="GGIO_1" inst="3" lnClass="GGIO">
            <Private type="MiCOM-ConfigurableAttributes">SPCSO1.ctlModel,SPCSO1.sboTimeout,SPCSO2.ctlModel,SPCSO2.sboTimeout,SPCSO3.ctlModel,SPCSO3.sboTimeout,SPCSO4.ctlModel,SPCSO4.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>8 DI, 4 DO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>25000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Output Status 01</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>25000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Output Status 02</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>25000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Output Status 03</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>25000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Output Status 04</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO1">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns status of Digital Inputs 1 and 2 as a double point" name="stVal" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Double Point Status 01 (Inputs 01 and 02)</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO2">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns status of Digital Inputs 3 and 4 as a double point" name="stVal" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Double Point Status 02 (Inputs 03 and 04)</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO3">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns status of Digital Inputs 5 and 6 as a double point" name="stVal" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Double Point Status 03 (Inputs 05 and 06)</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO4">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI desc="Returns status of Digital Inputs 7 and 8 as a double point" name="stVal" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Double Point Status 04 (Inputs 07 and 08)</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Debounced Input 01</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Debounced Input 02</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Debounced Input 03</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Debounced Input 04</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Debounced Input 05</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Debounced Input 06</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Debounced Input 07</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO">
                <Val>DIO card #2 Debounced Input 08</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="GOOSE Input Signals" lnType="GGIO_8$_beb24645-3e04-4e3b-b25c-ca08488d5be1" inst="1" lnClass="GGIO" prefix="Gos">
            <Private type="MiCOM-BindableType">VI</Private>
            <Private type="MiCOM-BindableSignals">
						Ind1.stVal,Ind2.stVal,Ind3.stVal,Ind4.stVal,Ind5.stVal,Ind6.stVal,Ind7.stVal,Ind8.stVal,
						Ind9.stVal,Ind10.stVal,Ind11.stVal,Ind12.stVal,Ind13.stVal,Ind14.stVal,Ind15.stVal,Ind16.stVal,
						Ind17.stVal,Ind18.stVal,Ind19.stVal,Ind20.stVal,Ind21.stVal,Ind22.stVal,Ind23.stVal,Ind24.stVal,
						Ind25.stVal,Ind26.stVal,Ind27.stVal,Ind28.stVal,Ind29.stVal,Ind30.stVal,Ind31.stVal,Ind32.stVal,
						AnIn1.stVal,  AnIn2.stVal, AnIn3.stVal, AnIn4.stVal,AnIn5.stVal,  AnIn6.stVal, AnIn7.stVal, AnIn8.stVal,
						AnIn9.stVal, AnIn10.stVal,AnIn11.stVal,AnIn12.stVal,AnIn13.stVal,AnIn14.stVal,AnIn15.stVal,AnIn16.stVal,
						AnIn17.stVal,AnIn18.stVal,AnIn19.stVal,AnIn20.stVal,AnIn21.stVal,AnIn22.stVal,AnIn23.stVal,AnIn24.stVal,
						AnIn25.stVal,AnIn26.stVal,AnIn27.stVal,AnIn28.stVal,AnIn29.stVal,AnIn30.stVal,AnIn31.stVal,AnIn32.stVal,
						IntIn1.stVal,  IntIn2.stVal, IntIn3.stVal, IntIn4.stVal,IntIn5.stVal,  IntIn6.stVal, IntIn7.stVal, IntIn8.stVal,
						IntIn9.stVal, IntIn10.stVal,IntIn11.stVal,IntIn12.stVal,IntIn13.stVal,IntIn14.stVal,IntIn15.stVal,IntIn16.stVal,
						IntIn17.stVal,IntIn18.stVal,IntIn19.stVal,IntIn20.stVal,IntIn21.stVal,IntIn22.stVal,IntIn23.stVal,IntIn24.stVal,
						IntIn25.stVal,IntIn26.stVal,IntIn27.stVal,IntIn28.stVal,IntIn29.stVal,IntIn30.stVal,IntIn31.stVal,IntIn32.stVal,
			</Private>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>GOOSE Input Signals</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn1</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn2</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn3</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn4</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn5</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn6</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn7</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn8</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn9</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn10</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn11</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn12</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn13</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn14</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn15</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn16</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn17</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn18</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn19</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn20</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn21</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn22</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn23</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn24</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn25</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn26</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn27</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn28</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn29</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn30</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn31</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Analog Input - AnIn32</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn1">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn1</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn2">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn2</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn3">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn3</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn4">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn4</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn5">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn5</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn6">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn6</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn7">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn7</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn8">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn8</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn9">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn9</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn10">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn10</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn11">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn11</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn12">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn12</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn13">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn13</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn14">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn14</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn15">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn15</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn16">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn16</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn17">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn17</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn18">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn18</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn19">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn19</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn20">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn20</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn21">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn21</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn22">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn22</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn23">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn23</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn24">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn24</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn25">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn25</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn26">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn26</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn27">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn27</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn28">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn28</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn29">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn29</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn30">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn30</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn31">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn31</Val>
              </DAI>
            </DOI>
            <DOI name="IntIn32">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Integer Input - IntIn32</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind9</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind17</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind18</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind19</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind20</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind21</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind22</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind23</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind24</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind25</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind26</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind27</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind28</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind29</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind30</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind31</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32">
              <DAI name="d" valKind="RO">
                <Val>GOOSE Binary Input - Ind32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Virtual Output Signals" lnType="GGIO_9$_36721269-30fc-408e-9269-9c553d3fa8f2" inst="2" lnClass="GGIO" prefix="Gos">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Virtual Output Signals</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 001</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 002</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 003</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 004</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 005</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 006</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 007</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 008</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 009</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 010</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 011</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 012</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 013</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 014</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 015</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 016</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 017</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 018</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 019</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 020</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 021</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 022</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 023</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 024</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 025</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 026</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 027</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 028</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 029</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 030</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 031</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32">
              <DAI name="d" valKind="RO">
                <Val>Virtual Output 032</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_0" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="hwRev" valKind="RO"/>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="serNum" valKind="RO"/>
              <DAI name="model" valKind="RO"/>
              <DAI name="location" valKind="RO"/>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="d" valKind="RO">
                <Val>Physical Health</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="NumPwrUp">
              <DAI name="d" valKind="RO">
                <Val>Number of Power-Ups</Val>
              </DAI>
            </DOI>
            <DOI name="WrmStr">
              <DAI name="d" valKind="RO">
                <Val>Number of Warm Starts</Val>
              </DAI>
            </DOI>
            <DOI name="WacTrg">
              <DAI name="d" valKind="RO">
                <Val>Number of Watchdog Triggers</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IA1 Transformer" lnType="TCTR_0$_c35c8672-33df-457e-af5d-ecbc75703cad" inst="1" lnClass="TCTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>IA1 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio IA1</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant IA1</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant IA1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IB1 Transformer" lnType="TCTR_0$_c35c8672-33df-457e-af5d-ecbc75703cad" inst="2" lnClass="TCTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>IB1 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio IB1</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant IB1</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant IB1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IC1 Transformer" lnType="TCTR_0$_c35c8672-33df-457e-af5d-ecbc75703cad" inst="3" lnClass="TCTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>IC1 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio IC1</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant IC1</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant IC1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IN1 Transformer" lnType="TCTR_0$_c35c8672-33df-457e-af5d-ecbc75703cad" inst="4" lnClass="TCTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>IN1 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio IN1</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant IN1</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant IN1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VAN1 Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="1" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>VAN1 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VAN1</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VAN1</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VAN1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VBN1 Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="2" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>VBN1 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VBN1</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VBN1</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VBN1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VCN1 Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="3" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>VCN1 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VCN1</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VCN1</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VCN1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VNG1 Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="4" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>VNG1 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VNG1</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VNG1</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VNG1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VAN2 Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="5" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>VAN2 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VAN2</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VAN2</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VAN2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VBN2 Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="6" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>VBN2 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VBN2</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VBN2</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VBN2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VCN2 Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="7" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>VCN2 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VCN2</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VCN2</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VCN2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VNG2 Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="8" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>VNG2 Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VNG2</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VNG2</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VNG2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Aux. 1 Voltage Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="9" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Aux. 1 Voltage Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VAux1-Gnd</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VAux1-Gnd</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VAux1-Gnd</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Aux. 2 Voltage Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="10" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Aux. 2 Voltage Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VAux2-Gnd</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VAux2-Gnd</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VAux2-Gnd</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Differential Aux. Voltage Transformer" lnType="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" inst="11" lnClass="TVTR">
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Differential Aux. Voltage Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Transformer Ratio VAux Diff</Val>
              </DAI>
            </DOI>
            <DOI name="Cor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Gain Constant VAux Diff</Val>
              </DAI>
            </DOI>
            <DOI name="AngCor">
              <SDI name="setMag">
                <DAI name="f" valKind="Set">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Constant VAux Diff</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="PowerPlex II IEC61850 Power Measurement SCADA meter with 4DI/4DO (Ed. 2.0)" configVersion="1.12" manufacturer="Bitronics" originalSclRevision="B" originalSclVersion="2007" type="PX24" name="A1_BCU">
    <Private type="MiCOM-ModellingToolID">Bitronics PowerPlex II IEC61850 Modelling Tool</Private>
    <Private type="MiCOM-ModellingToolVersion">1.12</Private>
    <Private type="MiCOM-ModelNumber">PX24_ED20_V112</Private>
    <Private type="MiCOM-SNTPServers">0</Private>
    <Private type="MiCOM-MCLVersion">3.0</Private>
    <Private type="MiCOM-UniqueID">PX24_ED20_V112</Private>
    <Services nameLength="64">
      <DynAssociation max="4"/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="24" maxAttributes="250"/>
      <DynDataSet max="24" maxAttributes="250"/>
      <ReadWrite/>
      <GetCBValues/>
      <ReportSettings cbName="Fix" datSet="Conf" bufTime="Dyn" intgPd="Dyn" optFields="Dyn" resvTms="true" rptID="Dyn" trgOps="Dyn"/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
      <ClientServices>
        <TimeSyncProt sntp="true" c37_238="false" other="false"/>
      </ClientServices>
      <ConfLdName/>
    </Services>
    <AccessPoint desc="IEC61850 Interface" clock="false" kdc="false" router="false" name="BI1">
      <Server desc="IEC61850 Compliant data model" timeout="900">
        <Authentication none="true"/>
        <LDevice desc="Measurements Logical Device" inst="Measurements">
          <Private type="MiCOM-RAWLD">Measurements</Private>
          <LN0 desc="Measurements Logical Device" lnType="LLN0_STANDARD" inst="" lnClass="LLN0">
            <Private type="MiCOM-RAWLN">Measurements/LLN0</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Measurements Logical Device</Val>
              </DAI>
              <DAI desc="returns the Configuration Revision of the Logical Device Instance" name="configRev" valKind="RO">
                <Val>1.12</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Demand Measurements" lnType="MMXU_BASIC" inst="1" lnClass="MMXU" prefix="Dmd">
            <Private type="MiCOM-RAWLN">Measurements/DmdMMXU1</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotW.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVAr.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotVA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,A.res.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,W.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VAr.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,VA.phsC.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Demand Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Watt_Pt_DM" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Total Watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Var_Pt_DM" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Total VARs</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="VA_Pt_DM" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Total VAs</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" sAddr="RMS_Vab_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" sAddr="RMS_Vbc_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" sAddr="RMS_Vca_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" sAddr="RMS_Va_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" sAddr="RMS_Vb_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" sAddr="RMS_Vc_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" sAddr="RMS_Ia_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" sAddr="RMS_Ib_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" sAddr="RMS_Ic_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" sAddr="RMS_Ir_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Amps</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pa_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pb_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pc_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per-Phase Watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pa_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pb_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pc_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per-Phase VARs</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pa_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pb_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pc_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Demand Per-Phase VAS</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Minimum Demand Measurements" lnType="MMXU_NOA_NODB" inst="1" lnClass="MMXU" prefix="Dmn">
            <Private type="MiCOM-RAWLN">Measurements/DmnMMXU1</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotW.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsC.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Minimum Demand Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Watt_Pt_MN" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Total Watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Var_Pt_MN" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Total VARs</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="VA_Pt_MN" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Total VAs</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" sAddr="RMS_Vab_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" sAddr="RMS_Vbc_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" sAddr="RMS_Vca_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" sAddr="RMS_Va_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" sAddr="RMS_Vb_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" sAddr="RMS_Vc_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pa_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pb_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pc_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per-Phase Watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pa_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pb_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pc_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per-Phase VARs</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pa_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pb_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pc_MN" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Min Demand Per-Phase VAs</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Maximum Demand Measurements" lnType="MMXU_BASIC_NODB" inst="1" lnClass="MMXU" prefix="Dmx">
            <Private type="MiCOM-RAWLN">Measurements/DmxMMXU1</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotW.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsC.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Maximum Demand Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Watt_Pt_MX" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Total Watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Var_Pt_MX" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Total VARs</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="VA_Pt_MX" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Total VAs</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" sAddr="RMS_Vab_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" sAddr="RMS_Vbc_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" sAddr="RMS_Vca_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" sAddr="RMS_Va_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" sAddr="RMS_Vb_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" sAddr="RMS_Vc_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" sAddr="RMS_Ia_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" sAddr="RMS_Ib_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" sAddr="RMS_Ic_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" sAddr="RMS_Ir_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Amps</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pa_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pb_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pc_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per-Phase Watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pa_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pb_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pc_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per-Phase VARs</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pa_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pb_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pc_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Demand Per-Phase VAs</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fundamental Demand Measurements" lnType="MMXU_A" inst="1" lnClass="MMXU" prefix="FndDmd">
            <Private type="MiCOM-RAWLN">Measurements/FndDmdMMXU1</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,A.res.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Fundamental Demand Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" sAddr="FND_Ia_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" sAddr="FND_Ib_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" sAddr="FND_Ic_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" sAddr="FND_Ir_DM" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fundamental Demand Amps</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fundamental Maximum Demand Measurements" lnType="MMXU_A_NODB" inst="1" lnClass="MMXU" prefix="FndDmx">
            <Private type="MiCOM-RAWLN">Measurements/FndDmxMMXU1</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Fundamental Maximum Demand Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" sAddr="FND_Ia_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" sAddr="FND_Ib_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" sAddr="FND_Ic_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" sAddr="FND_Ir_MX" valKind="RO"/>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Max Fundamental Demand Amps</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Fundamental Measurements" lnType="MMXU_BASIC2" inst="1" lnClass="MMXU" prefix="Fnd">
            <Private type="MiCOM-RAWLN">Measurements/FndMMXU1</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotW.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVAr.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotVA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotPF.db,TotPF.rangeC.min.f,TotPF.rangeC.max.f,TotPF.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,Hz.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,A.res.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,W.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VAr.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,VA.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsA.db,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsB.db,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsC.db,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,PF.phsC.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Fundamental Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="FND_Watt_Pt" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Fundamental Total Watts</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Var_Pt" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Fundamental Total VARs</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="FND_VA_Pt" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Fundamental Total VAs</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="DPF_Pt" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Displacement PF (+ Lead) Total</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="SysFreq" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>75</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>15</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>System Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" sAddr="FND_Vab" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" sAddr="FND_Vbc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" sAddr="FND_Vca" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fnd Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" sAddr="FND_Va" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" sAddr="FND_Vb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" sAddr="FND_Vc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fnd Volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" sAddr="FND_Ia" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" sAddr="FND_Ib" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" sAddr="FND_Ic" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" sAddr="FND_Ir" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Fnd Amps</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="FND_Watt_Pa" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="FND_Watt_Pb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="FND_Watt_Pc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Fundamental Watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pa" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Fundamental VARs</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="FND_VA_Pa" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="FND_VA_Pb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="FND_VA_Pc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Fundamental VAs</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="DPF_Pa" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="DPF_Pb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="DPF_Pc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Displacement Power Factor(+ Lead)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" inst="1" lnClass="LPHD">
            <Private type="MiCOM-RAWLN">Measurements/LPHD1</Private>
            <DOI name="PhyNam">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI desc="returns the Hardware Revision of the Physical Device" name="hwRev" valKind="RO"/>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="serNum" valKind="RO"/>
              <DAI name="model" valKind="RO"/>
              <DAI name="location" valKind="RO"/>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="d" valKind="RO">
                <Val>Physical Health</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Proxy</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Harmonics Measurements" lnType="MHAI_BASIC" inst="1" lnClass="MHAI">
            <Private type="MiCOM-RAWLN">Measurements/MHAI1</Private>
            <Private type="MiCOM-ConfigurableAttributes">Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,Hz.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">HKf.phsA.db,HKf.phsA.rangeC.min.f,HKf.phsA.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">HKf.phsB.db,HKf.phsB.rangeC.min.f,HKf.phsB.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">HKf.phsC.db,HKf.phsC.rangeC.min.f,HKf.phsC.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">HKf.res.db,HKf.res.rangeC.min.f,HKf.res.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TddA.phsA.db,TddA.phsA.rangeC.min.f,TddA.phsA.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TddA.phsB.db,TddA.phsB.rangeC.min.f,TddA.phsB.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TddA.phsC.db,TddA.phsC.rangeC.min.f,TddA.phsC.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TddA.res.db,TddA.res.rangeC.min.f,TddA.res.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ThdPhV.phsA.db,ThdPhV.phsA.rangeC.min.f,ThdPhV.phsA.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ThdPhV.phsB.db,ThdPhV.phsB.rangeC.min.f,ThdPhV.phsB.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ThdPhV.phsC.db,ThdPhV.phsC.rangeC.min.f,ThdPhV.phsC.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ThdPPV.phsAB.db,ThdPPV.phsAB.rangeC.min.f,ThdPPV.phsAB.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ThdPPV.phsBC.db,ThdPPV.phsBC.rangeC.min.f,ThdPPV.phsBC.rangeC.max.f,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ThdPPV.phsCA.db,ThdPPV.phsCA.rangeC.min.f,ThdPPV.phsCA.rangeC.max.f,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Harmonics Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="SysFreq" valKind="RO"/>
              </SDI>
