              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>75</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>15</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>System Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="HKf">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="KF_Ia" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1001</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="KF_Ib" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1001</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="KF_Ic" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1001</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="KF_Ir" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1001</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>K-Factor (transformer derating)</Val>
              </DAI>
            </DOI>
            <DOI name="TddA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="THD_Ia" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="THD_Ib" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="THD_Ic" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="THD_Ir" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present TDD Amps</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="THD_Va" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="THD_Vb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="THD_Vc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present THD Volts</Val>
              </DAI>
            </DOI>
            <DOI name="ThdPPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="THD_Vab" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="THD_Vbc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="THD_Vca" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>100</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val>c</Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val></Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present THD Ph-Ph Volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Energy Measurements" lnType="MMTR_BASIC" inst="1" lnClass="MMTR">
            <Private type="MiCOM-RAWLN">Measurements/MMTR1</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Energy Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAh">
              <DAI desc="desc" name="actVal" sAddr="VAHRS" valKind="RO"/>
              <DAI desc="desc" name="q" sAddr="VAHRS" valKind="RO"/>
              <DAI desc="desc" name="t" sAddr="VAHRS" valKind="RO"/>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAh</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty" valImport="true" valKind="RO">
                <Val>1000.0</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Present KVA-Hrs</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh">
              <DAI desc="desc" name="actVal" sAddr="POS_WHRS" valKind="RO"/>
              <DAI desc="desc" name="q" sAddr="POS_WHRS" valKind="RO"/>
              <DAI desc="desc" name="t" sAddr="POS_WHRS" valKind="RO"/>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty" valImport="true" valKind="RO">
                <Val>1000.0</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Present KWatt-Hrs Normal(+)</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh">
              <DAI desc="desc" name="actVal" sAddr="POS_VHRS" valKind="RO"/>
              <DAI desc="desc" name="q" sAddr="POS_VHRS" valKind="RO"/>
              <DAI desc="desc" name="t" sAddr="POS_VHRS" valKind="RO"/>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty" valImport="true" valKind="RO">
                <Val>1000.0</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Present KVAR-Hrs  Lagging(+)</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh">
              <DAI desc="desc" name="actVal" sAddr="NEG_WHRS" valKind="RO"/>
              <DAI desc="desc" name="q" sAddr="NEG_WHRS" valKind="RO"/>
              <DAI desc="desc" name="t" sAddr="NEG_WHRS" valKind="RO"/>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>Wh</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty" valImport="true" valKind="RO">
                <Val>1000.0</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Present KWatt-Hrs Reverse(-)</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh">
              <DAI desc="desc" name="actVal" sAddr="NEG_VHRS" valKind="RO"/>
              <DAI desc="desc" name="q" sAddr="NEG_VHRS" valKind="RO"/>
              <DAI desc="desc" name="t" sAddr="NEG_VHRS" valKind="RO"/>
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>VArh</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty" valImport="true" valKind="RO">
                <Val>1000.0</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Present KVAR-Hrs  Leading(-)</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Present Measurements" lnType="MMXU_BASIC2_AVG" inst="1" lnClass="MMXU">
            <Private type="MiCOM-RAWLN">Measurements/MMXU1</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotW.db,TotW.rangeC.min.f,TotW.rangeC.max.f,TotW.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVAr.db,TotVAr.rangeC.min.f,TotVAr.rangeC.max.f,TotVAr.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotVA.db,TotVA.rangeC.min.f,TotVA.rangeC.max.f,TotVA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">TotPF.db,TotPF.rangeC.min.f,TotPF.rangeC.max.f,TotPF.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,Hz.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsA.db,A.phsA.rangeC.min.f,A.phsA.rangeC.max.f,A.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsB.db,A.phsB.rangeC.min.f,A.phsB.rangeC.max.f,A.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.phsC.db,A.phsC.rangeC.min.f,A.phsC.rangeC.max.f,A.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">A.res.db,A.res.rangeC.min.f,A.res.rangeC.max.f,A.res.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsA.db,W.phsA.rangeC.min.f,W.phsA.rangeC.max.f,W.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsB.db,W.phsB.rangeC.min.f,W.phsB.rangeC.max.f,W.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">W.phsC.db,W.phsC.rangeC.min.f,W.phsC.rangeC.max.f,W.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsA.db,VAr.phsA.rangeC.min.f,VAr.phsA.rangeC.max.f,VAr.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsB.db,VAr.phsB.rangeC.min.f,VAr.phsB.rangeC.max.f,VAr.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VAr.phsC.db,VAr.phsC.rangeC.min.f,VAr.phsC.rangeC.max.f,VAr.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsA.db,VA.phsA.rangeC.min.f,VA.phsA.rangeC.max.f,VA.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsB.db,VA.phsB.rangeC.min.f,VA.phsB.rangeC.max.f,VA.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">VA.phsC.db,VA.phsC.rangeC.min.f,VA.phsC.rangeC.max.f,VA.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsA.db,PF.phsA.rangeC.min.f,PF.phsA.rangeC.max.f,PF.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsB.db,PF.phsB.rangeC.min.f,PF.phsB.rangeC.max.f,PF.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PF.phsC.db,PF.phsC.rangeC.min.f,PF.phsC.rangeC.max.f,PF.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AvAPhs.db,AvAPhs.rangeC.min.f,AvAPhs.rangeC.max.f,AvAPhs.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AvPPVPhs.db,AvPPVPhs.rangeC.min.f,AvPPVPhs.rangeC.max.f,AvPPVPhs.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AvPhVPhs.db,AvPhVPhs.rangeC.min.f,AvPhVPhs.rangeC.max.f,AvPhVPhs.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Present Measurements</Val>
              </DAI>
            </DOI>
            <DOI name="TotW">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Watt_Pt" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>11</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>W</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Watts Total</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Var_Pt" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>-4500</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>VAr</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present VARs Total</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="VA_Pt" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>11</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>4500</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>VA</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present VAs Total</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="PF_Pt" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>1</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>-1</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Power Factor Total</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="SysFreq" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>83</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>75</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>15</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>System Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB Magnitude" name="f" sAddr="RMS_Vab" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC Magnitude" name="f" sAddr="RMS_Vbc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA Magnitude" name="f" sAddr="RMS_Vca" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Ph-Ph Volts</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA Magnitude" name="f" sAddr="RMS_Va" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>667</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB Magnitude" name="f" sAddr="RMS_Vb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>667</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC Magnitude" name="f" sAddr="RMS_Vc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>667</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Volts</Val>
              </DAI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IA Magnitude" name="f" sAddr="RMS_Ia" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>100</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IB Magnitude" name="f" sAddr="RMS_Ib" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>100</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IC Magnitude" name="f" sAddr="RMS_Ic" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>100</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="res">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="IR Magnitude" name="f" sAddr="RMS_Ir" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Amps</Val>
              </DAI>
            </DOI>
            <DOI name="W">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pa" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Watt_Pc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>W</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Per-Phase Watts</Val>
              </DAI>
            </DOI>
            <DOI name="VAr">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pa" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="Var_Pc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1500</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VAr</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Per-Phase VARs</Val>
              </DAI>
            </DOI>
            <DOI name="VA">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pa" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="VA_Pc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1500</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>VA</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Per-Phase VAs</Val>
              </DAI>
            </DOI>
            <DOI name="PF">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="PF_Pa" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="PF_Pb" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="desc" name="f" sAddr="PF_Pc" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>1</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>-1</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>cos(phi)</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present Per-Phase PF(+ is Lead)</Val>
              </DAI>
            </DOI>
            <DOI name="AvAPhs">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="AVG_I1" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>10</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Arithmetic average 3-phase Amps</Val>
              </DAI>
            </DOI>
            <DOI name="AvPPVPhs">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="AVG_V1_LL" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>260</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Arithmetic average 3-phase Phs-Phs Volts</Val>
              </DAI>
            </DOI>
            <DOI name="AvPhVPhs">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="AVG_V1" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Arithmetic average 3-phase Volts</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Present Measurements Bus 2" lnType="MMXU_V" inst="2" lnClass="MMXU">
            <Private type="MiCOM-RAWLN">Measurements/MMXU2</Private>
            <Private type="MiCOM-ConfigurableAttributes">Hz.db,Hz.rangeC.min.f,Hz.rangeC.max.f,Hz.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsAB.db,PPV.phsAB.rangeC.min.f,PPV.phsAB.rangeC.max.f,PPV.phsAB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsBC.db,PPV.phsBC.rangeC.min.f,PPV.phsBC.rangeC.max.f,PPV.phsBC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PPV.phsCA.db,PPV.phsCA.rangeC.min.f,PPV.phsCA.rangeC.max.f,PPV.phsCA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsA.db,PhV.phsA.rangeC.min.f,PhV.phsA.rangeC.max.f,PhV.phsA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsB.db,PhV.phsB.rangeC.min.f,PhV.phsB.rangeC.max.f,PhV.phsB.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">PhV.phsC.db,PhV.phsC.rangeC.min.f,PhV.phsC.rangeC.max.f,PhV.phsC.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AvPPVPhs.db,AvPPVPhs.rangeC.min.f,AvPPVPhs.rangeC.max.f,AvPPVPhs.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">AvPhVPhs.db,AvPhVPhs.rangeC.min.f,AvPhVPhs.rangeC.max.f,AvPhVPhs.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Present Measurements Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="Hz">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="SysFreq2" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>75</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>15</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Bus 2 Frequency</Val>
              </DAI>
            </DOI>
            <DOI name="PPV">
              <SDI name="phsAB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VAB2 Magnitude" name="f" sAddr="RMS_Va2b2" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsBC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VBC2 Magnitude" name="f" sAddr="RMS_Vb2c2" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsCA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VCA2 Magnitude" name="f" sAddr="RMS_Vc2a2" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>260</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Ph-Ph Volts Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VA2 Magnitude" name="f" sAddr="RMS_Va2" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VB2 Magnitude" name="f" sAddr="RMS_Vb2" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="VC2 Magnitude" name="f" sAddr="RMS_Vc2" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Present RMS Volts Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="AvPPVPhs">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="AVG_V2_LL" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>260</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Arithmetic average 3-phase Phs-Phs Volts Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="AvPhVPhs">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="AVG_V2" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>150</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Arithmetic average 3-phase Volts Bus 2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Sequence and Imbalance Measurements Bus 1" lnType="MSQI_BASIC" inst="1" lnClass="MSQI">
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c1.db,SeqA.c1.rangeC.min.f,SeqA.c1.rangeC.max.f,SeqA.c1.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c2.db,SeqA.c2.rangeC.min.f,SeqA.c2.rangeC.max.f,SeqA.c2.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqA.c3.db,SeqA.c3.rangeC.min.f,SeqA.c3.rangeC.max.f,SeqA.c3.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c1.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c2.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,SeqV.c3.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbNgA.db,ImbNgA.rangeC.min.f,ImbNgA.rangeC.max.f,ImbNgA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbNgV.db,ImbNgV.rangeC.min.f,ImbNgV.rangeC.max.f,ImbNgV.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbZroA.db,ImbZroA.rangeC.min.f,ImbZroA.rangeC.max.f,ImbZroA.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbZroV.db,ImbZroV.rangeC.min.f,ImbZroV.rangeC.max.f,ImbZroV.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Sequence and Imbalance Measurements Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="pos seq amp magnitude" name="f" sAddr="SQM0_I1" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="pos seq amp angle" name="f" sAddr="SQA0_I1" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="neg seq amp magnitude" name="f" sAddr="SQM1_I1" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="neg seq amp angle" name="f" sAddr="SQA1_I1" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="zero seq amp magnitude" name="f" sAddr="SQM2_I1" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="zero seq amp angle" name="f" sAddr="SQA2_I1" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>10</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Current Sequence Components Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="pos seq volt magnitude" name="f" sAddr="SQM0_V1" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="pos seq volt angle" name="f" sAddr="SQA0_V1" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="neg seq volt magnitude" name="f" sAddr="SQM1_V1" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="neg seq volt angle" name="f" sAddr="SQA1_V1" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="zero seq volt magnitude" name="f" sAddr="SQM2_V1" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="zero seq volt angle" name="f" sAddr="SQA2_V1" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Voltage Sequence Components Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgA">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="UU_I1" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val>c</Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Current Unbalance Uu Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgV">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="UU_V1" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val>c</Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Voltage Unbalance Uu Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="ImbZroA">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="U0_I1" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val>c</Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Current Unbalance U0 Bus 1</Val>
              </DAI>
            </DOI>
            <DOI name="ImbZroV">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="U0_V1" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val>c</Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Voltage Unbalance U0 Bus 1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Sequence and Imbalance Measurements Bus 2" lnType="MSQI_BASIC_V" inst="2" lnClass="MSQI">
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c1.db,SeqV.c1.rangeC.min.f,SeqV.c1.rangeC.max.f,SeqV.c1.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c2.db,SeqV.c2.rangeC.min.f,SeqV.c2.rangeC.max.f,SeqV.c2.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">SeqV.c3.db,SeqV.c3.rangeC.min.f,SeqV.c3.rangeC.max.f,SeqV.c3.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbNgV.db,ImbNgV.rangeC.min.f,ImbNgV.rangeC.max.f,ImbNgV.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">ImbZroV.db,ImbZroV.rangeC.min.f,ImbZroV.rangeC.max.f,ImbZroV.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Sequence and Imbalance Measurements Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="SeqV">
              <SDI name="c1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="pos seq volt magnitude" name="f" sAddr="SQM0_V2" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="pos seq volt angle" name="f" sAddr="SQA0_V2" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="neg seq volt magnitude" name="f" sAddr="SQM1_V2" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="neg seq volt angle" name="f" sAddr="SQA1_V2" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="c3">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI desc="zero seq volt magnitude" name="f" sAddr="SQM2_V2" valKind="RO"/>
                  </SDI>
                  <SDI name="ang">
                    <DAI desc="zero seq volt angle" name="f" sAddr="SQA2_V2" valKind="RO"/>
                  </SDI>
                </SDI>
                <DAI name="db" valImport="true" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <SDI name="rangeC">
                  <SDI name="hhLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="hLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="lLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="llLim">
                    <DAI name="f" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                  <SDI name="max">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>150</Val>
                    </DAI>
                  </SDI>
                  <SDI name="min">
                    <DAI name="f" valImport="true" valKind="RO">
                      <Val>0</Val>
                    </DAI>
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="multiplier" valImport="true" valKind="RO">
                    <Val></Val>
                  </DAI>
                  <DAI name="SIUnit" valKind="RO">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <DAI name="seqT" valKind="RO">
                <Val>pos-neg-zero</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Voltage Sequence Components Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="ImbNgV">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="UU_V2" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val>c</Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Voltage Unbalance Uu Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="ImbZroV">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="U0_V2" valKind="RO"/>
              </SDI>
              <DAI name="db" valImport="true" valKind="RO">
                <Val>0</Val>
              </DAI>
              <SDI name="rangeC">
                <SDI name="hhLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="hLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="lLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="llLim">
                  <DAI name="f" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
                <SDI name="max">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>100</Val>
                  </DAI>
                </SDI>
                <SDI name="min">
                  <DAI name="f" valImport="true" valKind="RO">
                    <Val>0</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val>c</Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val></Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Voltage Unbalance U0 Bus 2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Phase A Synchronizing" lnType="MSYN_BASIC" inst="1" lnClass="MSYN">
            <Private type="MiCOM-RAWLN">Measurements/MSYN1</Private>
            <Private type="MiCOM-ConfigurableAttributes">DifVClc.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">DifHzClc.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">DifAngClc.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase A Synchronizing</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-PPXII</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="RMS_Va12" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Vdiff Ref-Sync Volts A-N</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Slip_Va12" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Slip Frequency Ref-Sync Volts A-N</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="dPhi_Va12" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Angle Ref-Sync Volts A-N</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Phase B Synchronizing" lnType="MSYN_BASIC" inst="2" lnClass="MSYN">
            <Private type="MiCOM-RAWLN">Measurements/MSYN2</Private>
            <Private type="MiCOM-ConfigurableAttributes">DifVClc.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">DifHzClc.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">DifAngClc.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase B Synchronizing</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-PPXII</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="RMS_Vb12" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Vdiff Ref-Sync Volts B-N</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Slip_Vb12" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Slip Frequency Ref-Sync Volts B-N</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="dPhi_Vb12" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Angle Ref-Sync Volts B-N</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Phase C Synchronizing" lnType="MSYN_BASIC" inst="3" lnClass="MSYN">
            <Private type="MiCOM-RAWLN">Measurements/MSYN3</Private>
            <Private type="MiCOM-ConfigurableAttributes">DifVClc.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">DifHzClc.units.multiplier,</Private>
            <Private type="MiCOM-ConfigurableAttributes">DifAngClc.units.multiplier,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase C Synchronizing</Val>
              </DAI>
              <DAI name="lnNs" valKind="RO">
                <Val>Bitronics-PPXII</Val>
              </DAI>
            </DOI>
            <DOI name="DifVClc">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="RMS_Vc12" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Vdiff Ref-Sync Volts C-N</Val>
              </DAI>
            </DOI>
            <DOI name="DifHzClc">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="Slip_Vc12" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Slip Frequency Ref-Sync Volts C-N</Val>
              </DAI>
            </DOI>
            <DOI name="DifAngClc">
              <SDI name="mag">
                <DAI desc="desc" name="f" sAddr="dPhi_Vc12" valKind="RO"/>
              </SDI>
              <SDI name="units">
                <DAI name="multiplier" valImport="true" valKind="RO">
                  <Val></Val>
                </DAI>
                <DAI name="SIUnit" valKind="RO">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>Phase Angle Ref-Sync Volts C-N</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="System Logical Device" inst="System">
          <Private type="MiCOM-RAWLD">System</Private>
          <LN0 desc="System Logical Device" lnType="LLN0_STANDARD" inst="" lnClass="LLN0">
            <Private type="MiCOM-RAWLN">System/LLN0</Private>
            <DataSet name="DSMeas">
              <FCDA doName="PhV.phsA" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="PhV.phsB" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="PhV.phsC" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="A.phsA" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="A.phsB" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="A.phsC" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="TotW" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="TotVAr" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
              <FCDA doName="Hz" fc="MX" ldInst="Measurements" lnClass="MMXU" lnInst="1"/>
            </DataSet>
            <DataSet name="DSStatus">
              <FCDA doName="Ind1" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind2" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind3" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1"/>
              <FCDA doName="Ind4" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1"/>
            </DataSet>
            <ReportControl desc="System Buffered Report Control Block  1" datSet="DSStatus" name="brcb01" intgPd="0" buffered="true" bufTime="0" confRev="1" indexed="true" rptID="BufferedStatus">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Buffered Report Control Block  2" name="brcb02" intgPd="0" buffered="true" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$BR$brcb02">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Buffered Report Control Block  3" name="brcb03" intgPd="0" buffered="true" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$BR$brcb03">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Buffered Report Control Block  4" name="brcb04" intgPd="0" buffered="true" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$BR$brcb04">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  1" datSet="DSMeas" name="urcb01" intgPd="0" buffered="false" bufTime="0" confRev="1" indexed="true" rptID="UnbufferedMeas">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  2" name="urcb02" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb02">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  3" name="urcb03" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb03">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  4" name="urcb04" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb04">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  5" name="urcb05" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb05">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  6" name="urcb06" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb06">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  7" name="urcb07" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb07">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  8" name="urcb08" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb08">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block  9" name="urcb09" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb09">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 10" name="urcb10" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb10">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 11" name="urcb11" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb11">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl desc="System Unbuffered Report Control Block 12" name="urcb12" intgPd="0" buffered="false" bufTime="0" confRev="0" indexed="true" rptID="TEMPLATESystem/LLN0$RP$urcb12">
              <TrgOps dchg="true" dupd="false" period="true" qchg="true"/>
              <OptFields configRef="true" dataSet="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>System Logical Device</Val>
              </DAI>
              <DAI desc="returns the Configuration Revision of the Logical Device Instance" name="configRev" valKind="RO">
                <Val>1.12</Val>
              </DAI>
              <DAI name="ldNs" valKind="RO">
                <Val>IEC 61850-7-4:2007A</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Generic Process I/O" lnType="GGIO_4DI4DO" inst="1" lnClass="GGIO">
            <Private type="MiCOM-RAWLN">System/GGIO1</Private>
            <Private type="MiCOM-ConfigurableAttributes">SPCSO1.ctlModel,SPCSO1.sboTimeout,SPCSO2.ctlModel,SPCSO2.sboTimeout,SPCSO3.ctlModel,SPCSO3.sboTimeout,SPCSO4.ctlModel,SPCSO4.sboTimeout,</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>4 Digital Inputs and 4 Digital Outputs</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1">
              <DAI name="stVal" sAddr="BIN_OUT_01" valKind="RO"/>
              <DAI name="q" sAddr="BIN_OUT_01" valKind="RO"/>
              <DAI name="t" sAddr="BIN_OUT_01" valKind="RO"/>
              <DAI name="stSeld" valKind="RO"/>
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valImport="true" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valImport="true" valKind="RO">
                  <Val>500</Val>
                </DAI>
                <DAI name="offDur" valImport="true" valKind="RO">
                  <Val>500</Val>
                </DAI>
                <DAI name="numPls" valImport="true" valKind="RO">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true" valKind="RO">
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass" valImport="true" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Digital Output 1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2">
              <DAI name="stVal" sAddr="BIN_OUT_02" valKind="RO"/>
              <DAI name="q" sAddr="BIN_OUT_02" valKind="RO"/>
              <DAI name="t" sAddr="BIN_OUT_02" valKind="RO"/>
              <DAI name="stSeld" valKind="RO"/>
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valImport="true" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valImport="true" valKind="RO">
                  <Val>500</Val>
                </DAI>
                <DAI name="offDur" valImport="true" valKind="RO">
                  <Val>500</Val>
                </DAI>
                <DAI name="numPls" valImport="true" valKind="RO">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true" valKind="RO">
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass" valImport="true" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Digital Output 2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3">
              <DAI name="stVal" sAddr="BIN_OUT_03" valKind="RO"/>
              <DAI name="q" sAddr="BIN_OUT_03" valKind="RO"/>
              <DAI name="t" sAddr="BIN_OUT_03" valKind="RO"/>
              <DAI name="stSeld" valKind="RO"/>
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valImport="true" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valImport="true" valKind="RO">
                  <Val>500</Val>
                </DAI>
                <DAI name="offDur" valImport="true" valKind="RO">
                  <Val>500</Val>
                </DAI>
                <DAI name="numPls" valImport="true" valKind="RO">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true" valKind="RO">
                <Val>60000</Val>
              </DAI>
              <DAI name="sboClass" valImport="true" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Digital Output 3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4">
              <DAI name="stVal" sAddr="BIN_OUT_04" valKind="RO"/>
              <DAI name="q" sAddr="BIN_OUT_04" valKind="RO"/>
              <DAI name="t" sAddr="BIN_OUT_04" valKind="RO"/>
              <DAI name="stSeld" valKind="RO"/>
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valImport="true" valKind="RO">
                  <Val>persistent</Val>
                </DAI>
                <DAI name="onDur" valImport="true" valKind="RO">
                  <Val>500</Val>
                </DAI>
                <DAI name="offDur" valImport="true" valKind="RO">
                  <Val>500</Val>
                </DAI>
                <DAI name="numPls" valImport="true" valKind="RO">
                  <Val>2</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true" valKind="RO">
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valImport="true" valKind="RO">
                <Val>20000</Val>
              </DAI>
              <DAI name="sboClass" valImport="true" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="d" valKind="RO">
                <Val>Digital Output 4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1">
              <DAI name="stVal" sAddr="BIN_IN_01" valKind="RO"/>
              <DAI name="q" sAddr="BIN_IN_01" valKind="RO"/>
              <DAI name="t" sAddr="BIN_IN_01" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Digital Input 1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2">
              <DAI name="stVal" sAddr="BIN_IN_02" valKind="RO"/>
              <DAI name="q" sAddr="BIN_IN_02" valKind="RO"/>
              <DAI name="t" sAddr="BIN_IN_02" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Digital Input 2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3">
              <DAI name="stVal" sAddr="BIN_IN_03" valKind="RO"/>
              <DAI name="q" sAddr="BIN_IN_03" valKind="RO"/>
              <DAI name="t" sAddr="BIN_IN_03" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Digital Input 3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4">
              <DAI name="stVal" sAddr="BIN_IN_04" valKind="RO"/>
              <DAI name="q" sAddr="BIN_IN_04" valKind="RO"/>
              <DAI name="t" sAddr="BIN_IN_04" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Digital Input 4</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Physical Device Information" lnType="LPHD_STANDARD" inst="1" lnClass="LPHD">
            <Private type="MiCOM-RAWLN">System/LPHD1</Private>
            <DOI name="PhyNam">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI desc="returns the Hardware Revision of the Physical Device" name="hwRev" valKind="RO"/>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="serNum" valKind="RO"/>
              <DAI name="model" valKind="RO"/>
              <DAI name="location" valKind="RO"/>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="d" valKind="RO">
                <Val>Physical Health</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO">
                <Val>Proxy</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IA Transformer" lnType="TCTR_BASIC" inst="1" lnClass="TCTR">
            <Private type="MiCOM-RAWLN">System/TCTR1</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase A Current Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="CTSCALE" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>IA Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IB Transformer" lnType="TCTR_BASIC" inst="2" lnClass="TCTR">
            <Private type="MiCOM-RAWLN">System/TCTR2</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase B Current Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="CTSCALE" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>IB Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IC Transformer" lnType="TCTR_BASIC" inst="3" lnClass="TCTR">
            <Private type="MiCOM-RAWLN">System/TCTR3</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase C Current Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="CTSCALE" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>IC Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="IR Transformer" lnType="TCTR_BASIC" inst="4" lnClass="TCTR">
            <Private type="MiCOM-RAWLN">System/TCTR4</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Residual Current Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="AmpSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="CTSCALE" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>IR Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VAN Transformer" lnType="TVTR_BASIC" inst="1" lnClass="TVTR">
            <Private type="MiCOM-RAWLN">System/TVTR1</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase A Voltage Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.01</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="VTSCALE" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>VAN Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VBN Transformer" lnType="TVTR_BASIC" inst="2" lnClass="TVTR">
            <Private type="MiCOM-RAWLN">System/TVTR2</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase B Voltage Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.01</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="VTSCALE" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>VBN Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VCN Transformer" lnType="TVTR_BASIC" inst="3" lnClass="TVTR">
            <Private type="MiCOM-RAWLN">System/TVTR3</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase C Voltage Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.01</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="VTSCALE" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>VCN Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VN Transformer" lnType="TVTR_BASIC" inst="4" lnClass="TVTR">
            <Private type="MiCOM-RAWLN">System/TVTR4</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Neutral Voltage Transformer</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.01</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="VTSCALE" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>VN Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VAN2 Transformer" lnType="TVTR_BASIC" inst="5" lnClass="TVTR">
            <Private type="MiCOM-RAWLN">System/TVTR5</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase A Voltage Transformer Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.01</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="VTSCALE2" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>VAN2 Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VBN2 Transformer" lnType="TVTR_BASIC" inst="6" lnClass="TVTR">
            <Private type="MiCOM-RAWLN">System/TVTR6</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase B Voltage Transformer Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.01</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="VTSCALE2" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>VBN2 Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VCN2 Transformer" lnType="TVTR_BASIC" inst="7" lnClass="TVTR">
            <Private type="MiCOM-RAWLN">System/TVTR7</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Phase C Voltage Transformer Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.01</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="VTSCALE2" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>VCN2 Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VN2 Transformer" lnType="TVTR_BASIC" inst="8" lnClass="TVTR">
            <Private type="MiCOM-RAWLN">System/TVTR8</Private>
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor" valKind="RO">
                <Val>Bitronics</Val>
              </DAI>
              <DAI name="swRev" valKind="RO"/>
              <DAI name="d" valKind="RO">
                <Val>Neutral Voltage Transformer Bus 2</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv">
              <SDI name="sVC">
                <DAI desc="desc" name="scaleFactor" valKind="RO">
                  <Val>0.01</Val>
                </DAI>
                <DAI desc="desc" name="offset" valKind="RO">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>unused-optional by IEC 61850-7-4 (Ed.2)</Val>
              </DAI>
            </DOI>
            <DOI name="Rat">
              <SDI name="setMag">
                <DAI desc="desc" name="f" sAddr="VTSCALE2" valKind="RO">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO">
                <Val>VN2 Transformer Ratio</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED configVersion="0.1" manufacturer="TOSHIBA" originalSclRevision="B" originalSclVersion="2007" type="GRD200-41-231-00-LL-30-110-403D-LL4-2E" name="INCB_IED">
    <Services nameLength="64">
      <DynAssociation max="6"/>
      <SettingGroups/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <SetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="10" maxAttributes="100"/>
      <ReadWrite/>
      <ConfReportControl max="10" bufConf="true" bufMode="both"/>
      <GetCBValues/>
      <ReportSettings cbName="Conf" datSet="Dyn" bufTime="Dyn" intgPd="Dyn" optFields="Dyn" owner="true" resvTms="true" rptID="Dyn" trgOps="Dyn"/>
      <GSESettings cbName="Fix" datSet="Fix" appID="Conf"/>
      <GSEDir/>
      <GOOSE max="10"/>
      <FileHandling/>
      <SupSubscription maxGo="320" maxSv="4"/>
    </Services>
    <AccessPoint name="P1">
      <Server>
        <Authentication/>
        <LDevice inst="System">
          <LN0 lnType="LLN0_0$_61177592-931c-47d7-b7c2-d5eca9403430" inst="" lnClass="LLN0">
            <DataSet name="GOOSEDS">
              <FCDA daName="stVal" doName="Ind1" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind1" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind2" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind2" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind3" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind3" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind4" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind4" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind5" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind5" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind6" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind6" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind7" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind7" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind8" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind8" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind9" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind9" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind10" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind10" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind11" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind11" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind12" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind12" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind13" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind13" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind14" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind14" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind15" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind15" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Ind16" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Ind16" fc="ST" ldInst="System" lnClass="GGIO" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet name="MEAS">
              <FCDA daName="mag.i" doName="Hz" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="mag.f" doName="Hz" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Hz" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="Hz" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="PhV.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="PhV.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.i" doName="PhV.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.f" doName="PhV.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="PhV.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="PhV.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="PhV.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="PhV.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.i" doName="PhV.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.f" doName="PhV.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="PhV.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="PhV.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="PhV.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="PhV.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.i" doName="PhV.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.f" doName="PhV.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="PhV.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="PhV.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="PhV.neut" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="PhV.neut" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="PhV.neut" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="PhV.neut" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="PhV.net" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="PhV.net" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="PhV.net" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="PhV.net" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="PhV.res" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="PhV.res" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="PhV.res" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="PhV.res" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="A.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="A.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.i" doName="A.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.f" doName="A.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="A.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="A.phsA" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="A.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="A.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.i" doName="A.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.f" doName="A.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="A.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="A.phsB" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="A.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="A.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.i" doName="A.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.ang.f" doName="A.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="A.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="A.phsC" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="A.neut" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="A.neut" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="A.neut" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="A.neut" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="A.net" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="A.net" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="A.net" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="A.net" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.i" doName="A.res" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="cVal.mag.f" doName="A.res" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="A.res" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="A.res" fc="MX" ldInst="System" lnClass="MMXU" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet name="STAT">
              <FCDA daName="stVal" doName="PhyHealth" fc="ST" ldInst="System" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="PhyHealth" fc="ST" ldInst="System" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="PhyHealth" fc="ST" ldInst="System" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Proxy" fc="ST" ldInst="System" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Proxy" fc="ST" ldInst="System" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="Proxy" fc="ST" ldInst="System" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Beh" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="q" doName="Beh" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="t" doName="Beh" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="stVal" doName="Health" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="q" doName="Health" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="t" doName="Health" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="stVal" doName="Mod" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="q" doName="Mod" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="t" doName="Mod" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="stVal" doName="Loc" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="q" doName="Loc" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="t" doName="Loc" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="stVal" doName="Diag" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="q" doName="Diag" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
              <FCDA daName="t" doName="Diag" fc="ST" ldInst="System" lnClass="LLN0" prefix=""/>
            </DataSet>
            <ReportControl datSet="MEAS" name="brcbMX" intgPd="0" buffered="true" bufTime="0" confRev="1" indexed="true" rptID="RPT_TSB1">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl datSet="STAT" name="brcbST" intgPd="0" buffered="true" bufTime="0" confRev="1" indexed="true" rptID="RPT_TSB2">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
              <DAI name="swRev">
                <Val>GS2RTIM1</Val>
              </DAI>
              <DAI name="d">
                <Val>no-data</Val>
              </DAI>
              <DAI name="configRev">
                <Val>no-data</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="Diag">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <GSEControl datSet="GOOSEDS" name="goST" confRev="1" appID="System/LLN0$goST"/>
            <GSEControl datSet="GOOSEDS" name="goST_PB" confRev="1" appID="System/LLN0$goST_PB"/>
            <SettingControl desc="SettingGroupControlBlock" actSG="1" numOfSGs="8"/>
          </LN0>
          <LN lnType="LPHD_0$_2280f810-6cc5-4235-8c4a-5a051f05a2fc" inst="1" lnClass="LPHD" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="GGIO_0$_73ac0740-c1a2-4935-81f4-317a40129735" inst="1" lnClass="GGIO"/>
          <LN lnType="MMXU_0$_28082ff0-718a-42b2-9d76-73e576dbf43d" inst="1" lnClass="MMXU">
            <DOI name="Hz">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
            <DOI name="A">
              <SDI name="phsA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
              <SDI name="phsC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
              </SDI>
            </DOI>
          </LN>
          <LN lnType="LGOS_0" inst="1" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="LSVS_0$_24006a35-a06d-441d-b934-422808de20f4" inst="1" lnClass="LSVS" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Prot">
          <LN0 lnType="LLN0_1$_480d6d24-053d-41f6-99d9-9b42eefa3899" inst="" lnClass="LLN0">
            <DataSet name="STAT1">
              <FCDA daName="stVal" doName="Beh" fc="ST" ldInst="Prot" lnClass="LLN0" prefix=""/>
              <FCDA daName="q" doName="Beh" fc="ST" ldInst="Prot" lnClass="LLN0" prefix=""/>
              <FCDA daName="t" doName="Beh" fc="ST" ldInst="Prot" lnClass="LLN0" prefix=""/>
              <FCDA daName="stVal" doName="Health" fc="ST" ldInst="Prot" lnClass="LLN0" prefix=""/>
              <FCDA daName="q" doName="Health" fc="ST" ldInst="Prot" lnClass="LLN0" prefix=""/>
              <FCDA daName="t" doName="Health" fc="ST" ldInst="Prot" lnClass="LLN0" prefix=""/>
              <FCDA daName="stVal" doName="Mod" fc="ST" ldInst="Prot" lnClass="LLN0" prefix=""/>
              <FCDA daName="q" doName="Mod" fc="ST" ldInst="Prot" lnClass="LLN0" prefix=""/>
              <FCDA daName="t" doName="Mod" fc="ST" ldInst="Prot" lnClass="LLN0" prefix=""/>
              <FCDA daName="stVal" doName="PhyHealth" fc="ST" ldInst="Prot" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="PhyHealth" fc="ST" ldInst="Prot" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="PhyHealth" fc="ST" ldInst="Prot" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="stVal" doName="Proxy" fc="ST" ldInst="Prot" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Proxy" fc="ST" ldInst="Prot" lnClass="LPHD" lnInst="1" prefix=""/>
              <FCDA daName="t" doName="Proxy" fc="ST" ldInst="Prot" lnClass="LPHD" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet name="STAT2">
              <FCDA daName="general" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="1" prefix="OC_"/>
              <FCDA daName="dirGeneral" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="1" prefix="OC_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="1" prefix="OC_"/>
              <FCDA daName="t" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="1" prefix="OC_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="1" prefix="OC_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="1" prefix="OC_"/>
              <FCDA daName="t" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="1" prefix="OC_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="2" prefix="OC_"/>
              <FCDA daName="dirGeneral" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="2" prefix="OC_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="2" prefix="OC_"/>
              <FCDA daName="t" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="2" prefix="OC_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="2" prefix="OC_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="2" prefix="OC_"/>
              <FCDA daName="t" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="2" prefix="OC_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="3" prefix="OC_"/>
              <FCDA daName="dirGeneral" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="3" prefix="OC_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="3" prefix="OC_"/>
              <FCDA daName="t" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="3" prefix="OC_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="3" prefix="OC_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="3" prefix="OC_"/>
              <FCDA daName="t" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="3" prefix="OC_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="4" prefix="OC_"/>
              <FCDA daName="dirGeneral" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="4" prefix="OC_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="4" prefix="OC_"/>
              <FCDA daName="t" doName="Str" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="4" prefix="OC_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="4" prefix="OC_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="4" prefix="OC_"/>
              <FCDA daName="t" doName="Op" fc="ST" ldInst="Prot" lnClass="PTOC" lnInst="4" prefix="OC_"/>
            </DataSet>
            <DataSet name="STAT3">
              <FCDA daName="general" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="1" prefix="UV_"/>
              <FCDA daName="dirGeneral" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="1" prefix="UV_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="1" prefix="UV_"/>
              <FCDA daName="t" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="1" prefix="UV_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="1" prefix="UV_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="1" prefix="UV_"/>
              <FCDA daName="t" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="1" prefix="UV_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="2" prefix="UV_"/>
              <FCDA daName="dirGeneral" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="2" prefix="UV_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="2" prefix="UV_"/>
              <FCDA daName="t" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="2" prefix="UV_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="2" prefix="UV_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="2" prefix="UV_"/>
              <FCDA daName="t" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="2" prefix="UV_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="3" prefix="UV_"/>
              <FCDA daName="dirGeneral" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="3" prefix="UV_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="3" prefix="UV_"/>
              <FCDA daName="t" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="3" prefix="UV_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="3" prefix="UV_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="3" prefix="UV_"/>
              <FCDA daName="t" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="3" prefix="UV_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="4" prefix="UV_"/>
              <FCDA daName="dirGeneral" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="4" prefix="UV_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="4" prefix="UV_"/>
              <FCDA daName="t" doName="Str" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="4" prefix="UV_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="4" prefix="UV_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="4" prefix="UV_"/>
              <FCDA daName="t" doName="Op" fc="ST" ldInst="Prot" lnClass="PTUV" lnInst="4" prefix="UV_"/>
            </DataSet>
            <DataSet name="FAST_BB_BLK">
              <FCDA daName="general" doName="Tr" fc="ST" ldInst="Prot" lnClass="PTRC" lnInst="1" prefix="TRC_"/>
              <FCDA daName="general" doName="OpEx" fc="ST" ldInst="Prot" lnClass="RBRF" lnInst="2" prefix="CBF_"/>
              <FCDA daName="q" doName="Tr" fc="ST" ldInst="Prot" lnClass="PTRC" lnInst="1" prefix="TRC_"/>
              <FCDA daName="q" doName="OpEx" fc="ST" ldInst="Prot" lnClass="RBRF" lnInst="2" prefix="CBF_"/>
              <FCDA daName="t" doName="Tr" fc="ST" ldInst="Prot" lnClass="PTRC" lnInst="1" prefix="TRC_"/>
              <FCDA daName="t" doName="OpEx" fc="ST" ldInst="Prot" lnClass="RBRF" lnInst="2" prefix="CBF_"/>
            </DataSet>
            <ReportControl datSet="STAT1" name="brcbST_A" intgPd="0" buffered="true" bufTime="0" confRev="1" indexed="true" rptID="RPT_TSB3">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl datSet="STAT2" name="brcbST_B" intgPd="0" buffered="true" bufTime="0" confRev="1" indexed="true" rptID="RPT_TSB4">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <ReportControl datSet="STAT3" name="brcbST_C" intgPd="0" buffered="true" bufTime="0" confRev="1" indexed="true" rptID="RPT_TSB5">
              <TrgOps dchg="true" qchg="true"/>
              <OptFields configRef="true" dataRef="true" dataSet="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="2"/>
            </ReportControl>
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
              <DAI name="swRev">
                <Val>GS2RDIM1</Val>
              </DAI>
              <DAI name="d">
                <Val>no-data</Val>
              </DAI>
              <DAI name="configRev">
                <Val>no-data</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <GSEControl datSet="FAST_BB_BLK" name="goFBB_BLK" confRev="1" appID="Prot/LLN0/goFBB_BLK" fixedOffs="false" type="GOOSE"/>
          </LN0>
          <LN lnType="LPHD_1" inst="1" lnClass="LPHD">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>False</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_0$_3d4088e1-ff99-44cd-8bd2-1ff740224a02" inst="1" lnClass="PTOC" prefix="OC_">
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_0$_3d4088e1-ff99-44cd-8bd2-1ff740224a02" inst="2" lnClass="PTOC" prefix="OC_">
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_0$_3d4088e1-ff99-44cd-8bd2-1ff740224a02" inst="3" lnClass="PTOC" prefix="OC_">
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTOC_0$_3d4088e1-ff99-44cd-8bd2-1ff740224a02" inst="4" lnClass="PTOC" prefix="OC_">
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUV_0$_61dea127-0953-4735-b05a-1a6ca1d3ebff" inst="1" lnClass="PTUV" prefix="UV_">
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUV_0$_61dea127-0953-4735-b05a-1a6ca1d3ebff" inst="2" lnClass="PTUV" prefix="UV_">
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUV_0$_61dea127-0953-4735-b05a-1a6ca1d3ebff" inst="3" lnClass="PTUV" prefix="UV_">
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTUV_0$_61dea127-0953-4735-b05a-1a6ca1d3ebff" inst="4" lnClass="PTUV" prefix="UV_">
            <DOI name="Str">
              <DAI name="dirGeneral">
                <Val>unknown</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBRF_0$_e207b646-41df-4459-9a6f-dcfdddb186c0" inst="1" lnClass="RBRF" prefix="CBF_">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="PTRC_0$_b551f2ad-31ab-45cb-bb64-681c719006cc" inst="1" lnClass="PTRC" prefix="TRC_">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="RBRF_1$_33b5e508-bb4e-4cd5-b520-e88cab8be0b6" inst="2" lnClass="RBRF" prefix="CBF_">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Ctrl">
          <LN0 lnType="LLN0_1$_480d6d24-053d-41f6-99d9-9b42eefa3899" inst="" lnClass="LLN0">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
              <DAI name="swRev">
                <Val>GS2RTIM1</Val>
              </DAI>
              <DAI name="d">
                <Val>no-data</Val>
              </DAI>
              <DAI name="configRev">
                <Val>no-data</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnType="LPHD_1" inst="1" lnClass="LPHD" prefix="">
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>TOSHIBA</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="XCBR_0" inst="1" lnClass="XCBR" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_c294415d-ca40-4ba1-9894-524d0b71fc22" inst="1" lnClass="CSWI" prefix="">
            <DOI name="Mod">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass">
                <Val>operate-once</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
      <Services>
        <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="false" unbufReport="false">
          <TimeSyncProt sntp="true" c37_238="true"/>
        </ClientServices>
        <RedProt hsr="true" prp="true" rstp="true"/>
        <CommProt ipv6="false"/>
      </Services>
    </AccessPoint>
    <AccessPoint desc="Process_Bus" name="P2">
      <ServerAt apName="P1"/>
      <Services>
        <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="true" unbufReport="false">
          <TimeSyncProt sntp="true" c37_238="true"/>
        </ClientServices>
        <RedProt hsr="true" prp="true" rstp="false"/>
        <CommProt ipv6="false"/>
      </Services>
    </AccessPoint>
  </IED>
  <IED configVersion="7.0" manufacturer="RTDS Technologies" originalSclRevision="B" originalSclVersion="2007" originalSclRelease="4" type="PROC_IED" name="BT_BPU">
    <Services nameLength="64">
      <DynAssociation/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="50" maxAttributes="64" modify="false"/>
      <DynDataSet max="0" maxAttributes="100"/>
      <ReadWrite/>
      <ConfReportControl max="50" bufConf="true" bufMode="both"/>
      <GetCBValues/>
      <ReportSettings cbName="Conf" datSet="Fix" bufTime="Dyn" intgPd="Dyn" optFields="Conf" owner="true" resvTms="true" rptID="Dyn" trgOps="Dyn"/>
      <GSESettings cbName="Conf" datSet="Fix" appID="Conf" dataLabel="Conf"/>
      <GOOSE max="10"/>
      <FileHandling/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
      <ConfLdName/>
      <SupSubscription maxGo="16" maxSv="0"/>
      <ConfSigRef max="100"/>
      <ValueHandling/>
    </Services>
    <AccessPoint name="P1">
      <Server>
        <Authentication none="true"/>
        <LDevice inst="PROT">
          <LN0 lnType="LLN0_2007" inst="" lnClass="LLN0">
            <DataSet name="P_GOOSE">
              <FCDA daName="general" doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
            </DataSet>
            <DataSet name="P_REPORT">
              <FCDA daName="phsA" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="P51_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="P51_"/>
              <FCDA daName="phsB" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="P51_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="P51_"/>
              <FCDA daName="phsC" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="P51_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="P51_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="P51_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="P51_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="P51_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="1" prefix="P51_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="I46_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="I46_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="I46_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="2" prefix="I46_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix="N51_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix="N51_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix="N51_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="PROT" lnClass="PTOC" lnInst="3" prefix="N51_"/>
              <FCDA daName="phsA" doName="Str" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="1" prefix="P50_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="1" prefix="P50_"/>
              <FCDA daName="phsB" doName="Str" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="1" prefix="P50_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="1" prefix="P50_"/>
              <FCDA daName="phsC" doName="Str" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="1" prefix="P50_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="1" prefix="P50_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="1" prefix="P50_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="1" prefix="P50_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="1" prefix="P50_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="1" prefix="P50_"/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="2" prefix="N50_"/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="2" prefix="N50_"/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="2" prefix="N50_"/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="PROT" lnClass="PIOC" lnInst="2" prefix="N50_"/>
              <FCDA daName="general" doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Tr" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
              <FCDA daName="general" doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Op" fc="ST" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix=""/>
              <FCDA daName="general" doName="OpCls" fc="ST" ldInst="PROT" lnClass="RREC" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="OpCls" fc="ST" ldInst="PROT" lnClass="RREC" lnInst="1" prefix=""/>
              <FCDA daName="general" doName="Str" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="Str" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
              <FCDA daName="general" doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="OpIn" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
              <FCDA daName="general" doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
              <FCDA daName="q" doName="OpEx" fc="ST" ldInst="PROT" lnClass="RBRF" lnInst="1" prefix=""/>
            </DataSet>
            <ReportControl datSet="P_REPORT" name="P_BRCB" intgPd="5000" buffered="true" bufTime="1000" confRev="1" indexed="true">
              <TrgOps dchg="true" dupd="true" gi="true" period="false"/>
              <OptFields bufOvfl="true" configRef="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="5"/>
            </ReportControl>
            <ReportControl datSet="P_REPORT" name="P_URCB" intgPd="5000" buffered="false" bufTime="1000" confRev="1" indexed="true">
              <TrgOps dchg="true" dupd="true" gi="true" period="false"/>
              <OptFields bufOvfl="true" configRef="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="5"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.00</Val>
              </DAI>
              <DAI name="d">
                <Val>LLN0 nameplate</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=0" valKind="RO">
                  <Val>on</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
                <DAI name="Check" valKind="RO"/>
              </SDI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,tix=1,mask=0xFFFFFFFF,dir=0,nam=PROT_IED_LD1_Q" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="MltLev">
              <DAI name="setVal" sAddr="idx=2,wix=2,bix=0,tix=3,mask=0x1,dir=0,nam=MltLev_proc" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=3,time" valKind="RO"/>
            </DOI>
            <GSEControl datSet="P_GOOSE" name="P_GCB" confRev="1" appID="AppID"/>
            <GSEControl datSet="P_REPORT" name="RP_GCB" confRev="1" appID="AppID"/>
          </LN0>
          <LN lnType="LPHD_TYPE_0" inst="1" lnClass="LPHD">
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>HW/2.0</Val>
              </DAI>
              <DAI name="swRev">
                <Val>SW/7.0</Val>
              </DAI>
              <DAI name="serNum">
                <Val>2.0/2019</Val>
              </DAI>
              <DAI name="model">
                <Val>Edition 2 IED_RTDS Server</Val>
              </DAI>
              <DAI name="location">
                <Val>Embedded GTNETx2 IEC 61850 Device</Val>
              </DAI>
              <DAI name="owner">
                <Val>Dean Ouellette</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="d">
                <Val>OK</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=3,wix=2,bix=1,tix=4,mask=0x1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=3" valKind="RO">
                  <Val>false</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
                <DAI name="Check" valKind="RO"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=4,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="PTOC_TYPE1" inst="1" lnClass="PTOC" prefix="P51_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>51/67 Phase Overcurrent protection</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms">
              <DAI name="setVal">
                <Val>1500</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult">
              <SDI name="units">
                <DAI name="SIUnit"/>
              </SDI>
            </DOI>
            <DOI name="TmACrv">
              <DAI name="setCharact">
                <Val>ANSI Moderate Inverse</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="idx=5,wix=2,bix=2,tix=9,mask=0x1,dir=0,nam=P51_PTOCStr_general" valKind="RO"/>
              <DAI name="phsA" sAddr="idx=6,wix=2,bix=3,tix=9,mask=0x1,dir=0,nam=P51_PTOCStr_phsA" valKind="RO"/>
              <DAI name="phsB" sAddr="idx=7,wix=2,bix=4,tix=9,mask=0x1,dir=0,nam=P51_PTOCStr_phsB" valKind="RO"/>
              <DAI name="phsC" sAddr="idx=8,wix=2,bix=5,tix=9,mask=0x1,dir=0,nam=P51_PTOCStr_phsC" valKind="RO"/>
              <DAI name="q" sAddr="idx=9,wix=3,bix=0,tix=9,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=9,time" valKind="RO"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="idx=10,wix=2,bix=6,tix=11,mask=0x1,dir=0,nam=P51_PTOCOp_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=11,wix=4,bix=0,tix=11,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=11,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="PTOC_TYPE2" inst="2" lnClass="PTOC" prefix="I46_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>46 Negative Sequence Time Overcurrent</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms">
              <DAI name="setVal">
                <Val>1500</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult">
              <SDI name="units">
                <DAI name="SIUnit"/>
              </SDI>
            </DOI>
            <DOI name="TmACrv">
              <DAI name="setCharact">
                <Val>ANSI Moderate Inverse</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="idx=12,wix=2,bix=7,tix=13,mask=0x1,dir=0,nam=I46_PTOCStr_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=13,wix=5,bix=0,tix=13,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=13,time" valKind="RO"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="idx=14,wix=2,bix=8,tix=15,mask=0x1,dir=0,nam=I46_PTOCOp_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=15,wix=6,bix=0,tix=15,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=15,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="PTOC_TYPE2" inst="3" lnClass="PTOC" prefix="N51_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>51 Residual Time Overcurrent</Val>
              </DAI>
            </DOI>
            <DOI name="OpDlTmms">
              <DAI name="setVal">
                <Val>1500</Val>
              </DAI>
            </DOI>
            <DOI name="RsDlTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>3.5</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmMult">
              <SDI name="units">
                <DAI name="SIUnit"/>
              </SDI>
            </DOI>
            <DOI name="TmACrv">
              <DAI name="setCharact">
                <Val>ANSI Moderate Inverse</Val>
              </DAI>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="idx=16,wix=2,bix=9,tix=17,mask=0x1,dir=0,nam=N51_PTOCStr_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=17,wix=7,bix=0,tix=17,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=17,time" valKind="RO"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="idx=18,wix=2,bix=10,tix=20,mask=0x1,dir=0,nam=N51_PTOCOp_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=20,wix=8,bix=0,tix=20,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=20,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="PIOC_TYPE4" inst="1" lnClass="PIOC" prefix="P50_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Phase Instantaneous Time Overcurrent</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="idx=21,wix=2,bix=11,tix=25,mask=0x1,dir=0,nam=P50_PIOCStr_general" valKind="RO"/>
              <DAI name="phsA" sAddr="idx=22,wix=2,bix=12,tix=25,mask=0x1,dir=0,nam=P50_PIOCStr_phsA" valKind="RO"/>
              <DAI name="phsB" sAddr="idx=23,wix=2,bix=13,tix=25,mask=0x1,dir=0,nam=P50_PIOCStr_phsB" valKind="RO"/>
              <DAI name="phsC" sAddr="idx=24,wix=2,bix=14,tix=25,mask=0x1,dir=0,nam=P50_PIOCStr_phsC" valKind="RO"/>
              <DAI name="q" sAddr="idx=25,wix=9,bix=0,tix=25,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=25,time" valKind="RO"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="idx=26,wix=2,bix=15,tix=27,mask=0x1,dir=0,nam=P50_PIOCOp_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=27,wix=10,bix=0,tix=27,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=27,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="PIOC_TYPE5" inst="2" lnClass="PIOC" prefix="N50_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Residual Instantaneous Time Overcurrent</Val>
              </DAI>
            </DOI>
            <DOI name="StrVal">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="setMag">
                <DAI name="f">
                  <Val>5.0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="idx=28,wix=2,bix=16,tix=29,mask=0x1,dir=0,nam=N50_PIOCStr_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=29,wix=11,bix=0,tix=29,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=29,time" valKind="RO"/>
            </DOI>
            <DOI name="Op">
              <DAI name="general" sAddr="idx=30,wix=2,bix=17,tix=31,mask=0x1,dir=0,nam=N50_PIOCOp_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=31,wix=12,bix=0,tix=31,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=31,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="PTRC_TYPE" inst="1" lnClass="PTRC">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Trip Conditioning Logical Node</Val>
              </DAI>
            </DOI>
            <DOI name="Op">
              <DAI name="general" valKind="RO">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Tr">
              <DAI name="general" sAddr="idx=32,wix=2,bix=18,tix=33,mask=0x1,dir=0,nam=51_PTRC_Tr" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" sAddr="idx=33,wix=11,bix=0,tix=33,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=33,time" valKind="RO"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="TrMod">
              <DAI name="setVal">
                <Val>3 phase tripping</Val>
              </DAI>
            </DOI>
            <DOI name="TrPlsTmms">
              <DAI name="setVal">
                <Val>150</Val>
              </DAI>
              <DAI name="minVal">
                <Val>50</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>300</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>10</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit"/>
              </SDI>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="RREC_TYPE" inst="1" lnClass="RREC">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Automatic Recloser Logical Node</Val>
              </DAI>
            </DOI>
            <DOI name="Rec1Tmms1">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Rec2Tmms1">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="Rec3Tmms1">
              <DAI name="setVal">
                <Val>5000</Val>
              </DAI>
            </DOI>
            <DOI name="RclTmms">
              <DAI name="setVal">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=34,wix=2,bix=19,tix=35,mask=0x1,dir=0,nam=RREC_OpCls1" valKind="RO"/>
              <DAI name="q" sAddr="idx=35,wix=12,bix=0,tix=35,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=35,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="RBRF_TYPE" inst="1" lnClass="RBRF">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Breaker Failure Logical Node</Val>
              </DAI>
            </DOI>
            <DOI name="OpEx">
              <DAI name="general" sAddr="idx=36,wix=2,bix=20,tix=37,mask=0x1,dir=0,nam=BF50_PTOCOpEx_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=37,wix=13,bix=0,tix=37,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=37,time" valKind="RO"/>
            </DOI>
            <DOI name="Str">
              <DAI name="general" sAddr="idx=38,wix=2,bix=21,tix=39,mask=0x1,dir=0,nam=BF50_RBRFStr_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=39,wix=14,bix=0,tix=39,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=39,time" valKind="RO"/>
            </DOI>
            <DOI name="OpIn">
              <DAI name="general" sAddr="idx=40,wix=2,bix=22,tix=41,mask=0x1,dir=0,nam=BF50_PTOCOpEx_general" valKind="RO"/>
              <DAI name="q" sAddr="idx=41,wix=15,bix=0,tix=41,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=41,time" valKind="RO"/>
            </DOI>
            <DOI name="FailTmms">
              <DAI name="setVal">
                <Val>200</Val>
              </DAI>
            </DOI>
            <DOI name="DetValA">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.2</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED configVersion="7.0" manufacturer="RTDS Technologies" originalSclRevision="B" originalSclVersion="2007" originalSclRelease="4" type="BCU_IED" name="BT_BCU">
    <Services nameLength="64">
      <DynAssociation/>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="50" maxAttributes="64" modify="false"/>
      <DynDataSet max="0" maxAttributes="100"/>
      <ReadWrite/>
      <ConfReportControl max="50" bufConf="true" bufMode="both"/>
      <GetCBValues/>
      <ReportSettings cbName="Conf" datSet="Fix" bufTime="Dyn" intgPd="Dyn" optFields="Conf" owner="true" resvTms="true" rptID="Dyn" trgOps="Dyn"/>
      <GSESettings cbName="Conf" datSet="Fix" appID="Conf" dataLabel="Conf"/>
      <GOOSE max="10"/>
      <FileHandling/>
      <ConfLNs fixLnInst="true" fixPrefix="true"/>
      <ConfLdName/>
      <SupSubscription maxGo="16" maxSv="0"/>
      <ConfSigRef max="100"/>
      <ValueHandling/>
    </Services>
    <AccessPoint name="P1">
      <Server>
        <Authentication none="true"/>
        <LDevice inst="CCTBRK">
          <LN0 lnType="LLN0_2007$_ce76afbd-988d-4d38-a86f-b9cfd7b9f61e" inst="" lnClass="LLN0">
            <DataSet name="CBPos">
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="1" prefix="CB_L1_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="1" prefix="CB_L1_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="2" prefix="CB_L2_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="2" prefix="CB_L2_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="3" prefix="CB_TXA_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="3" prefix="CB_TXA_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="4" prefix="CB_INC_A_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="4" prefix="CB_INC_A_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="5" prefix="CB_TXB_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="5" prefix="CB_TXB_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="6" prefix="CB_INC_B_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="6" prefix="CB_INC_B_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="7" prefix="CB_A1_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="7" prefix="CB_A1_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="8" prefix="CB_A2_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="8" prefix="CB_A2_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="9" prefix="CB_B1_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="9" prefix="CB_B1_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="10" prefix="CB_B2_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="10" prefix="CB_B2_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="11" prefix="CB_XF_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="11" prefix="CB_XF_"/>
              <FCDA daName="stVal" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="12" prefix="CB_BT_"/>
              <FCDA daName="q" doName="Pos" fc="ST" ldInst="CCTBRK" lnClass="XCBR" lnInst="12" prefix="CB_BT_"/>
            </DataSet>
            <ReportControl datSet="CBPos" name="C_BRCB" intgPd="5000" buffered="true" bufTime="1000" confRev="1" indexed="true">
              <TrgOps dchg="true" dupd="true" gi="true" period="false"/>
              <OptFields bufOvfl="true" configRef="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="5"/>
            </ReportControl>
            <ReportControl datSet="CBPos" name="C_URCB" intgPd="5000" buffered="false" bufTime="1000" confRev="1" indexed="true">
              <TrgOps dchg="true" dupd="true" gi="true" period="false"/>
              <OptFields bufOvfl="true" configRef="true" entryID="true" reasonCode="true" seqNum="true" timeStamp="true"/>
              <RptEnabled max="5"/>
            </ReportControl>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>7.00</Val>
              </DAI>
              <DAI name="d">
                <Val>LLN0 nameplate</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=0" valKind="RO">
                  <Val>on</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
                <DAI name="Check" valKind="RO"/>
              </SDI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,tix=1,mask=0xFFFFFFFF,dir=0,nam=BCU_IED_LD1_Q" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="MltLev">
              <DAI name="setVal" sAddr="idx=2,wix=2,bix=0,tix=3,mask=0x1,dir=0,nam=MltLev_CB" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=3,time" valKind="RO"/>
            </DOI>
            <GSEControl datSet="CBPos" name="C_GCB" confRev="1" appID="AppID"/>
          </LN0>
          <LN lnType="LPHD_TYPE_0$_0799a9b2-2dff-4fa7-9917-b1c913909667" inst="1" lnClass="LPHD">
            <DOI name="Mod">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="PhyNam">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>HW/2.0</Val>
              </DAI>
              <DAI name="swRev">
                <Val>SW/7.0</Val>
              </DAI>
              <DAI name="serNum">
                <Val>2.0/2019</Val>
              </DAI>
              <DAI name="model">
                <Val>Edition 2 IED_RTDS Server</Val>
              </DAI>
              <DAI name="location">
                <Val>Embedded GTNETx2 IEC 61850 Device</Val>
              </DAI>
              <DAI name="owner">
                <Val>Dean Ouellette</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="d">
                <Val>OK</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="stVal">
                <Val>false</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <DAI name="ctlModel" valKind="RO">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=4,wix=2,bix=1,tix=5,mask=0x1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=4" valKind="RO">
                  <Val>false</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>remote-control</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
                <DAI name="Check" valKind="RO"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=5,time" valKind="RO"/>
            </DOI>
            <Inputs>
              <ExtRef daName="general" doName="Tr" iedName="PROC_IED" intAddr="idx=300,wix=15,bix=7,mask=0x1,dir=1,nam=BT_IED_PTRC_Tr" ldInst="PROT" lnClass="PTRC" lnInst="1" prefix="" serviceType="GOOSE" srcCBName="P_GCB" srcLDInst="PROT" srcLNClass="LLN0"/>
            </Inputs>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="1" lnClass="CSWI" prefix="CB_L1_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,tix=1,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=6,wix=2,bix=2,tix=7,mask=0x1,dir=0,nam=CSWILoc_CB_L1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=7,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=8,wix=2,bix=3,tix=9,mask=0x1,dir=0,nam=CSWILocSta_CB_L1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=9,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=10,wix=3,bix=0,tix=11,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_L1" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=11,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=12,wix=2,bix=4,mask=0x1,tix=13,dir=1,nam=CSWIOpCls_CB_L1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q"/>
              <DAI name="t" sAddr="idx=13,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=14,wix=2,bix=5,mask=0x1,tix=15,dir=1,nam=CSWIOpOpn_CB_L1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=15,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=16,tix=17,wix=2,bix=6,mask=0x3,dir=0,nam=CSWIpos_CB_L1" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=16" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=17,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="1" lnClass="XCBR" prefix="CB_L1_">
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=18,wix=2,bix=8,tix=19,mask=0x1,dir=0,nam=XCBRLoc_CB_L1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=19,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=20,wix=2,bix=9,tix=21,mask=0x3,dir=0,nam=XCBRpos_CB_L1" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=21,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="1" lnClass="CILO" prefix="CB_L1_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=22,wix=2,bix=11,tix=23,mask=0x1,dir=0,nam=CILOEnaOpn_CB_L1" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=23,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=24,wix=2,bix=12,tix=25,mask=0x1,dir=0,nam=CILOEnaCls_CB_L1" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=25,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="2" lnClass="CSWI" prefix="CB_L2_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=26,wix=2,bix=13,tix=27,mask=0x1,dir=0,nam=CSWILoc_CB_L2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=27,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=28,wix=2,bix=14,tix=29,mask=0x1,dir=0,nam=CSWILocSta_CB_L2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=29,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=30,wix=5,bix=0,tix=31,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_L2" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=31,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=32,wix=2,bix=15,tix=33,mask=0x1,dir=1,nam=CSWIOpCls_CB_L2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=33,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=34,wix=2,bix=16,tix=35,mask=0x1,dir=1,nam=CSWIOpOpn_CB_L2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=35,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=36,wix=2,bix=17,tix=37,mask=0x3,dir=0,nam=CSWIpos_CB_L2" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=36" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=37,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="2" lnClass="XCBR" prefix="CB_L2_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=38,wix=2,bix=19,tix=39,mask=0x1,dir=0,nam=XCBRLoc_CB_L2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=39,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=40,wix=2,bix=20,tix=41,mask=0x3,dir=0,nam=XCBRpos_CB_L2" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=41,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="2" lnClass="CILO" prefix="CB_L2_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=42,wix=2,bix=22,tix=43,mask=0x1,dir=0,nam=CILOEnaOpn_CB_L2" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=43,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=44,wix=2,bix=23,tix=45,mask=0x1,dir=0,nam=CILOEnaCls_CB_L2" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=45,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="3" lnClass="CSWI" prefix="CB_TXA_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=46,wix=2,bix=24,tix=47,mask=0x1,dir=0,nam=CSWILoc_CB_TXA" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=47,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=48,wix=2,bix=25,tix=49,mask=0x1,dir=0,nam=CSWILocSta_CB_TXA" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=49,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=50,wix=6,bix=0,tix=51,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_TXA" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=51,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=52,wix=2,bix=26,tix=53,mask=0x1,dir=1,nam=CSWIOpCls_CB_TXA" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=53,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=54,wix=2,bix=27,tix=55,mask=0x1,dir=1,nam=CSWIOpOpn_CB_TXA" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=55,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=56,wix=2,bix=28,tix=57,mask=0x3,dir=0,nam=CSWIpos_CB_TXA" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=56" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=57,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="3" lnClass="XCBR" prefix="CB_TXA_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=58,wix=2,bix=30,tix=59,mask=0x1,dir=0,nam=XCBRLoc_CB_TXA" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=59,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=60,wix=4,bix=0,tix=61,mask=0x3,dir=0,nam=XCBRpos_CB_TXA" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=61,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="3" lnClass="CILO" prefix="CB_TXA_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=62,wix=4,bix=2,tix=63,mask=0x1,dir=0,nam=CILOEnaOpn_CB_TXA" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=63,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=64,wix=4,bix=3,tix=65,mask=0x1,dir=0,nam=CILOEnaCls_CB_TXA" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=65,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="4" lnClass="CSWI" prefix="CB_INC_A_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=66,wix=4,bix=4,tix=67,mask=0x1,dir=0,nam=CSWILoc_CB_INC_A" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=67,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=68,wix=4,bix=5,tix=69,mask=0x1,dir=0,nam=CSWILocSta_CB_INC_A" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=69,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=70,tix=71,wix=7,bix=0,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_INC_A" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=71,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=72,wix=4,bix=6,tix=73,mask=0x1,dir=1,nam=CSWIOpCls_CB_INC_A" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=73,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=74,wix=4,bix=7,tix=75,mask=0x1,dir=1,nam=CSWIOpOpn_CB_INC_A" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=75,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=76,wix=4,bix=8,tix=77,mask=0x3,dir=0,nam=CSWIpos_CB_INC_A" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=76" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=77,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="4" lnClass="XCBR" prefix="CB_INC_A_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=78,wix=4,bix=10,tix=79,mask=0x1,dir=0,nam=XCBRLoc_CB_INC_A" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=79,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=80,wix=4,bix=11,tix=81,mask=0x3,dir=0,nam=XCBRpos_CB_INC_A" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=81,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="4" lnClass="CILO" prefix="CB_INC_A_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=82,wix=4,bix=13,tix=83,mask=0x1,dir=0,nam=CILOEnaOpn_CB_INC_A" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=83,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=84,wix=4,bix=14,tix=85,mask=0x1,dir=0,nam=CILOEnaCls_CB_INC_A" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=85,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="5" lnClass="CSWI" prefix="CB_TXB_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=86,wix=4,bix=15,tix=87,mask=0x1,dir=0,nam=CSWILoc_CB_TXB" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=87,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=88,wix=4,bix=16,tix=89,mask=0x1,dir=0,nam=CSWILocSta_CB_TXB" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=89,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=90,wix=9,bix=0,tix=91,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_TXB" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=91,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=92,wix=4,bix=17,tix=93,mask=0x1,dir=1,nam=CSWIOpCls_CB_TXB" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=93,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=94,wix=4,bix=18,tix=95,mask=0x1,dir=1,nam=CSWIOpOpn_CB_TXB" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=95,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=96,wix=4,bix=19,tix=97,mask=0x3,dir=0,nam=CSWIpos_CB_TXB" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=96" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=97,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="5" lnClass="XCBR" prefix="CB_TXB_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=98,wix=4,bix=21,tix=99,mask=0x1,dir=0,nam=XCBRLoc_CB_TXB" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=99,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=100,tix=101,wix=4,bix=22,mask=0x3,dir=0,nam=XCBRpos_CB_TXB" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=101,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="5" lnClass="CILO" prefix="CB_TXB_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=102,wix=4,bix=22,tix=103,mask=0x1,dir=0,nam=CILOEnaOpn_CB_TXB" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=103,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=104,wix=4,bix=23,tix=105,mask=0x1,dir=0,nam=CILOEnaCls_CB_TXB" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=105,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="6" lnClass="CSWI" prefix="CB_INC_B_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=106,wix=4,bix=24,tix=107,mask=0x1,dir=0,nam=CSWILoc_CB_INC_B" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=107,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=108,wix=4,bix=25,mask=0x1,tix=109,dir=0,nam=CSWILocSta_CB_INC_B" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=109,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=110,wix=10,bix=0,tix=111,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_INC_B" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=111,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=112,wix=4,bix=26,tix=113,mask=0x1,dir=1,nam=CSWIOpCls_CB_INC_B" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=113,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=114,wix=4,bix=27,tix=115,mask=0x1,dir=1,nam=CSWIOpOpn_CB_INC_B" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=115,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=116,wix=4,bix=28,tix=117,mask=0x3,dir=0,nam=CSWIpos_CB_INC_B" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=116" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=117,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="6" lnClass="XCBR" prefix="CB_INC_B_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=118,wix=4,bix=30,tix=119,mask=0x1,dir=0,nam=XCBRLoc_CB_INC_B" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=119,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=120,wix=8,bix=0,tix=121,mask=0x3,dir=0,nam=XCBRpos_CB_INC_B" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=121,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="6" lnClass="CILO" prefix="CB_INC_B_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=122,wix=8,bix=2,tix=123,mask=0x1,dir=0,nam=CILOEnaOpn_CB_INC_B" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=123,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=124,tix=125,wix=8,bix=3,mask=0x1,dir=0,nam=CILOEnaCls_CB_INC_B" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=125,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="7" lnClass="CSWI" prefix="CB_A1_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=126,wix=8,bix=4,tix=127,mask=0x1,dir=0,nam=CSWILoc_CB_A1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=127,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=128,wix=8,bix=5,tix=129,mask=0x1,dir=0,nam=CSWILocSta_CB_A1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=129,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=130,tix=131,wix=11,bix=0,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_A1" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=131,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=132,tix=133,wix=8,bix=6,mask=0x1,dir=1,nam=CSWIOpCls_CB_A1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=133,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=134,wix=8,bix=7,tix=135,mask=0x1,dir=1,nam=CSWIOpOpn_CB_A1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=135,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=136,wix=8,bix=8,tix=137,mask=0x3,dir=0,nam=CSWIpos_CB_A1" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=136" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=137,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="7" lnClass="XCBR" prefix="CB_A1_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=138,wix=8,bix=10,tix=139,mask=0x1,dir=0,nam=XCBRLoc_CB_A1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=140,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=141,wix=8,bix=11,tix=142,mask=0x3,dir=0,nam=XCBRpos_CB_A1" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=142,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="7" lnClass="CILO" prefix="CB_A1_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=143,tix=144,wix=8,bix=13,mask=0x1,dir=0,nam=CILOEnaOpn_CB_A1" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=144,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=145,wix=8,bix=14,tix=146,mask=0x1,dir=0,nam=CILOEnaCls_CB_A1" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=146,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="8" lnClass="CSWI" prefix="CB_A2_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=146,wix=8,bix=15,tix=147,mask=0x1,dir=0,nam=CSWILoc_CB_A2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=147,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=148,wix=8,bix=16,tix=149,mask=0x1,dir=0,nam=CSWILocSta_CB_A2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=149,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=150,wix=12,bix=0,tix=151,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_A2" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=151,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=152,wix=8,bix=17,tix=153,mask=0x1,dir=1,nam=CSWIOpCls_CB_A2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=153,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=154,wix=8,bix=18,tix=155,mask=0x1,dir=1,nam=CSWIOpOpn_CB_A2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=155,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=156,wix=8,bix=19,tix=157,mask=0x3,dir=0,nam=CSWIpos_CB_A2" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=156" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=157,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="8" lnClass="XCBR" prefix="CB_A2_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=158,tix=159,wix=8,bix=21,mask=0x1,dir=0,nam=XCBRLoc_CB_A2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=159,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=160,tix=161,wix=8,bix=22,mask=0x3,dir=0,nam=XCBRpos_CB_A2" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=161,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="8" lnClass="CILO" prefix="CB_A2_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=162,wix=8,bix=24,tix=163,mask=0x1,dir=0,nam=CILOEnaOpn_CB_A2" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=163,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=164,tix=165,wix=8,bix=25,mask=0x1,dir=0,nam=CILOEnaCls_CB_A2" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=165,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="9" lnClass="CSWI" prefix="CB_B1_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=166,tix=167,wix=8,bix=26,mask=0x1,dir=0,nam=CSWILoc_CB_B1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=167,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=168,tix=169,wix=8,bix=27,mask=0x1,dir=0,nam=CSWILocSta_CB_B1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=169,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=170,tix=171,wix=14,bix=0,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_B1" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=171,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=172,tix=173,wix=8,bix=28,mask=0x1,dir=1,nam=CSWIOpCls_CB_B1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=173,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=174,tix=175,wix=8,bix=29,mask=0x1,dir=1,nam=CSWIOpOpn_CB_B1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=175,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=176,tix=177,wix=8,bix=30,mask=0x3,dir=0,nam=CSWIpos_CB_B1" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=176" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=177,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="9" lnClass="XCBR" prefix="CB_B1_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=178,tix=179,wix=13,bix=0,mask=0x1,dir=0,nam=XCBRLoc_CB_B1" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=179,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=180,tix=181,wix=13,bix=1,mask=0x3,dir=0,nam=XCBRpos_CB_B1" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=181,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="9" lnClass="CILO" prefix="CB_B1_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=182,tix=183,wix=13,bix=3,mask=0x1,dir=0,nam=CILOEnaOpn_CB_B1" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=183,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=184,tix=185,wix=13,bix=4,mask=0x1,dir=0,nam=CILOEnaCls_CB_B1" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=185,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="10" lnClass="CSWI" prefix="CB_B2_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=186,tix=187,wix=13,bix=5,mask=0x1,dir=0,nam=CSWILoc_CB_B2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=187,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=188,tix=189,wix=13,bix=6,mask=0x1,dir=0,nam=CSWILocSta_CB_B2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=189,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=190,tix=191,wix=16,bix=0,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_B2" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=191,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=192,tix=193,wix=13,bix=7,mask=0x1,dir=1,nam=CSWIOpCls_CB_B2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=193,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=194,tix=195,wix=13,bix=8,mask=0x1,dir=1,nam=CSWIOpOpn_CB_B2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=195,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=196,tix=197,wix=13,bix=9,mask=0x3,dir=0,nam=CSWIpos_CB_B2" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=196" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=197,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="10" lnClass="XCBR" prefix="CB_B2_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=198,tix=199,wix=13,bix=11,mask=0x1,dir=0,nam=XCBRLoc_CB_B2" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=199,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=200,tix=201,wix=13,bix=12,mask=0x3,dir=0,nam=XCBRpos_CB_B2" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=201,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="10" lnClass="CILO" prefix="CB_B2_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=202,tix=203,wix=13,bix=14,mask=0x1,dir=0,nam=CILOEnaOpn_CB_B2" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=203,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=204,tix=205,wix=13,bix=15,mask=0x1,dir=0,nam=CILOEnaCls_CB_B2" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=205,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="11" lnClass="CSWI" prefix="CB_XF_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=206,tix=207,wix=13,bix=16,mask=0x1,dir=0,nam=CSWILoc_CB_XF" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=207,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=208,tix=209,wix=13,bix=17,mask=0x1,dir=0,nam=CSWILocSta_CB_XF" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=209,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=210,tix=211,wix=17,bix=0,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_XF" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=211,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=212,tix=213,wix=13,bix=18,mask=0x1,dir=1,nam=CSWIOpCls_CB_XF" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=213,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=214,tix=215,wix=13,bix=19,mask=0x1,dir=1,nam=CSWIOpOpn_CB_XF" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=215,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=216,tix=217,wix=13,bix=20,mask=0x3,dir=0,nam=CSWIpos_CB_XF" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=216" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=217,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="11" lnClass="XCBR" prefix="CB_XF_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,tix=1,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=218,tix=219,wix=13,bix=22,mask=0x1,dir=0,nam=XCBRLoc_CB_XF" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=219,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=220,tix=221,wix=13,bix=23,mask=0x3,dir=0,nam=XCBRpos_CB_XF" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=221,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="11" lnClass="CILO" prefix="CB_XF_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=222,tix=223,wix=13,bix=24,mask=0x1,dir=0,nam=CILOEnaOpn_CB_XF" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=223,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=224,tix=225,wix=13,bix=25,mask=0x1,dir=0,nam=CILOEnaCls_CB_XF" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=225,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" inst="12" lnClass="CSWI" prefix="CB_BT_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,tix=1,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=226,tix=227,wix=13,bix=26,mask=0x1,dir=0,nam=CSWILoc_CB_BT" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=227,time" valKind="RO"/>
            </DOI>
            <DOI name="LocSta">
              <DAI name="stVal" sAddr="idx=228,tix=229,wix=13,bix=27,mask=0x1,dir=0,nam=CSWILocSta_CB_BT" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=229,time" valKind="RO"/>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Remote control of the circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="OpCntRs">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=230,tix=231,wix=18,bix=0,mask=0xFFFFFFFF,dir=1,nam=CSWI_OpCntRs_CB_BT" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=231,time" valKind="RO"/>
            </DOI>
            <DOI name="OpCls">
              <DAI name="general" sAddr="idx=232,tix=233,wix=13,bix=28,mask=0x1,dir=1,nam=CSWIOpCls_CB_BT" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=233,time" valKind="RO"/>
            </DOI>
            <DOI name="OpOpn">
              <DAI name="general" sAddr="idx=234,tix=235,wix=13,bix=29,mask=0x1,dir=1,nam=CSWIOpOpn_CB_BT" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="phsA">
                <Val>false</Val>
              </DAI>
              <DAI name="phsB">
                <Val>false</Val>
              </DAI>
              <DAI name="phsC">
                <Val>false</Val>
              </DAI>
              <DAI name="neut">
                <Val>false</Val>
              </DAI>
              <SDI name="originSrc">
                <DAI name="orCat">
                  <Val>remote-control</Val>
                </DAI>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=235,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>direct-with-enhanced-security</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=236,tix=237,wix=13,bix=30,mask=0x3,dir=0,nam=CSWIpos_CB_BT" valKind="RO"/>
              <SDI name="Oper">
                <DAI name="ctlVal" sAddr="opx=236" valKind="RO">
                  <Val>true</Val>
                </DAI>
                <SDI name="origin">
                  <DAI name="orCat">
                    <Val>maintenance</Val>
                  </DAI>
                  <DAI name="orIdent"/>
                </SDI>
                <DAI name="ctlNum">
                  <Val>1</Val>
                </DAI>
                <DAI name="Check"/>
                <DAI name="Test">
                  <Val>false</Val>
                </DAI>
                <DAI name="T"/>
              </SDI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=237,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN lnType="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" inst="12" lnClass="XCBR" prefix="CB_BT_">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,tix=1,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="BlkCls">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="BlkOpn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="vendor">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
              <DAI name="swRev">
                <Val>1.0</Val>
              </DAI>
              <DAI name="d">
                <Val>Circuit breaker</Val>
              </DAI>
            </DOI>
            <DOI name="Loc">
              <DAI name="stVal" sAddr="idx=238,tix=239,wix=15,bix=0,mask=0x1,dir=0,nam=XCBRLoc_CB_BT" valKind="RO">
                <Val>false</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=239,time" valKind="RO"/>
            </DOI>
            <DOI name="Pos">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="idx=240,tix=241,wix=15,bix=1,mask=0x3,dir=0,nam=XCBRpos_CB_BT" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=241,time" valKind="RO"/>
            </DOI>
            <DOI name="InRef1"/>
          </LN>
          <LN lnType="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" inst="12" lnClass="CILO" prefix="CB_BT_">
            <DOI name="Beh">
              <DAI name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="EnaOpn">
              <DAI name="stVal" sAddr="idx=242,tix=243,wix=15,bix=3,mask=0x1,dir=0,nam=CILOEnaOpn_CB_BT" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=243,time" valKind="RO"/>
            </DOI>
            <DOI name="EnaCls">
              <DAI name="stVal" sAddr="idx=244,tix=245,wix=15,bix=4,mask=0x1,dir=0,nam=CILOEnaCls_CB_BT" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=245,time" valKind="RO"/>
            </DOI>
          </LN>
          <LN desc="Monitoring of GOOSE Messages for External Publisher 1" lnType="LGOS_TYPE$_b3003875-6488-48f9-99d1-b2f00a4a130c" inst="1" lnClass="LGOS" prefix="">
            <DOI name="Mod">
              <DAI name="stVal" sAddr="idx=0,wix=0,bix=0,tix=1,mask=0xF" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel" valKind="RO">
                <Val>status-only</Val>
              </DAI>
              <DAI name="q" sAddr="idx=1,wix=1,bix=0,tix=1,mask=0xFFFFFFFF" valKind="RO"/>
              <DAI name="t" sAddr="idx=1,time" valKind="RO"/>
            </DOI>
            <DOI name="Beh">
              <DAI desc="[0F 1E] - IED Mod/Beh" name="stVal" valKind="RO">
                <Val>on</Val>
              </DAI>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" valKind="RO"/>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" sAddr="01-0C-CD-01-01-DA" valKind="RO">
                <Val>PROC_IEDPROT/LLN0.P_GCB</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="stVal" valKind="RO">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO">
                <Val>Goose Subscription</Val>
              </DAI>
              <DAI desc="Software Ref. 7" name="swRev" valKind="RO"/>
              <DAI name="vendor" valKind="RO">
                <Val>RTDS TECHNOLOGIES INC.</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="stVal" sAddr="idx=246,wix=15,bix=5,tix=246,mask=0x1,dir=1,nam=SUB_PROC_IEDLD1_Sim" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=246,time" valKind="RO"/>
            </DOI>
            <DOI name="St">
              <DAI name="stVal" sAddr="idx=247,wix=15,bix=6,tix=248,mask=0x1" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=248,time" valKind="RO"/>
            </DOI>
            <DOI name="RxConfRevNum">
              <DAI name="stVal" sAddr="idx=249,wix=19,bix=0,tix=250,mask=0xFFFFFFFF,dir=1,nam=SUB_PROC_IEDLD1RxConfRev" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=250,time" valKind="RO"/>
            </DOI>
            <DOI name="LastStNum">
              <DAI name="stVal" sAddr="idx=251,wix=20,bix=0,tix=252,mask=0xFFFFFFFF,dir=1,nam=SUB_PROC_IEDLD1LastStNum" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=252,time" valKind="RO"/>
            </DOI>
            <DOI name="NdsCom">
              <DAI name="stVal" sAddr="idx=253,wix=21,bix=0,tix=254,mask=0xFFFFFFFF,dir=1,nam=SUB_PROC_IEDLD1NdsCom" valKind="RO"/>
              <DAI name="q" valKind="RO"/>
              <DAI name="t" sAddr="idx=254,time" valKind="RO"/>
            </DOI>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED desc="7SJ85" configVersion="V08.00.06" manufacturer="SIEMENS" originalSclRevision="B" originalSclVersion="2007" originalSclRelease="4" type="7SJ85" name="BT_MU">
    <Private type="Siemens-s7ManagerName">7SJ85</Private>
    <Private type="Siemens-ICD-Language">en-US</Private>
    <Private type="Siemens-Siprotec5-Product-Code">7SJ85-JAAA-AA0-0AAAA0-AP0111-A2121B-BBD000-000AC0-CB1BA1-CJ0</Private>
    <Private type="Siemens-Siprotec5-Application-Template">OvercurrentProt_Device_Empty</Private>
    <Private type="Siemens-Siprotec5-Communication-Configuration-Version">80006</Private>
    <Private type="Siemens-Siprotec5-Configuration-Version">V08.00.06</Private>
    <Private type="HasDexFileAttached">D:\UserData\nb200650\InteropTest2019\Siemens_L1_MU_IED_2019_09_05.dex5</Private>
    <Private type="Siemens-IsSiprotec5IED"/>
    <Services nameLength="64">
      <DynAssociation max="6"/>
      <SettingGroups>
        <SGEdit resvTms="true"/>
      </SettingGroups>
      <GetDirectory/>
      <GetDataObjectDefinition/>
      <DataObjectDirectory/>
      <GetDataSetValue/>
      <DataSetDirectory/>
      <ConfDataSet max="50" maxAttributes="100" modify="true"/>
      <DynDataSet max="30" maxAttributes="60"/>
      <ReadWrite/>
      <ConfReportControl max="30" bufConf="true" bufMode="both"/>
      <GetCBValues/>
      <ReportSettings cbName="Conf" datSet="Dyn" bufTime="Dyn" intgPd="Dyn" optFields="Dyn" resvTms="true" rptID="Dyn" trgOps="Dyn"/>
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false"/>
      <SMVSettings cbName="Fix" datSet="Fix" kdaParticipant="false" optFields="Fix" samplesPerSec="false" smpRate="Fix" svID="Conf" synchSrcId="false" nofASDU="Fix">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false"/>
      <SMVsc max="1" delivery="multicast" deliveryConf="false" sv="true" rSV="false"/>
      <FileHandling/>
      <ConfLNs fixLnInst="false" fixPrefix="false"/>
      <ClientServices bufReport="false" goose="true" gsse="false" maxGOOSE="128" readLog="false" supportsLdName="true" sv="false" unbufReport="false" rGOOSE="false" rSV="false" noIctBinding="false">
        <TimeSyncProt sntp="true" iec61850_9_3="true"/>
      </ClientServices>
      <ConfLdName/>
      <SupSubscription maxGo="128" maxSv="0"/>
      <ValueHandling setToRO="false"/>
      <RedProt hsr="true" prp="true" rstp="true"/>
      <CommProt ipv6="false"/>
    </Services>
    <AccessPoint desc="Port F" clock="false" router="false" name="F">
      <Server timeout="0">
        <Private type="Siemens-MasterId">9a8910ba-b276-4b8d-9273-f9055df287d3</Private>
        <Authentication none="true"/>
        <LDevice desc="Application" inst="Application">
          <Private type="Siemens-MasterId">3365d0f7-2ebf-49dd-b21e-8ae6ea9a17c9</Private>
          <LN0 desc="General" lnType="SIPROTEC5_LNType_LLN0_Application" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">405655c0-3c83-49f4-bbb5-f8fbffef8615</Private>
            <ReportControl name="A_URCB" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_1" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_1">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_2" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_2">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_3" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_3">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_4" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_4">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_5" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_5">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_6" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_6">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_7" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_7">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_8" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_8">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_9" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_9">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_10" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_10">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_11" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_11">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_12" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_12">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_13" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_13">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_14" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_14">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_15" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_15">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_16" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_16">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_17" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_17">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_18" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_18">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_19" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_19">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_20" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_20">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_21" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_21">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_22" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_22">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_23" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_23">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_24" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_24">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_25" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_25">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_26" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_26">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_27" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_27">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_28" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_28">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_URCB_29" buffered="false" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_29">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_1" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_1">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_2" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_2">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_3" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_3">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_4" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_4">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_5" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_5">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_6" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_6">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_7" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_7">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_8" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_8">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_9" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_9">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_10" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_10">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_11" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_11">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_12" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_12">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_13" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_13">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_14" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_14">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_15" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_15">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_16" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_16">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_17" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_17">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_18" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_18">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_19" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_19">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_20" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_20">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_21" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_21">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_22" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_22">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_23" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_23">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <ReportControl name="A_BRCB_24" buffered="true" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_24">
              <Private type="Siemens-Siprotec5-IsPredefined"/>
              <OptFields/>
            </ReportControl>
            <DOI desc="Test mode" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health (61850 only)" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="LED reset" name="LEDRs"/>
            <DOI desc="Sw.authority key/set" name="LocKey">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="Switching auth. station" name="LocSta">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="Multiple sw.auth. levels" name="MltLev">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <SettingControl actSG="1" numOfSGs="1">
              <Private type="Siemens-MasterId">eb1c7d69-9fd6-428c-ad17-1c706337e9b6</Private>
            </SettingControl>
          </LN0>
          <LN desc="Device" lnType="SIPROTEC5_LNType_LPHD_Application" inst="0" lnClass="LPHD" prefix="">
            <Private type="Siemens-MasterId">73e1c9b3-87a4-4130-aa98-db8d1dc0599b</Private>
            <DOI desc="Physical device name" name="PhyNam">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>7SJ85-JAAA-AA0-0AAAA0-AP0111-A2121B-BBD000-000AC0-CB1BA1-CJ0</Val>
              </DAI>
              <DAI name="swRev">
                <Val>V08.00</Val>
              </DAI>
              <DAI name="model">
                <Val>7SJ85</Val>
              </DAI>
            </DOI>
            <DOI desc="Physical health" name="PhyHealth"/>
            <DOI desc="Proxy" name="Proxy"/>
            <DOI desc="Device startup" name="PwrUp"/>
            <DOI desc="GOOSE sim. mode" name="Sim">
              <DAI name="ctlModel">
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI desc="Device operating hours" name="OpTmh">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Alarm handling" lnType="SIPROTEC5_LNType_CALH_Application" inst="0" lnClass="CALH" prefix="">
            <Private type="Siemens-MasterId">acfe681e-3052-4ba1-ac8d-17b4544c51a1</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
            <DOI desc="Group alarm" name="GrAlm"/>
            <DOI desc="Group warning" name="GrWrn"/>
            <DOI desc="Group indication" name="GrInd"/>
          </LN>
          <LN desc="Time managem." lnType="SIPROTEC5_LNType_LTIM_Application" inst="0" lnClass="LTIM" prefix="">
            <Private type="Siemens-MasterId">f3964bc2-1c75-4f98-ac20-d0ca660037f8</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
            <DOI desc="Daylight saving time" name="TmDT"/>
            <DOI desc="Time zone offset to UTC" name="TmOfsTmm">
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>15</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Switch daylight sav. time" name="TmUseDT">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI desc="Start of daylight sav. time" name="TmChgDT">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>March</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>2</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="End of daylight sav. time" name="TmChgST">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>October</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>3</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="Time sync." lnType="SIPROTEC5_LNType_LTMS_Application" inst="0" lnClass="LTMS" prefix="">
            <Private type="Siemens-MasterId">f1d0b0db-33d4-4a64-a06e-39bbf07c218f</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI desc="Current time source" name="TmSrc"/>
          </LN>
          <LN desc="Service track." lnType="SIPROTEC5_LNType_LTRK_Application" inst="0" lnClass="LTRK" prefix="">
            <Private type="Siemens-MasterId">6ac246ac-d444-4533-a8a6-b00104423506</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
            <DOI desc="Common Tracking" name="GenTrk"/>
            <DOI desc="Settings grps. access" name="SgcbTrk"/>
          </LN>
          <LN desc="LED not in FG" lnType="SIPROTEC5_LNType_ResetLed" inst="0" lnClass="GAPC" prefix="RSLED">
            <Private type="Siemens-MasterId">897ca9da-0ca5-48a3-96ed-d0b69259cb6f</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Com. supervision" inst="ComSupervision">
          <Private type="Siemens-MasterId">b675b930-3b44-4c39-9598-423067bf0c2c</Private>
          <LN0 desc="ComSupervision/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">d17271b1-71f5-4acc-b0fd-b87688296959</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 07:59:37</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice desc="Com. supervision_GOOSE supervis." inst="ComSupervision_GOOSE">
          <Private type="Siemens-MasterId">65a018e9-53fb-4746-a0b3-57a730cc590e</Private>
          <LN0 desc="ComSupervision_GOOSE/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">170bfecb-e3c8-48bf-ae12-9ca1e08ca665</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 07:59:37</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@ComSupervision</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Group Indicat." lnType="SIPROTEC5_LNType_CALH_LGOS" inst="1" lnClass="CALH" prefix="">
            <Private type="Siemens-MasterId">50220774-8987-4047-8265-a2f7571d372f</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 07:59:37</Val>
              </DAI>
            </DOI>
            <DOI desc="Group alarm" name="GrAlm"/>
            <DOI desc="Group indication" name="GrInd"/>
          </LN>
          <LN desc="Subscription 1" lnType="SIPROTEC5_LNType_LGOS" inst="1" lnClass="LGOS" prefix="">
            <Private type="Siemens-MasterId">3c95e8b0-9a46-4fd6-bc7e-8958ee62dc37</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 07:59:37</Val>
              </DAI>
            </DOI>
            <DOI desc="Needs commissioning" name="NdsCom"/>
            <DOI desc="Status subscription" name="St"/>
            <DOI desc="Status Sim messages" name="SimSt"/>
            <DOI desc="Exp. conf. rev." name="ConfRevNum"/>
            <DOI desc="Ref. GOOSE CB" name="GoCBRef"/>
            <DOI desc="Rec. conf. rev." name="RxConfRevNum"/>
          </LN>
        </LDevice>
        <LDevice desc="F:ETH-BD-2FO" inst="Mod2">
          <Private type="Siemens-MasterId">8a76fc32-1c9e-4ad4-88c3-d44dccbe8beb</Private>
          <LN0 desc="Mod2/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">bea67280-5843-49a9-a469-9f799a8f1684</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice desc="F:ETH-BD-2FO_Chan.1" inst="Mod2_Channel1">
          <Private type="Siemens-MasterId">d875c1bb-fc76-40a5-bff9-9c485da1ac02</Private>
          <LN0 desc="Mod2_Channel1/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">1ba43be9-e780-4bf8-921d-6ebb8b6c255c</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Line Mode" lnType="SIPROTEC5_LNType_LCCH_LineMode" inst="1" lnClass="LCCH" prefix="Line_">
            <Private type="Siemens-MasterId">4cb03a7e-b26c-4f30-845b-7902f68677f5</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
            <DOI desc="Channel Live" name="ChLiv"/>
            <DOI desc="Redund. Channel Live" name="RedChLiv"/>
          </LN>
          <LN desc="IEC 61850-8-1" lnType="SIPROTEC5_LNType_LCCH_61850" inst="1" lnClass="LCCH" prefix="">
            <Private type="Siemens-MasterId">6aebc18c-05df-4fa4-ab6b-8ff76fa64e7a</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:08</Val>
              </DAI>
            </DOI>
            <DOI desc="Channel Live" name="ChLiv"/>
          </LN>
          <LN desc="IEEE 1588" lnType="SIPROTEC5_LNType_LCCH_IEEE1588HiAcc" inst="2" lnClass="LCCH" prefix="">
            <Private type="Siemens-MasterId">593f6f47-40f2-49f0-b868-496319c6e94d</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 07:59:37</Val>
              </DAI>
            </DOI>
            <DOI desc="Channel Live" name="ChLiv"/>
          </LN>
        </LDevice>
        <LDevice desc="F:ETH-BD-2FO_MU 1" inst="Mod2_MU1">
          <Private type="Siemens-MasterId">8911328b-612b-4669-94c8-c31a81aebbfc</Private>
          <LN0 desc="Mod2_MU1/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">0d3e9d93-9a61-4681-b3f1-4283c5209698</Private>
            <DataSet name="PhsMeas1">
              <Private type="Siemens-GUID">60386653-941d-422a-bf7a-9fee17422cae</Private>
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="1" prefix="I01A"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="1" prefix="I01A"/>
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="2" prefix="I01B"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="2" prefix="I01B"/>
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="3" prefix="I01C"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="3" prefix="I01C"/>
              <FCDA daName="instMag.i" doName="AmpSv" fc="MX" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="4" prefix="I01N"/>
              <FCDA daName="q" doName="AmpSv" fc="MX" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="4" prefix="I01N"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="1" prefix="U01A"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="1" prefix="U01A"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="2" prefix="U01B"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="2" prefix="U01B"/>
              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="3" prefix="U01C"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="3" prefix="U01C"/>
