              <FCDA daName="instMag.i" doName="VolSv" fc="MX" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="4" prefix="U01N"/>
              <FCDA daName="q" doName="VolSv" fc="MX" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="4" prefix="U01N"/>
            </DataSet>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 07:59:37</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod2</Val>
              </DAI>
            </DOI>
            <SampledValueControl datSet="PhsMeas1" name="MSVCB01" confRev="1" multicast="true" nofASDU="1" smpMod="SmpPerPeriod" smpRate="80" smvID="SIPMod2MU103">
              <SmvOpts refreshTime="false" sampleRate="false" sampleSynchronized="true" security="false" synchSourceId="false"/>
            </SampledValueControl>
          </LN0>
          <LN desc="Device MU" lnType="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" inst="1" lnClass="LPHD" prefix="">
            <Private type="Siemens-MasterId">4c32181f-c014-45de-b188-bf0d1956fe1a</Private>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 07:59:37</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI desc="Physical device name" name="PhyNam">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
            </DOI>
            <DOI desc="Physical health" name="PhyHealth"/>
            <DOI desc="Proxy" name="Proxy"/>
            <DOI desc="NamVariant" name="NamVariant">
              <DAI name="val">
                <Val>F4000S1I4U4;F4000S1I8U4;F4000S1I0U8;F4000S1I4U0;F4800S1I4U4;F4800S1I8U4;F4800S1I0U8;F4800S1I4U0;F4800S2I4U4;F4800S2I8U4;F4800S2I0U8;F12800S8I4U4;F12800S8I8U4;F12800S8I0U8;F15360S8I4U4;F15369S8I8U4;F15360S8I0U8;</Val>
              </DAI>
            </DOI>
            <DOI desc="NamHzRtg" name="NamHzRtg">
              <DAI name="val">
                <Val>50;60</Val>
              </DAI>
            </DOI>
            <DOI desc="NamHoldRtg" name="NamHoldRtg">
              <DAI name="val">
                <Val>0-3600</Val>
              </DAI>
            </DOI>
            <DOI desc="NamMaxDlRtg" name="NamMaxDlRtg">
              <DAI name="val">
                <Val>900</Val>
              </DAI>
            </DOI>
            <DOI desc="Max.delay time of samples" name="MaxDl">
              <DAI name="setVal">
                <Val>900</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>µ</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN desc="CT 1" lnType="SIPROTEC5_LNType_TCTR" inst="1" lnClass="TCTR" prefix="I01A">
            <Private type="Siemens-MasterId">a8a21f49-4767-4e1a-a990-fc2d63cf73f6</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI desc="Rated primary current" name="ARtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rat" name="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated frequency" name="HzRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Magnitude correction" name="Cor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Angle correction" name="AngCor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-90.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Sampled val. current" name="AmpSv">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Transient perform. class" name="Trp">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI desc="Second. loop time const." name="ScndTmms">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI desc="Ratio of clipping limit" name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Meas. accuracy class" name="AccMeas">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI desc="Prot. accuracy class" name="AccPro">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="Holdover time" name="HoldTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamAccRtg" name="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI desc="NamARtg" name="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI desc="NamClipRtg" name="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CT 2" lnType="SIPROTEC5_LNType_TCTR" inst="2" lnClass="TCTR" prefix="I01B">
            <Private type="Siemens-MasterId">ef60fc79-9294-4823-b1f1-1635472e5278</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI desc="Rated primary current" name="ARtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rat" name="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated frequency" name="HzRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Magnitude correction" name="Cor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Angle correction" name="AngCor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-90.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Sampled val. current" name="AmpSv">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Transient perform. class" name="Trp">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI desc="Second. loop time const." name="ScndTmms">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI desc="Ratio of clipping limit" name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Meas. accuracy class" name="AccMeas">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI desc="Prot. accuracy class" name="AccPro">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="Holdover time" name="HoldTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamAccRtg" name="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI desc="NamARtg" name="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI desc="NamClipRtg" name="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CT 3" lnType="SIPROTEC5_LNType_TCTR" inst="3" lnClass="TCTR" prefix="I01C">
            <Private type="Siemens-MasterId">927e3fac-8aae-49f3-bb5c-4c564976bff9</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI desc="Rated primary current" name="ARtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rat" name="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated frequency" name="HzRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Magnitude correction" name="Cor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Angle correction" name="AngCor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-90.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Sampled val. current" name="AmpSv">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Transient perform. class" name="Trp">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI desc="Second. loop time const." name="ScndTmms">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI desc="Ratio of clipping limit" name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Meas. accuracy class" name="AccMeas">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI desc="Prot. accuracy class" name="AccPro">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="Holdover time" name="HoldTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamAccRtg" name="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI desc="NamARtg" name="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI desc="NamClipRtg" name="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="CT 4" lnType="SIPROTEC5_LNType_TCTR" inst="4" lnClass="TCTR" prefix="I01N">
            <Private type="Siemens-MasterId">7a04f433-ef0f-4648-9c70-95f50e0c9435</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI desc="Rated primary current" name="ARtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rat" name="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated frequency" name="HzRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Magnitude correction" name="Cor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Angle correction" name="AngCor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-90.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Sampled val. current" name="AmpSv">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Transient perform. class" name="Trp">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI desc="Second. loop time const." name="ScndTmms">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI desc="Ratio of clipping limit" name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Meas. accuracy class" name="AccMeas">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI desc="Prot. accuracy class" name="AccPro">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="Holdover time" name="HoldTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamAccRtg" name="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI desc="NamARtg" name="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI desc="NamClipRtg" name="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VT 1" lnType="SIPROTEC5_LNType_TVTR" inst="1" lnClass="TVTR" prefix="U01A">
            <Private type="Siemens-MasterId">4d2727c6-548c-4cf0-9a8b-81809a950301</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI desc="Sampled val. voltage" name="VolSv">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated primary voltage" name="VRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated frequency" name="HzRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Magnitude correction" name="Cor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Angle correction" name="AngCor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-90.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Ratio of clipping limit" name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Meas. accuracy class" name="AccMeas">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI desc="Prot. accuracy class" name="AccPro">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="Holdover time" name="HoldTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamAccRtg" name="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI desc="NamVRtg" name="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamClipRtg" name="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VT 2" lnType="SIPROTEC5_LNType_TVTR" inst="2" lnClass="TVTR" prefix="U01B">
            <Private type="Siemens-MasterId">6d97da6d-52ec-4ed1-a231-5709eddeffa0</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI desc="Sampled val. voltage" name="VolSv">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated primary voltage" name="VRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated frequency" name="HzRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Magnitude correction" name="Cor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Angle correction" name="AngCor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-90.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Ratio of clipping limit" name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Meas. accuracy class" name="AccMeas">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI desc="Prot. accuracy class" name="AccPro">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="Holdover time" name="HoldTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamAccRtg" name="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI desc="NamVRtg" name="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamClipRtg" name="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VT 3" lnType="SIPROTEC5_LNType_TVTR" inst="3" lnClass="TVTR" prefix="U01C">
            <Private type="Siemens-MasterId">59a63cea-cc04-4f04-9b34-4ece583df7c3</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI desc="Sampled val. voltage" name="VolSv">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated primary voltage" name="VRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated frequency" name="HzRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Magnitude correction" name="Cor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Angle correction" name="AngCor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-90.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Ratio of clipping limit" name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Meas. accuracy class" name="AccMeas">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI desc="Prot. accuracy class" name="AccPro">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="Holdover time" name="HoldTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamAccRtg" name="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI desc="NamVRtg" name="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamClipRtg" name="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="VT 4" lnType="SIPROTEC5_LNType_TVTR" inst="4" lnClass="TVTR" prefix="U01N">
            <Private type="Siemens-MasterId">3f3c499e-f97d-4022-98b7-38e4f899a775</Private>
            <DOI desc="Mode (status only)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI desc="Sampled val. voltage" name="VolSv">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated primary voltage" name="VRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>400.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Rated frequency" name="HzRtg">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>50.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Magnitude correction" name="Cor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Angle correction" name="AngCor">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>deg</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>-90.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>90.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Ratio of clipping limit" name="Clip">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI desc="Meas. accuracy class" name="AccMeas">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI desc="Prot. accuracy class" name="AccPro">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI desc="Holdover time" name="HoldTmms">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamAccRtg" name="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI desc="NamVRtg" name="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI desc="NamClipRtg" name="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="E:ETH-BB-2FO" inst="Mod3">
          <Private type="Siemens-MasterId">53aacf70-e3b4-434b-9827-2b3920662147</Private>
          <LN0 desc="Mod3/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">1ea271c6-44b3-4a14-a006-611786a6d8bb</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice desc="E:ETH-BB-2FO_Chan.1" inst="Mod3_Channel1">
          <Private type="Siemens-MasterId">bc63f86d-153a-40f6-b4c9-3f2e3f977f10</Private>
          <LN0 desc="Mod3_Channel1/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">d4cb3210-a5c5-4c5d-88bb-48f8ed8c4f5b</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod3</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="Line Mode" lnType="SIPROTEC5_LNType_LCCH_LineMode" inst="1" lnClass="LCCH" prefix="Line_">
            <Private type="Siemens-MasterId">2e270078-2f26-4790-9b3d-b116c5cb6208</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
            <DOI desc="Channel Live" name="ChLiv"/>
            <DOI desc="Redund. Channel Live" name="RedChLiv"/>
          </LN>
        </LDevice>
        <LDevice desc="PowS" inst="PowS">
          <Private type="Siemens-MasterId">7e7e536e-9668-4ed4-931a-fda4d73f01b9</Private>
          <LN0 desc="PowS/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">9f706301-b627-46c9-98d4-04e655401c14</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" inst="1" lnClass="GAPC" prefix="">
            <Private type="Siemens-MasterId">d1a81375-34b9-4c1a-a2bd-a4499d0e67f5</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="PowS_MPI3p1" inst="PowS_MeasPointI3ph1">
          <Private type="Siemens-MasterId">f0775dd8-8a73-4e29-9b5f-a01378f6bb38</Private>
          <LN0 desc="PowS_MeasPointI3ph1/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">87e052e7-2cb5-42df-8a62-94e60aa711b4</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="CT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" inst="1" lnClass="GAPC" prefix="CT3P_">
            <Private type="Siemens-MasterId">0d941449-f833-4b7b-b7ca-96415e8fe496</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="PowS_MPV3p1" inst="PowS_MeasPointV3ph1">
          <Private type="Siemens-MasterId">75b2ab8a-1ada-4d5d-a0ce-65f143bf2943</Private>
          <LN0 desc="PowS_MeasPointV3ph1/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">05dac327-4626-4629-986e-a3cc0282d017</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="VT 3-phase" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" inst="1" lnClass="GAPC" prefix="VT3P_">
            <Private type="Siemens-MasterId">f7d1222f-59dc-4ed8-9251-def3c3e06148</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Rec" inst="Rec">
          <Private type="Siemens-MasterId">7d422348-c969-4942-a69a-c3912e363678</Private>
          <LN0 desc="Rec/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">a26d9043-4f4f-41ac-9604-8be554547b2c</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" inst="1" lnClass="GAPC" prefix="RCDG_">
            <Private type="Siemens-MasterId">40530cf5-69de-4977-9c97-994340a890aa</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Grnd.-flt log" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" inst="1" lnClass="GAPC" prefix="GFLG_">
            <Private type="Siemens-MasterId">bf2e830a-92b5-422d-9352-bb1e54ed9cb2</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
          <Private type="Siemens-MasterId">b952c8e4-5989-49cd-bd66-b9c0cda328e4</Private>
          <LN0 desc="Rec_FaultRecorder/LLN0/LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" lnClass="LLN0">
            <Private type="Siemens-MasterId">3d6fc4b0-afdf-41dd-b3cb-6e8f05c19830</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI desc="GrRef" name="GrRef">
              <DAI name="setSrcRef">
                <Val>@Rec</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN desc="General" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" inst="1" lnClass="GAPC" prefix="RCDR_">
            <Private type="Siemens-MasterId">2d36745d-a6e4-4fd9-827d-fa9473cd8298</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
          </LN>
          <LN desc="Control" lnType="SIPROTEC5_LNType_RDRE_DEF" inst="1" lnClass="RDRE" prefix="DEF_">
            <Private type="Siemens-MasterId">3f68d9da-4224-408b-a562-7dda953ae9ad</Private>
            <DOI desc="Mode (controllable)" name="Mod"/>
            <DOI desc="Behavior" name="Beh"/>
            <DOI desc="Health" name="Health"/>
            <DOI desc="Name plate" name="NamPlt">
              <DAI name="configRev">
                <Val>2019-09-05 06:33:04</Val>
              </DAI>
            </DOI>
            <DOI desc="Start record" name="RcdTrg"/>
            <DOI desc="Reset memory" name="MemRs">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI desc="Clear memory" name="MemClr">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI desc="Record made" name="RcdMade"/>
            <DOI desc="Fault number" name="FltNum"/>
            <DOI desc="Recording started" name="RcdStr"/>
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <DataTypeTemplates>
    <LNodeType id="LPHD_4" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_0"/>
      <DO name="PhyHealth" type="ENS_1"/>
      <DO name="Proxy" type="SPS_1"/>
      <DO name="RsStat" type="SPC_0"/>
      <DO name="Sim" type="SPC_2"/>
      <DO name="TxGoSim" type="SPC_6"/>
      <DO name="MMSConnects" type="MV_11"/>
      <DO name="AnyErr" type="SPS_2"/>
      <DO name="MajorErr" type="SPS_2"/>
      <DO name="MinorErr" type="SPS_2"/>
      <DO name="BatFail" type="SPS_2"/>
      <DO name="ClkUnsynch" type="SPS_2"/>
      <DO name="DrcDevOff" type="SPS_2"/>
      <DO name="DrcRingBrk" type="SPS_2"/>
      <DO name="EqpMismat" type="SPS_2"/>
      <DO name="FlexErrTkn" type="SPS_2"/>
      <DO name="IrigbFail" type="SPS_2"/>
      <DO name="LatchErr" type="SPS_2"/>
      <DO name="OscilGOOSE" type="SPS_2"/>
      <DO name="FrstEthFail" type="SPS_2"/>
      <DO name="PtpFail" type="SPS_2"/>
      <DO name="RxGooseOff" type="SPS_2"/>
      <DO name="RrtdComFail" type="SPS_2"/>
      <DO name="SecEthFail" type="SPS_2"/>
      <DO name="ThrdEthFail" type="SPS_2"/>
      <DO name="SntpFail" type="SPS_2"/>
      <DO name="SysExcp" type="SPS_2"/>
      <DO name="TempMnt" type="SPS_2"/>
      <DO name="UNotPrgm" type="SPS_2"/>
      <DO name="ProcBusFail" type="SPS_2"/>
      <DO name="ProcBusTrbl" type="SPS_2"/>
      <DO name="VoltMntr" type="SPS_2"/>
      <DO name="BrckTrbl" type="SPS_2"/>
      <DO name="RtdTrbl" type="SPS_2"/>
      <DO name="TdrTrbl" type="SPS_2"/>
      <DO name="RlyUTCTms" type="INS_2"/>
      <DO name="PBEth1Fail" type="SPS_2"/>
      <DO name="PBEth2Fail" type="SPS_2"/>
      <DO name="PBEth3Fail" type="SPS_2"/>
      <DO name="PBEth4Fail" type="SPS_2"/>
      <DO name="PBEth5Fail" type="SPS_2"/>
      <DO name="PBEth6Fail" type="SPS_2"/>
      <DO name="PBEth7Fail" type="SPS_2"/>
      <DO name="PBEth8Fail" type="SPS_2"/>
      <DO name="InRef1" type="ORG_2"/>
      <DO name="InRef11" type="ORG_2"/>
      <DO name="InRef12" type="ORG_2"/>
    </LNodeType>
    <LNodeType id="GGIO_0" lnClass="GGIO">
      <DO name="Beh" type="ENS_0"/>
      <DO name="Health" type="ENS_1"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Ind001" type="SPS_1"/>
      <DO name="Ind002" type="SPS_1"/>
      <DO name="Ind003" type="SPS_1"/>
      <DO name="Ind004" type="SPS_1"/>
      <DO name="Ind005" type="SPS_1"/>
      <DO name="Ind006" type="SPS_1"/>
      <DO name="Ind007" type="SPS_1"/>
      <DO name="Ind008" type="SPS_1"/>
      <DO name="Ind009" type="SPS_1"/>
      <DO name="Ind010" type="SPS_1"/>
      <DO name="Ind011" type="SPS_1"/>
      <DO name="Ind012" type="SPS_1"/>
      <DO name="Ind013" type="SPS_1"/>
      <DO name="Ind014" type="SPS_1"/>
      <DO name="Ind015" type="SPS_1"/>
      <DO name="Ind016" type="SPS_1"/>
      <DO name="Ind017" type="SPS_1"/>
      <DO name="Ind018" type="SPS_1"/>
      <DO name="Ind019" type="SPS_1"/>
      <DO name="Ind020" type="SPS_1"/>
      <DO name="Ind021" type="SPS_1"/>
      <DO name="Ind022" type="SPS_1"/>
      <DO name="Ind023" type="SPS_1"/>
      <DO name="Ind024" type="SPS_1"/>
      <DO name="Ind025" type="SPS_1"/>
      <DO name="Ind026" type="SPS_1"/>
      <DO name="Ind027" type="SPS_1"/>
      <DO name="Ind028" type="SPS_1"/>
      <DO name="Ind029" type="SPS_1"/>
      <DO name="Ind030" type="SPS_1"/>
      <DO name="Ind031" type="SPS_1"/>
      <DO name="Ind032" type="SPS_1"/>
      <DO name="Ind033" type="SPS_1"/>
      <DO name="Ind034" type="SPS_1"/>
      <DO name="Ind035" type="SPS_1"/>
      <DO name="Ind036" type="SPS_1"/>
      <DO name="Ind037" type="SPS_1"/>
      <DO name="Ind038" type="SPS_1"/>
      <DO name="Ind039" type="SPS_1"/>
      <DO name="Ind040" type="SPS_1"/>
      <DO name="Ind041" type="SPS_1"/>
      <DO name="Ind042" type="SPS_1"/>
      <DO name="Ind043" type="SPS_1"/>
      <DO name="Ind044" type="SPS_1"/>
      <DO name="Ind045" type="SPS_1"/>
      <DO name="Ind046" type="SPS_1"/>
      <DO name="Ind047" type="SPS_1"/>
      <DO name="Ind048" type="SPS_1"/>
      <DO name="Ind049" type="SPS_1"/>
      <DO name="Ind050" type="SPS_1"/>
      <DO name="Ind051" type="SPS_1"/>
      <DO name="Ind052" type="SPS_1"/>
      <DO name="Ind053" type="SPS_1"/>
      <DO name="Ind054" type="SPS_1"/>
      <DO name="Ind055" type="SPS_1"/>
      <DO name="Ind056" type="SPS_1"/>
      <DO name="Ind057" type="SPS_1"/>
      <DO name="Ind058" type="SPS_1"/>
      <DO name="Ind059" type="SPS_1"/>
      <DO name="Ind060" type="SPS_1"/>
      <DO name="Ind061" type="SPS_1"/>
      <DO name="Ind062" type="SPS_1"/>
      <DO name="Ind063" type="SPS_1"/>
      <DO name="Ind064" type="SPS_1"/>
      <DO name="Ind065" type="SPS_1"/>
      <DO name="Ind066" type="SPS_1"/>
      <DO name="Ind067" type="SPS_1"/>
      <DO name="Ind068" type="SPS_1"/>
      <DO name="Ind069" type="SPS_1"/>
      <DO name="Ind070" type="SPS_1"/>
      <DO name="Ind071" type="SPS_1"/>
      <DO name="Ind072" type="SPS_1"/>
      <DO name="Ind073" type="SPS_1"/>
      <DO name="Ind074" type="SPS_1"/>
      <DO name="Ind075" type="SPS_1"/>
      <DO name="Ind076" type="SPS_1"/>
      <DO name="Ind077" type="SPS_1"/>
      <DO name="Ind078" type="SPS_1"/>
      <DO name="Ind079" type="SPS_1"/>
      <DO name="Ind080" type="SPS_1"/>
      <DO name="Ind081" type="SPS_1"/>
      <DO name="Ind082" type="SPS_1"/>
      <DO name="Ind083" type="SPS_1"/>
      <DO name="Ind084" type="SPS_1"/>
      <DO name="Ind085" type="SPS_1"/>
      <DO name="Ind086" type="SPS_1"/>
      <DO name="Ind087" type="SPS_1"/>
      <DO name="Ind088" type="SPS_1"/>
      <DO name="Ind089" type="SPS_1"/>
      <DO name="Ind090" type="SPS_1"/>
      <DO name="Ind091" type="SPS_1"/>
      <DO name="Ind092" type="SPS_1"/>
      <DO name="Ind093" type="SPS_1"/>
      <DO name="Ind094" type="SPS_1"/>
      <DO name="Ind095" type="SPS_1"/>
      <DO name="Ind096" type="SPS_1"/>
      <DO name="Ind097" type="SPS_1"/>
      <DO name="Ind098" type="SPS_1"/>
      <DO name="Ind099" type="SPS_1"/>
      <DO name="Ind100" type="SPS_1"/>
      <DO name="Ind101" type="SPS_1"/>
      <DO name="Ind102" type="SPS_1"/>
      <DO name="Ind103" type="SPS_1"/>
      <DO name="Ind104" type="SPS_1"/>
      <DO name="Ind105" type="SPS_1"/>
      <DO name="Ind106" type="SPS_1"/>
      <DO name="Ind107" type="SPS_1"/>
      <DO name="Ind108" type="SPS_1"/>
      <DO name="Ind109" type="SPS_1"/>
      <DO name="Ind110" type="SPS_1"/>
      <DO name="Ind111" type="SPS_1"/>
      <DO name="Ind112" type="SPS_1"/>
      <DO name="Ind113" type="SPS_1"/>
      <DO name="Ind114" type="SPS_1"/>
      <DO name="Ind115" type="SPS_1"/>
      <DO name="Ind116" type="SPS_1"/>
      <DO name="Ind117" type="SPS_1"/>
      <DO name="Ind118" type="SPS_1"/>
      <DO name="Ind119" type="SPS_1"/>
      <DO name="Ind120" type="SPS_1"/>
      <DO name="Ind121" type="SPS_1"/>
      <DO name="Ind122" type="SPS_1"/>
      <DO name="Ind123" type="SPS_1"/>
      <DO name="Ind124" type="SPS_1"/>
      <DO name="Ind125" type="SPS_1"/>
      <DO name="Ind126" type="SPS_1"/>
      <DO name="Ind127" type="SPS_1"/>
      <DO name="Ind128" type="SPS_1"/>
    </LNodeType>
    <LNodeType id="GGIO_12" lnClass="GGIO">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="SPCSO001" type="SPC_7"/>
      <DO name="SPCSO002" type="SPC_7"/>
      <DO name="SPCSO003" type="SPC_7"/>
      <DO name="SPCSO004" type="SPC_7"/>
      <DO name="SPCSO005" type="SPC_7"/>
      <DO name="SPCSO006" type="SPC_7"/>
      <DO name="SPCSO007" type="SPC_7"/>
      <DO name="SPCSO008" type="SPC_7"/>
      <DO name="SPCSO009" type="SPC_7"/>
      <DO name="SPCSO010" type="SPC_7"/>
      <DO name="SPCSO011" type="SPC_7"/>
      <DO name="SPCSO012" type="SPC_7"/>
      <DO name="SPCSO013" type="SPC_7"/>
      <DO name="SPCSO014" type="SPC_7"/>
      <DO name="SPCSO015" type="SPC_7"/>
      <DO name="SPCSO016" type="SPC_7"/>
      <DO name="SPCSO017" type="SPC_7"/>
      <DO name="SPCSO018" type="SPC_7"/>
      <DO name="SPCSO019" type="SPC_7"/>
      <DO name="SPCSO020" type="SPC_7"/>
      <DO name="SPCSO021" type="SPC_7"/>
      <DO name="SPCSO022" type="SPC_7"/>
      <DO name="SPCSO023" type="SPC_7"/>
      <DO name="SPCSO024" type="SPC_7"/>
      <DO name="SPCSO025" type="SPC_7"/>
      <DO name="SPCSO026" type="SPC_7"/>
      <DO name="SPCSO027" type="SPC_7"/>
      <DO name="SPCSO028" type="SPC_7"/>
      <DO name="SPCSO029" type="SPC_7"/>
      <DO name="SPCSO030" type="SPC_7"/>
      <DO name="SPCSO031" type="SPC_7"/>
      <DO name="SPCSO032" type="SPC_7"/>
      <DO name="SPCSO033" type="SPC_7"/>
      <DO name="SPCSO034" type="SPC_7"/>
      <DO name="SPCSO035" type="SPC_7"/>
      <DO name="SPCSO036" type="SPC_7"/>
      <DO name="SPCSO037" type="SPC_7"/>
      <DO name="SPCSO038" type="SPC_7"/>
      <DO name="SPCSO039" type="SPC_7"/>
      <DO name="SPCSO040" type="SPC_7"/>
      <DO name="SPCSO041" type="SPC_7"/>
      <DO name="SPCSO042" type="SPC_7"/>
      <DO name="SPCSO043" type="SPC_7"/>
      <DO name="SPCSO044" type="SPC_7"/>
      <DO name="SPCSO045" type="SPC_7"/>
      <DO name="SPCSO046" type="SPC_7"/>
      <DO name="SPCSO047" type="SPC_7"/>
      <DO name="SPCSO048" type="SPC_7"/>
      <DO name="SPCSO049" type="SPC_7"/>
      <DO name="SPCSO050" type="SPC_7"/>
      <DO name="SPCSO051" type="SPC_7"/>
      <DO name="SPCSO052" type="SPC_7"/>
      <DO name="SPCSO053" type="SPC_7"/>
      <DO name="SPCSO054" type="SPC_7"/>
      <DO name="SPCSO055" type="SPC_7"/>
      <DO name="SPCSO056" type="SPC_7"/>
      <DO name="SPCSO057" type="SPC_7"/>
      <DO name="SPCSO058" type="SPC_7"/>
      <DO name="SPCSO059" type="SPC_7"/>
      <DO name="SPCSO060" type="SPC_7"/>
      <DO name="SPCSO061" type="SPC_7"/>
      <DO name="SPCSO062" type="SPC_7"/>
      <DO name="SPCSO063" type="SPC_7"/>
      <DO name="SPCSO064" type="SPC_7"/>
      <DO name="SPCSO065" type="SPC_7"/>
      <DO name="SPCSO066" type="SPC_7"/>
      <DO name="SPCSO067" type="SPC_7"/>
      <DO name="SPCSO068" type="SPC_7"/>
      <DO name="SPCSO069" type="SPC_7"/>
      <DO name="SPCSO070" type="SPC_7"/>
      <DO name="SPCSO071" type="SPC_7"/>
      <DO name="SPCSO072" type="SPC_7"/>
      <DO name="SPCSO073" type="SPC_7"/>
      <DO name="SPCSO074" type="SPC_7"/>
      <DO name="SPCSO075" type="SPC_7"/>
      <DO name="SPCSO076" type="SPC_7"/>
      <DO name="SPCSO077" type="SPC_7"/>
      <DO name="SPCSO078" type="SPC_7"/>
      <DO name="SPCSO079" type="SPC_7"/>
      <DO name="SPCSO080" type="SPC_7"/>
      <DO name="SPCSO081" type="SPC_7"/>
      <DO name="SPCSO082" type="SPC_7"/>
      <DO name="SPCSO083" type="SPC_7"/>
      <DO name="SPCSO084" type="SPC_7"/>
      <DO name="SPCSO085" type="SPC_7"/>
      <DO name="SPCSO086" type="SPC_7"/>
      <DO name="SPCSO087" type="SPC_7"/>
      <DO name="SPCSO088" type="SPC_7"/>
      <DO name="SPCSO089" type="SPC_7"/>
      <DO name="SPCSO090" type="SPC_7"/>
      <DO name="SPCSO091" type="SPC_7"/>
      <DO name="SPCSO092" type="SPC_7"/>
      <DO name="SPCSO093" type="SPC_7"/>
      <DO name="SPCSO094" type="SPC_7"/>
      <DO name="SPCSO095" type="SPC_7"/>
      <DO name="SPCSO096" type="SPC_7"/>
      <DO name="SPCSO097" type="SPC_7"/>
      <DO name="SPCSO098" type="SPC_7"/>
      <DO name="SPCSO099" type="SPC_7"/>
      <DO name="SPCSO100" type="SPC_7"/>
      <DO name="SPCSO101" type="SPC_7"/>
      <DO name="SPCSO102" type="SPC_7"/>
      <DO name="SPCSO103" type="SPC_7"/>
      <DO name="SPCSO104" type="SPC_7"/>
      <DO name="SPCSO105" type="SPC_7"/>
      <DO name="SPCSO106" type="SPC_7"/>
      <DO name="SPCSO107" type="SPC_7"/>
      <DO name="SPCSO108" type="SPC_7"/>
      <DO name="SPCSO109" type="SPC_7"/>
      <DO name="SPCSO110" type="SPC_7"/>
      <DO name="SPCSO111" type="SPC_7"/>
      <DO name="SPCSO112" type="SPC_7"/>
      <DO name="SPCSO113" type="SPC_7"/>
      <DO name="SPCSO114" type="SPC_7"/>
      <DO name="SPCSO115" type="SPC_7"/>
      <DO name="SPCSO116" type="SPC_7"/>
      <DO name="SPCSO117" type="SPC_7"/>
      <DO name="SPCSO118" type="SPC_7"/>
      <DO name="SPCSO119" type="SPC_7"/>
      <DO name="SPCSO120" type="SPC_7"/>
      <DO name="SPCSO121" type="SPC_7"/>
      <DO name="SPCSO122" type="SPC_7"/>
      <DO name="SPCSO123" type="SPC_7"/>
      <DO name="SPCSO124" type="SPC_7"/>
      <DO name="SPCSO125" type="SPC_7"/>
      <DO name="SPCSO126" type="SPC_7"/>
      <DO name="SPCSO127" type="SPC_7"/>
      <DO name="SPCSO128" type="SPC_7"/>
    </LNodeType>
    <LNodeType id="GGIO_2" lnClass="GGIO">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="AnIn01" type="MV_0"/>
      <DO name="AnIn02" type="MV_0"/>
      <DO name="AnIn03" type="MV_0"/>
      <DO name="AnIn04" type="MV_0"/>
      <DO name="AnIn05" type="MV_0"/>
      <DO name="AnIn06" type="MV_0"/>
      <DO name="AnIn07" type="MV_0"/>
      <DO name="AnIn08" type="MV_0"/>
      <DO name="AnIn09" type="MV_0"/>
      <DO name="AnIn10" type="MV_0"/>
      <DO name="AnIn11" type="MV_0"/>
      <DO name="AnIn12" type="MV_0"/>
      <DO name="AnIn13" type="MV_0"/>
      <DO name="AnIn14" type="MV_0"/>
      <DO name="AnIn15" type="MV_0"/>
      <DO name="AnIn16" type="MV_0"/>
      <DO name="AnIn17" type="MV_0"/>
      <DO name="AnIn18" type="MV_0"/>
      <DO name="AnIn19" type="MV_0"/>
      <DO name="AnIn20" type="MV_0"/>
      <DO name="AnIn21" type="MV_0"/>
      <DO name="AnIn22" type="MV_0"/>
      <DO name="AnIn23" type="MV_0"/>
      <DO name="AnIn24" type="MV_0"/>
      <DO name="AnIn25" type="MV_0"/>
      <DO name="AnIn26" type="MV_0"/>
      <DO name="AnIn27" type="MV_0"/>
      <DO name="AnIn28" type="MV_0"/>
      <DO name="AnIn29" type="MV_0"/>
      <DO name="AnIn30" type="MV_0"/>
      <DO name="AnIn31" type="MV_0"/>
      <DO name="AnIn32" type="MV_0"/>
      <DO name="Ind001" type="SPS_1"/>
      <DO name="Ind002" type="SPS_1"/>
      <DO name="Ind003" type="SPS_1"/>
      <DO name="Ind004" type="SPS_1"/>
      <DO name="Ind005" type="SPS_1"/>
      <DO name="Ind006" type="SPS_1"/>
      <DO name="Ind007" type="SPS_1"/>
      <DO name="Ind008" type="SPS_1"/>
      <DO name="Ind009" type="SPS_1"/>
      <DO name="Ind010" type="SPS_1"/>
      <DO name="Ind011" type="SPS_1"/>
      <DO name="Ind012" type="SPS_1"/>
      <DO name="Ind013" type="SPS_1"/>
      <DO name="Ind014" type="SPS_1"/>
      <DO name="Ind015" type="SPS_1"/>
      <DO name="Ind016" type="SPS_1"/>
      <DO name="Ind017" type="SPS_1"/>
      <DO name="Ind018" type="SPS_1"/>
      <DO name="Ind019" type="SPS_1"/>
      <DO name="Ind020" type="SPS_1"/>
      <DO name="Ind021" type="SPS_1"/>
      <DO name="Ind022" type="SPS_1"/>
      <DO name="Ind023" type="SPS_1"/>
      <DO name="Ind024" type="SPS_1"/>
      <DO name="Ind025" type="SPS_1"/>
      <DO name="Ind026" type="SPS_1"/>
      <DO name="Ind027" type="SPS_1"/>
      <DO name="Ind028" type="SPS_1"/>
      <DO name="Ind029" type="SPS_1"/>
      <DO name="Ind030" type="SPS_1"/>
      <DO name="Ind031" type="SPS_1"/>
      <DO name="Ind032" type="SPS_1"/>
      <DO name="Ind033" type="SPS_1"/>
      <DO name="Ind034" type="SPS_1"/>
      <DO name="Ind035" type="SPS_1"/>
      <DO name="Ind036" type="SPS_1"/>
      <DO name="Ind037" type="SPS_1"/>
      <DO name="Ind038" type="SPS_1"/>
      <DO name="Ind039" type="SPS_1"/>
      <DO name="Ind040" type="SPS_1"/>
      <DO name="Ind041" type="SPS_1"/>
      <DO name="Ind042" type="SPS_1"/>
      <DO name="Ind043" type="SPS_1"/>
      <DO name="Ind044" type="SPS_1"/>
      <DO name="Ind045" type="SPS_1"/>
      <DO name="Ind046" type="SPS_1"/>
      <DO name="Ind047" type="SPS_1"/>
      <DO name="Ind048" type="SPS_1"/>
      <DO name="Ind049" type="SPS_1"/>
      <DO name="Ind050" type="SPS_1"/>
      <DO name="Ind051" type="SPS_1"/>
      <DO name="Ind052" type="SPS_1"/>
      <DO name="Ind053" type="SPS_1"/>
      <DO name="Ind054" type="SPS_1"/>
      <DO name="Ind055" type="SPS_1"/>
      <DO name="Ind056" type="SPS_1"/>
      <DO name="Ind057" type="SPS_1"/>
      <DO name="Ind058" type="SPS_1"/>
      <DO name="Ind059" type="SPS_1"/>
      <DO name="Ind060" type="SPS_1"/>
      <DO name="Ind061" type="SPS_1"/>
      <DO name="Ind062" type="SPS_1"/>
      <DO name="Ind063" type="SPS_1"/>
      <DO name="Ind064" type="SPS_1"/>
      <DO name="Ind065" type="SPS_1"/>
      <DO name="Ind066" type="SPS_1"/>
      <DO name="Ind067" type="SPS_1"/>
      <DO name="Ind068" type="SPS_1"/>
      <DO name="Ind069" type="SPS_1"/>
      <DO name="Ind070" type="SPS_1"/>
      <DO name="Ind071" type="SPS_1"/>
      <DO name="Ind072" type="SPS_1"/>
      <DO name="Ind073" type="SPS_1"/>
      <DO name="Ind074" type="SPS_1"/>
      <DO name="Ind075" type="SPS_1"/>
      <DO name="Ind076" type="SPS_1"/>
      <DO name="Ind077" type="SPS_1"/>
      <DO name="Ind078" type="SPS_1"/>
      <DO name="Ind079" type="SPS_1"/>
      <DO name="Ind080" type="SPS_1"/>
      <DO name="Ind081" type="SPS_1"/>
      <DO name="Ind082" type="SPS_1"/>
      <DO name="Ind083" type="SPS_1"/>
      <DO name="Ind084" type="SPS_1"/>
      <DO name="Ind085" type="SPS_1"/>
      <DO name="Ind086" type="SPS_1"/>
      <DO name="Ind087" type="SPS_1"/>
      <DO name="Ind088" type="SPS_1"/>
      <DO name="Ind089" type="SPS_1"/>
      <DO name="Ind090" type="SPS_1"/>
      <DO name="Ind091" type="SPS_1"/>
      <DO name="Ind092" type="SPS_1"/>
      <DO name="Ind093" type="SPS_1"/>
      <DO name="Ind094" type="SPS_1"/>
      <DO name="Ind095" type="SPS_1"/>
      <DO name="Ind096" type="SPS_1"/>
      <DO name="Ind097" type="SPS_1"/>
      <DO name="Ind098" type="SPS_1"/>
      <DO name="Ind099" type="SPS_1"/>
      <DO name="Ind100" type="SPS_1"/>
      <DO name="Ind101" type="SPS_1"/>
      <DO name="Ind102" type="SPS_1"/>
      <DO name="Ind103" type="SPS_1"/>
      <DO name="Ind104" type="SPS_1"/>
      <DO name="Ind105" type="SPS_1"/>
      <DO name="Ind106" type="SPS_1"/>
      <DO name="Ind107" type="SPS_1"/>
      <DO name="Ind108" type="SPS_1"/>
      <DO name="Ind109" type="SPS_1"/>
      <DO name="Ind110" type="SPS_1"/>
      <DO name="Ind111" type="SPS_1"/>
      <DO name="Ind112" type="SPS_1"/>
      <DO name="Ind113" type="SPS_1"/>
      <DO name="Ind114" type="SPS_1"/>
      <DO name="Ind115" type="SPS_1"/>
      <DO name="Ind116" type="SPS_1"/>
      <DO name="Ind117" type="SPS_1"/>
      <DO name="Ind118" type="SPS_1"/>
      <DO name="Ind119" type="SPS_1"/>
      <DO name="Ind120" type="SPS_1"/>
      <DO name="Ind121" type="SPS_1"/>
      <DO name="Ind122" type="SPS_1"/>
      <DO name="Ind123" type="SPS_1"/>
      <DO name="Ind124" type="SPS_1"/>
      <DO name="Ind125" type="SPS_1"/>
      <DO name="Ind126" type="SPS_1"/>
      <DO name="Ind127" type="SPS_1"/>
      <DO name="Ind128" type="SPS_1"/>
      <DO name="Ind129" type="SPS_1"/>
      <DO name="Ind130" type="SPS_1"/>
      <DO name="Ind131" type="SPS_1"/>
      <DO name="Ind132" type="SPS_1"/>
      <DO name="Ind133" type="SPS_1"/>
      <DO name="Ind134" type="SPS_1"/>
      <DO name="Ind135" type="SPS_1"/>
      <DO name="Ind136" type="SPS_1"/>
      <DO name="Ind137" type="SPS_1"/>
      <DO name="Ind138" type="SPS_1"/>
      <DO name="Ind139" type="SPS_1"/>
      <DO name="Ind140" type="SPS_1"/>
      <DO name="Ind141" type="SPS_1"/>
      <DO name="Ind142" type="SPS_1"/>
      <DO name="Ind143" type="SPS_1"/>
      <DO name="Ind144" type="SPS_1"/>
      <DO name="Ind145" type="SPS_1"/>
      <DO name="Ind146" type="SPS_1"/>
      <DO name="Ind147" type="SPS_1"/>
      <DO name="Ind148" type="SPS_1"/>
      <DO name="Ind149" type="SPS_1"/>
      <DO name="Ind150" type="SPS_1"/>
      <DO name="Ind151" type="SPS_1"/>
      <DO name="Ind152" type="SPS_1"/>
      <DO name="Ind153" type="SPS_1"/>
      <DO name="Ind154" type="SPS_1"/>
      <DO name="Ind155" type="SPS_1"/>
      <DO name="Ind156" type="SPS_1"/>
      <DO name="Ind157" type="SPS_1"/>
      <DO name="Ind158" type="SPS_1"/>
      <DO name="Ind159" type="SPS_1"/>
      <DO name="Ind160" type="SPS_1"/>
      <DO name="Ind161" type="SPS_1"/>
      <DO name="Ind162" type="SPS_1"/>
      <DO name="Ind163" type="SPS_1"/>
      <DO name="Ind164" type="SPS_1"/>
      <DO name="Ind165" type="SPS_1"/>
      <DO name="Ind166" type="SPS_1"/>
      <DO name="Ind167" type="SPS_1"/>
      <DO name="Ind168" type="SPS_1"/>
      <DO name="Ind169" type="SPS_1"/>
      <DO name="Ind170" type="SPS_1"/>
      <DO name="Ind171" type="SPS_1"/>
      <DO name="Ind172" type="SPS_1"/>
      <DO name="Ind173" type="SPS_1"/>
      <DO name="Ind174" type="SPS_1"/>
      <DO name="Ind175" type="SPS_1"/>
      <DO name="Ind176" type="SPS_1"/>
      <DO name="Ind177" type="SPS_1"/>
      <DO name="Ind178" type="SPS_1"/>
      <DO name="Ind179" type="SPS_1"/>
      <DO name="Ind180" type="SPS_1"/>
      <DO name="Ind181" type="SPS_1"/>
      <DO name="Ind182" type="SPS_1"/>
      <DO name="Ind183" type="SPS_1"/>
      <DO name="Ind184" type="SPS_1"/>
      <DO name="Ind185" type="SPS_1"/>
      <DO name="Ind186" type="SPS_1"/>
      <DO name="Ind187" type="SPS_1"/>
      <DO name="Ind188" type="SPS_1"/>
      <DO name="Ind189" type="SPS_1"/>
      <DO name="Ind190" type="SPS_1"/>
      <DO name="Ind191" type="SPS_1"/>
      <DO name="Ind192" type="SPS_1"/>
      <DO name="Ind193" type="SPS_1"/>
      <DO name="Ind194" type="SPS_1"/>
      <DO name="Ind195" type="SPS_1"/>
      <DO name="Ind196" type="SPS_1"/>
      <DO name="Ind197" type="SPS_1"/>
      <DO name="Ind198" type="SPS_1"/>
      <DO name="Ind199" type="SPS_1"/>
      <DO name="Ind200" type="SPS_1"/>
      <DO name="Ind201" type="SPS_1"/>
      <DO name="Ind202" type="SPS_1"/>
      <DO name="Ind203" type="SPS_1"/>
      <DO name="Ind204" type="SPS_1"/>
      <DO name="Ind205" type="SPS_1"/>
      <DO name="Ind206" type="SPS_1"/>
      <DO name="Ind207" type="SPS_1"/>
      <DO name="Ind208" type="SPS_1"/>
      <DO name="Ind209" type="SPS_1"/>
      <DO name="Ind210" type="SPS_1"/>
      <DO name="Ind211" type="SPS_1"/>
      <DO name="Ind212" type="SPS_1"/>
      <DO name="Ind213" type="SPS_1"/>
      <DO name="Ind214" type="SPS_1"/>
      <DO name="Ind215" type="SPS_1"/>
      <DO name="Ind216" type="SPS_1"/>
      <DO name="Ind217" type="SPS_1"/>
      <DO name="Ind218" type="SPS_1"/>
      <DO name="Ind219" type="SPS_1"/>
      <DO name="Ind220" type="SPS_1"/>
      <DO name="Ind221" type="SPS_1"/>
      <DO name="Ind222" type="SPS_1"/>
      <DO name="Ind223" type="SPS_1"/>
      <DO name="Ind224" type="SPS_1"/>
      <DO name="Ind225" type="SPS_1"/>
      <DO name="Ind226" type="SPS_1"/>
      <DO name="Ind227" type="SPS_1"/>
      <DO name="Ind228" type="SPS_1"/>
      <DO name="Ind229" type="SPS_1"/>
      <DO name="Ind230" type="SPS_1"/>
      <DO name="Ind231" type="SPS_1"/>
      <DO name="Ind232" type="SPS_1"/>
      <DO name="Ind233" type="SPS_1"/>
      <DO name="Ind234" type="SPS_1"/>
      <DO name="Ind235" type="SPS_1"/>
      <DO name="Ind236" type="SPS_1"/>
      <DO name="Ind237" type="SPS_1"/>
      <DO name="Ind238" type="SPS_1"/>
      <DO name="Ind239" type="SPS_1"/>
      <DO name="Ind240" type="SPS_1"/>
      <DO name="Ind241" type="SPS_1"/>
      <DO name="Ind242" type="SPS_1"/>
      <DO name="Ind243" type="SPS_1"/>
      <DO name="Ind244" type="SPS_1"/>
      <DO name="Ind245" type="SPS_1"/>
      <DO name="Ind246" type="SPS_1"/>
      <DO name="Ind247" type="SPS_1"/>
      <DO name="Ind248" type="SPS_1"/>
      <DO name="Ind249" type="SPS_1"/>
      <DO name="Ind250" type="SPS_1"/>
      <DO name="Ind251" type="SPS_1"/>
      <DO name="Ind252" type="SPS_1"/>
      <DO name="Ind253" type="SPS_1"/>
      <DO name="Ind254" type="SPS_1"/>
      <DO name="Ind255" type="SPS_1"/>
      <DO name="Ind256" type="SPS_1"/>
      <DO name="OpnSt01" type="SPS_2"/>
      <DO name="OpnSt02" type="SPS_2"/>
      <DO name="OpnSt03" type="SPS_2"/>
      <DO name="OpnSt04" type="SPS_2"/>
      <DO name="OpnSt05" type="SPS_2"/>
      <DO name="OpnSt06" type="SPS_2"/>
      <DO name="OpnSt07" type="SPS_2"/>
      <DO name="OpnSt08" type="SPS_2"/>
      <DO name="OpnSt09" type="SPS_2"/>
      <DO name="OpnSt10" type="SPS_2"/>
      <DO name="OpnSt11" type="SPS_2"/>
      <DO name="OpnSt12" type="SPS_2"/>
      <DO name="OpnSt13" type="SPS_2"/>
      <DO name="OpnSt14" type="SPS_2"/>
      <DO name="OpnSt15" type="SPS_2"/>
      <DO name="OpnSt16" type="SPS_2"/>
      <DO name="ClsSt01" type="SPS_2"/>
      <DO name="ClsSt02" type="SPS_2"/>
      <DO name="ClsSt03" type="SPS_2"/>
      <DO name="ClsSt04" type="SPS_2"/>
      <DO name="ClsSt05" type="SPS_2"/>
      <DO name="ClsSt06" type="SPS_2"/>
      <DO name="ClsSt07" type="SPS_2"/>
      <DO name="ClsSt08" type="SPS_2"/>
      <DO name="ClsSt09" type="SPS_2"/>
      <DO name="ClsSt10" type="SPS_2"/>
      <DO name="ClsSt11" type="SPS_2"/>
      <DO name="ClsSt12" type="SPS_2"/>
      <DO name="ClsSt13" type="SPS_2"/>
      <DO name="ClsSt14" type="SPS_2"/>
      <DO name="ClsSt15" type="SPS_2"/>
      <DO name="ClsSt16" type="SPS_2"/>
      <DO name="BadSt01" type="SPS_2"/>
      <DO name="BadSt02" type="SPS_2"/>
      <DO name="BadSt03" type="SPS_2"/>
      <DO name="BadSt04" type="SPS_2"/>
      <DO name="BadSt05" type="SPS_2"/>
      <DO name="BadSt06" type="SPS_2"/>
      <DO name="BadSt07" type="SPS_2"/>
      <DO name="BadSt08" type="SPS_2"/>
      <DO name="BadSt09" type="SPS_2"/>
      <DO name="BadSt10" type="SPS_2"/>
      <DO name="BadSt11" type="SPS_2"/>
      <DO name="BadSt12" type="SPS_2"/>
      <DO name="BadSt13" type="SPS_2"/>
      <DO name="BadSt14" type="SPS_2"/>
      <DO name="BadSt15" type="SPS_2"/>
      <DO name="BadSt16" type="SPS_2"/>
      <DO name="IntermSt01" type="SPS_2"/>
      <DO name="IntermSt02" type="SPS_2"/>
      <DO name="IntermSt03" type="SPS_2"/>
      <DO name="IntermSt04" type="SPS_2"/>
      <DO name="IntermSt05" type="SPS_2"/>
      <DO name="IntermSt06" type="SPS_2"/>
      <DO name="IntermSt07" type="SPS_2"/>
      <DO name="IntermSt08" type="SPS_2"/>
      <DO name="IntermSt09" type="SPS_2"/>
      <DO name="IntermSt10" type="SPS_2"/>
      <DO name="IntermSt11" type="SPS_2"/>
      <DO name="IntermSt12" type="SPS_2"/>
      <DO name="IntermSt13" type="SPS_2"/>
      <DO name="IntermSt14" type="SPS_2"/>
      <DO name="IntermSt15" type="SPS_2"/>
      <DO name="IntermSt16" type="SPS_2"/>
      <DO name="IndPos01" type="DPS_0"/>
      <DO name="IndPos02" type="DPS_0"/>
      <DO name="IndPos03" type="DPS_0"/>
      <DO name="IndPos04" type="DPS_0"/>
      <DO name="IndPos05" type="DPS_0"/>
      <DO name="IndPos06" type="DPS_0"/>
      <DO name="IndPos07" type="DPS_0"/>
      <DO name="IndPos08" type="DPS_0"/>
      <DO name="IndPos09" type="DPS_0"/>
      <DO name="IndPos10" type="DPS_0"/>
      <DO name="IndPos11" type="DPS_0"/>
      <DO name="IndPos12" type="DPS_0"/>
      <DO name="IndPos13" type="DPS_0"/>
      <DO name="IndPos14" type="DPS_0"/>
      <DO name="IndPos15" type="DPS_0"/>
      <DO name="IndPos16" type="DPS_0"/>
    </LNodeType>
    <LNodeType id="GGIO_3" lnClass="GGIO">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="AnIn01" type="MV_4"/>
      <DO name="AnIn02" type="MV_4"/>
      <DO name="AnIn03" type="MV_4"/>
      <DO name="AnIn04" type="MV_4"/>
      <DO name="AnIn05" type="MV_4"/>
      <DO name="AnIn06" type="MV_4"/>
      <DO name="AnIn07" type="MV_4"/>
      <DO name="AnIn08" type="MV_4"/>
      <DO name="AnIn09" type="MV_4"/>
      <DO name="AnIn10" type="MV_4"/>
      <DO name="AnIn11" type="MV_4"/>
      <DO name="AnIn12" type="MV_4"/>
      <DO name="AnIn13" type="MV_4"/>
      <DO name="AnIn14" type="MV_4"/>
      <DO name="AnIn15" type="MV_4"/>
      <DO name="AnIn16" type="MV_4"/>
      <DO name="AnIn17" type="MV_4"/>
      <DO name="AnIn18" type="MV_4"/>
      <DO name="AnIn19" type="MV_4"/>
      <DO name="AnIn20" type="MV_4"/>
      <DO name="AnIn21" type="MV_4"/>
      <DO name="AnIn22" type="MV_4"/>
      <DO name="AnIn23" type="MV_4"/>
      <DO name="AnIn24" type="MV_4"/>
      <DO name="AnIn25" type="MV_4"/>
      <DO name="AnIn26" type="MV_4"/>
      <DO name="AnIn27" type="MV_4"/>
      <DO name="AnIn28" type="MV_4"/>
      <DO name="AnIn29" type="MV_4"/>
      <DO name="AnIn30" type="MV_4"/>
      <DO name="AnIn31" type="MV_4"/>
      <DO name="AnIn32" type="MV_4"/>
      <DO name="DbMax01" type="ASG_1"/>
      <DO name="DbMax02" type="ASG_1"/>
      <DO name="DbMax03" type="ASG_1"/>
      <DO name="DbMax04" type="ASG_1"/>
      <DO name="DbMax05" type="ASG_1"/>
      <DO name="DbMax06" type="ASG_1"/>
      <DO name="DbMax07" type="ASG_1"/>
      <DO name="DbMax08" type="ASG_1"/>
      <DO name="DbMax09" type="ASG_1"/>
      <DO name="DbMax10" type="ASG_1"/>
      <DO name="DbMax11" type="ASG_1"/>
      <DO name="DbMax12" type="ASG_1"/>
      <DO name="DbMax13" type="ASG_1"/>
      <DO name="DbMax14" type="ASG_1"/>
      <DO name="DbMax15" type="ASG_1"/>
      <DO name="DbMax16" type="ASG_1"/>
      <DO name="DbMax17" type="ASG_1"/>
      <DO name="DbMax18" type="ASG_1"/>
      <DO name="DbMax19" type="ASG_1"/>
      <DO name="DbMax20" type="ASG_1"/>
      <DO name="DbMax21" type="ASG_1"/>
      <DO name="DbMax22" type="ASG_1"/>
      <DO name="DbMax23" type="ASG_1"/>
      <DO name="DbMax24" type="ASG_1"/>
      <DO name="DbMax25" type="ASG_1"/>
      <DO name="DbMax26" type="ASG_1"/>
      <DO name="DbMax27" type="ASG_1"/>
      <DO name="DbMax28" type="ASG_1"/>
      <DO name="DbMax29" type="ASG_1"/>
      <DO name="DbMax30" type="ASG_1"/>
      <DO name="DbMax31" type="ASG_1"/>
      <DO name="DbMax32" type="ASG_1"/>
      <DO name="DbMin01" type="ASG_1"/>
      <DO name="DbMin02" type="ASG_1"/>
      <DO name="DbMin03" type="ASG_1"/>
      <DO name="DbMin04" type="ASG_1"/>
      <DO name="DbMin05" type="ASG_1"/>
      <DO name="DbMin06" type="ASG_1"/>
      <DO name="DbMin07" type="ASG_1"/>
      <DO name="DbMin08" type="ASG_1"/>
      <DO name="DbMin09" type="ASG_1"/>
      <DO name="DbMin10" type="ASG_1"/>
      <DO name="DbMin11" type="ASG_1"/>
      <DO name="DbMin12" type="ASG_1"/>
      <DO name="DbMin13" type="ASG_1"/>
      <DO name="DbMin14" type="ASG_1"/>
      <DO name="DbMin15" type="ASG_1"/>
      <DO name="DbMin16" type="ASG_1"/>
      <DO name="DbMin17" type="ASG_1"/>
      <DO name="DbMin18" type="ASG_1"/>
      <DO name="DbMin19" type="ASG_1"/>
      <DO name="DbMin20" type="ASG_1"/>
      <DO name="DbMin21" type="ASG_1"/>
      <DO name="DbMin22" type="ASG_1"/>
      <DO name="DbMin23" type="ASG_1"/>
      <DO name="DbMin24" type="ASG_1"/>
      <DO name="DbMin25" type="ASG_1"/>
      <DO name="DbMin26" type="ASG_1"/>
      <DO name="DbMin27" type="ASG_1"/>
      <DO name="DbMin28" type="ASG_1"/>
      <DO name="DbMin29" type="ASG_1"/>
      <DO name="DbMin30" type="ASG_1"/>
      <DO name="DbMin31" type="ASG_1"/>
      <DO name="DbMin32" type="ASG_1"/>
    </LNodeType>
    <LNodeType id="LGOS_1" lnClass="LGOS">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="St" type="SPS_1"/>
      <DO name="Alm" type="SPS_4"/>
      <DO name="SimSt" type="SPS_1"/>
      <DO name="LastStNum" type="INS_0"/>
      <DO name="LastSqNum" type="INS_2"/>
      <DO name="RxConfRevNum" type="INS_0"/>
      <DO name="ConfRevNum" type="INS_0"/>
      <DO name="GoCBRef" type="ORG_1"/>
      <DO name="MAC" type="VSG_0"/>
      <DO name="APPID" type="ING_0"/>
      <DO name="GoDatSetRef" type="ORG_3"/>
      <DO name="GoID" type="VSG_0"/>
      <DO name="RgRxMode" type="ENG_2"/>
      <DO name="RgSrcIP" type="VSG_0"/>
      <DO name="RgDstIP" type="VSG_0"/>
      <DO name="SecEna" type="ENG_4"/>
      <DO name="RxMode" type="ENG_9"/>
      <DO name="InRef01" type="ORG_4"/>
      <DO name="InRef02" type="ORG_4"/>
      <DO name="InRef03" type="ORG_4"/>
      <DO name="InRef04" type="ORG_4"/>
      <DO name="InRef05" type="ORG_4"/>
      <DO name="InRef06" type="ORG_4"/>
      <DO name="InRef07" type="ORG_4"/>
      <DO name="InRef08" type="ORG_4"/>
      <DO name="InRef09" type="ORG_4"/>
      <DO name="InRef10" type="ORG_4"/>
      <DO name="InRef11" type="ORG_4"/>
      <DO name="InRef12" type="ORG_4"/>
      <DO name="InRef13" type="ORG_4"/>
      <DO name="InRef14" type="ORG_4"/>
      <DO name="InRef15" type="ORG_4"/>
      <DO name="InRef16" type="ORG_4"/>
      <DO name="InRef17" type="ORG_4"/>
      <DO name="InRef18" type="ORG_4"/>
      <DO name="InRef19" type="ORG_4"/>
      <DO name="InRef20" type="ORG_4"/>
      <DO name="InRef21" type="ORG_4"/>
      <DO name="InRef22" type="ORG_4"/>
      <DO name="InRef23" type="ORG_4"/>
      <DO name="InRef24" type="ORG_4"/>
      <DO name="InRef25" type="ORG_4"/>
      <DO name="InRef26" type="ORG_4"/>
      <DO name="InRef27" type="ORG_4"/>
      <DO name="InRef28" type="ORG_4"/>
      <DO name="InRef29" type="ORG_4"/>
      <DO name="InRef30" type="ORG_4"/>
      <DO name="InRef31" type="ORG_4"/>
      <DO name="InRef32" type="ORG_4"/>
      <DO name="InRef33" type="ORG_4"/>
      <DO name="InRef34" type="ORG_4"/>
      <DO name="InRef35" type="ORG_4"/>
      <DO name="InRef36" type="ORG_4"/>
      <DO name="InRef37" type="ORG_4"/>
      <DO name="InRef38" type="ORG_4"/>
      <DO name="InRef39" type="ORG_4"/>
      <DO name="InRef40" type="ORG_4"/>
      <DO name="InRef41" type="ORG_4"/>
      <DO name="InRef42" type="ORG_4"/>
      <DO name="InRef43" type="ORG_4"/>
      <DO name="InRef44" type="ORG_4"/>
      <DO name="InRef45" type="ORG_4"/>
      <DO name="InRef46" type="ORG_4"/>
      <DO name="InRef47" type="ORG_4"/>
      <DO name="InRef48" type="ORG_4"/>
      <DO name="InRef49" type="ORG_4"/>
      <DO name="InRef50" type="ORG_4"/>
      <DO name="InRef51" type="ORG_4"/>
      <DO name="InRef52" type="ORG_4"/>
      <DO name="InRef53" type="ORG_4"/>
      <DO name="InRef54" type="ORG_4"/>
      <DO name="InRef55" type="ORG_4"/>
      <DO name="InRef56" type="ORG_4"/>
      <DO name="InRef57" type="ORG_4"/>
      <DO name="InRef58" type="ORG_4"/>
      <DO name="InRef59" type="ORG_4"/>
      <DO name="InRef60" type="ORG_4"/>
      <DO name="InRef61" type="ORG_4"/>
      <DO name="InRef62" type="ORG_4"/>
      <DO name="InRef63" type="ORG_4"/>
      <DO name="InRef64" type="ORG_4"/>
    </LNodeType>
    <LNodeType id="CILO_0" lnClass="CILO">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="EnaOpn" type="SPS_1"/>
      <DO name="EnaCls" type="SPS_1"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="CSWI_2" lnClass="CSWI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Loc" type="SPS_1"/>
      <DO name="Pos" type="DPC_0"/>
      <DO name="CmdBlk" type="SPC_8"/>
      <DO name="Blk" type="SPS_1"/>
      <DO name="OpOpn" type="ACT_3"/>
      <DO name="SelOpn" type="SPS_1"/>
      <DO name="OpCls" type="ACT_3"/>
      <DO name="SelCls" type="SPS_1"/>
      <DO name="BlkOpn" type="SPC_10"/>
      <DO name="BlkCls" type="SPC_10"/>
    </LNodeType>
    <LNodeType id="XCBR_2" lnClass="XCBR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Loc" type="SPS_1"/>
      <DO name="EEHealth" type="ENS_1"/>
      <DO name="OpCnt" type="INS_0"/>
      <DO name="Pos" type="DPC_0"/>
      <DO name="BlkOpn" type="SPC_8"/>
      <DO name="BlkCls" type="SPC_8"/>
      <DO name="OpOpn" type="ACT_4"/>
      <DO name="OpCls" type="ACT_5"/>
      <DO name="BadSt1" type="SPS_2"/>
      <DO name="ClsSt1" type="SPS_2"/>
      <DO name="OpnSt1" type="SPS_2"/>
      <DO name="Dsc" type="SPS_1"/>
      <DO name="Alm" type="SPS_4"/>
      <DO name="MnlOpn" type="SPS_2"/>
      <DO name="MnlCls" type="SPS_2"/>
      <DO name="AnyPoleOpn" type="SPS_2"/>
      <DO name="OnePoleOpn" type="SPS_2"/>
      <DO name="OutOfSrv" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
      <DO name="InRef4" type="ORG_0"/>
      <DO name="InRef5" type="ORG_0"/>
      <DO name="InRef6" type="ORG_0"/>
      <DO name="InRef7" type="ORG_0"/>
      <DO name="InRef8" type="ORG_0"/>
      <DO name="InRef9" type="ORG_0"/>
      <DO name="InRef10" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="XCBR_1" lnClass="XCBR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Loc" type="SPS_1"/>
      <DO name="OpCnt" type="INS_0"/>
      <DO name="Pos" type="DPC_1"/>
      <DO name="BlkOpn" type="SPC_3"/>
      <DO name="BlkCls" type="SPC_3"/>
      <DO name="BadSt1" type="SPS_2"/>
      <DO name="ClsSt1" type="SPS_2"/>
      <DO name="OpnSt1" type="SPS_2"/>
      <DO name="IntermSt1" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="CSWI_0" lnClass="CSWI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Loc" type="SPS_1"/>
      <DO name="Pos" type="DPC_0"/>
    </LNodeType>
    <LNodeType id="XSWI_3" lnClass="XSWI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Loc" type="SPS_1"/>
      <DO name="EEHealth" type="ENS_1"/>
      <DO name="OpCnt" type="INS_0"/>
      <DO name="Pos" type="DPC_0"/>
      <DO name="BlkOpn" type="SPC_8"/>
      <DO name="BlkCls" type="SPC_8"/>
      <DO name="SwTyp" type="ENS_4"/>
      <DO name="OpOpn" type="ACT_5"/>
      <DO name="OpCls" type="ACT_5"/>
      <DO name="BadSt1" type="SPS_2"/>
      <DO name="ClsSt1" type="SPS_2"/>
      <DO name="OpnSt1" type="SPS_2"/>
      <DO name="Dsc" type="SPS_1"/>
      <DO name="Alm" type="SPS_4"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
      <DO name="InRef4" type="ORG_0"/>
      <DO name="InRef5" type="ORG_0"/>
      <DO name="InRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="XSWI_1" lnClass="XSWI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Loc" type="SPS_1"/>
      <DO name="OpCnt" type="INS_0"/>
      <DO name="Pos" type="DPC_1"/>
      <DO name="BlkOpn" type="SPC_3"/>
      <DO name="BlkCls" type="SPC_3"/>
      <DO name="SwTyp" type="ENS_4"/>
      <DO name="BadSt1" type="SPS_2"/>
      <DO name="ClsSt1" type="SPS_2"/>
      <DO name="OpnSt1" type="SPS_2"/>
      <DO name="IntermSt1" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PTOV_0" lnClass="PTOV">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_1"/>
      <DO name="Op" type="ACT_2"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="DpoPhs1" type="SPS_2"/>
      <DO name="DpoPhs2" type="SPS_2"/>
      <DO name="DpoPhs3" type="SPS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PTOV_3" lnClass="PTOV">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PTUV_0" lnClass="PTUV">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_1"/>
      <DO name="Op" type="ACT_2"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="DpoPhs1" type="SPS_2"/>
      <DO name="DpoPhs2" type="SPS_2"/>
      <DO name="DpoPhs3" type="SPS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PTUV_1" lnClass="PTUV">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PDIS_4" lnClass="PDIS">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PSDE_0" lnClass="PSDE">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Watt" type="MV_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="GAPC_1" lnClass="GAPC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Alm1" type="SPS_1"/>
      <DO name="FuFail" type="SPS_4"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="VSigLos" type="SPS_2"/>
      <DO name="NeutOpn" type="SPS_2"/>
    </LNodeType>
    <LNodeType id="PIOC_0" lnClass="PIOC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_1"/>
      <DO name="Op" type="ACT_2"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="DpoPhs1" type="SPS_2"/>
      <DO name="DpoPhs2" type="SPS_2"/>
      <DO name="DpoPhs3" type="SPS_2"/>
      <DO name="BlkRef11" type="ORG_0"/>
      <DO name="BlkRef12" type="ORG_0"/>
      <DO name="BlkRef13" type="ORG_0"/>
      <DO name="BlkRef21" type="ORG_0"/>
      <DO name="BlkRef22" type="ORG_0"/>
      <DO name="BlkRef23" type="ORG_0"/>
      <DO name="BlkRef31" type="ORG_0"/>
      <DO name="BlkRef32" type="ORG_0"/>
      <DO name="BlkRef33" type="ORG_0"/>
      <DO name="BlkRef41" type="ORG_0"/>
      <DO name="BlkRef42" type="ORG_0"/>
      <DO name="BlkRef43" type="ORG_0"/>
      <DO name="BlkRef51" type="ORG_0"/>
      <DO name="BlkRef52" type="ORG_0"/>
      <DO name="BlkRef53" type="ORG_0"/>
      <DO name="BlkRef61" type="ORG_0"/>
      <DO name="BlkRef62" type="ORG_0"/>
      <DO name="BlkRef63" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PIOC_2" lnClass="PIOC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="BlkRef11" type="ORG_0"/>
      <DO name="BlkRef21" type="ORG_0"/>
      <DO name="BlkRef31" type="ORG_0"/>
      <DO name="BlkRef41" type="ORG_0"/>
      <DO name="BlkRef51" type="ORG_0"/>
      <DO name="BlkRef61" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PSCH_6" lnClass="PSCH">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="TxPrm" type="ACT_3"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="InRef01" type="ORG_0"/>
      <DO name="InRef02" type="ORG_0"/>
      <DO name="InRef03" type="ORG_0"/>
      <DO name="InRef21" type="ORG_0"/>
      <DO name="InRef22" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PSCH_7" lnClass="PSCH">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="TxBlk" type="ACT_3"/>
      <DO name="TxStop" type="SPS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="InRef01" type="ORG_0"/>
      <DO name="InRef02" type="ORG_0"/>
      <DO name="InRef03" type="ORG_0"/>
      <DO name="InRef11" type="ORG_0"/>
      <DO name="InRef12" type="ORG_0"/>
      <DO name="InRef13" type="ORG_0"/>
      <DO name="InRef21" type="ORG_0"/>
      <DO name="InRef22" type="ORG_0"/>
      <DO name="InRef31" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="RDIR_0" lnClass="RDIR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Dir" type="ACD_1"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="RDIR_1" lnClass="RDIR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Dir" type="ACD_2"/>
      <DO name="FwdOp" type="SPS_2"/>
      <DO name="RvOp" type="SPS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="RBRF_0" lnClass="RBRF">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="OpEx" type="ACT_3"/>
      <DO name="OpIn" type="ACT_2"/>
      <DO name="BkrOp1" type="SPS_2"/>
      <DO name="BkrOp2" type="SPS_2"/>
      <DO name="BkrOp3" type="SPS_2"/>
      <DO name="InRef102" type="ORG_0"/>
      <DO name="InRef202" type="ORG_0"/>
      <DO name="InRef302" type="ORG_0"/>
      <DO name="InRef402" type="ORG_0"/>
      <DO name="InRef502" type="ORG_0"/>
      <DO name="InRef602" type="ORG_0"/>
      <DO name="InRef103" type="ORG_0"/>
      <DO name="InRef203" type="ORG_0"/>
      <DO name="InRef303" type="ORG_0"/>
      <DO name="InRef403" type="ORG_0"/>
      <DO name="InRef503" type="ORG_0"/>
      <DO name="InRef603" type="ORG_0"/>
      <DO name="InRef104" type="ORG_0"/>
      <DO name="InRef204" type="ORG_0"/>
      <DO name="InRef304" type="ORG_0"/>
      <DO name="InRef404" type="ORG_0"/>
      <DO name="InRef504" type="ORG_0"/>
      <DO name="InRef604" type="ORG_0"/>
      <DO name="InRef105" type="ORG_0"/>
      <DO name="InRef205" type="ORG_0"/>
      <DO name="InRef305" type="ORG_0"/>
      <DO name="InRef405" type="ORG_0"/>
      <DO name="InRef505" type="ORG_0"/>
      <DO name="InRef605" type="ORG_0"/>
      <DO name="InRef106" type="ORG_0"/>
      <DO name="InRef206" type="ORG_0"/>
      <DO name="InRef306" type="ORG_0"/>
      <DO name="InRef406" type="ORG_0"/>
      <DO name="InRef506" type="ORG_0"/>
      <DO name="InRef606" type="ORG_0"/>
      <DO name="InRef107" type="ORG_0"/>
      <DO name="InRef207" type="ORG_0"/>
      <DO name="InRef307" type="ORG_0"/>
      <DO name="InRef407" type="ORG_0"/>
      <DO name="InRef507" type="ORG_0"/>
      <DO name="InRef607" type="ORG_0"/>
      <DO name="InRef108" type="ORG_0"/>
      <DO name="InRef208" type="ORG_0"/>
      <DO name="InRef308" type="ORG_0"/>
      <DO name="InRef408" type="ORG_0"/>
      <DO name="InRef508" type="ORG_0"/>
      <DO name="InRef608" type="ORG_0"/>
      <DO name="InRef109" type="ORG_0"/>
      <DO name="InRef209" type="ORG_0"/>
      <DO name="InRef309" type="ORG_0"/>
      <DO name="InRef409" type="ORG_0"/>
      <DO name="InRef509" type="ORG_0"/>
      <DO name="InRef609" type="ORG_0"/>
      <DO name="InRef110" type="ORG_0"/>
      <DO name="InRef210" type="ORG_0"/>
      <DO name="InRef310" type="ORG_0"/>
      <DO name="InRef410" type="ORG_0"/>
      <DO name="InRef510" type="ORG_0"/>
      <DO name="InRef610" type="ORG_0"/>
      <DO name="InRef111" type="ORG_0"/>
      <DO name="InRef211" type="ORG_0"/>
      <DO name="InRef311" type="ORG_0"/>
      <DO name="InRef411" type="ORG_0"/>
      <DO name="InRef511" type="ORG_0"/>
      <DO name="InRef611" type="ORG_0"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PDIF_2" lnClass="PDIF">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="DifAClc" type="WYE_8"/>
      <DO name="RstA" type="WYE_8"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PTOC_0" lnClass="PTOC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_1"/>
      <DO name="Op" type="ACT_2"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="DpoPhs1" type="SPS_2"/>
      <DO name="DpoPhs2" type="SPS_2"/>
      <DO name="DpoPhs3" type="SPS_2"/>
      <DO name="BlkRef11" type="ORG_0"/>
      <DO name="BlkRef12" type="ORG_0"/>
      <DO name="BlkRef13" type="ORG_0"/>
      <DO name="BlkRef21" type="ORG_0"/>
      <DO name="BlkRef22" type="ORG_0"/>
      <DO name="BlkRef23" type="ORG_0"/>
      <DO name="BlkRef31" type="ORG_0"/>
      <DO name="BlkRef32" type="ORG_0"/>
      <DO name="BlkRef33" type="ORG_0"/>
      <DO name="BlkRef41" type="ORG_0"/>
      <DO name="BlkRef42" type="ORG_0"/>
      <DO name="BlkRef43" type="ORG_0"/>
      <DO name="BlkRef51" type="ORG_0"/>
      <DO name="BlkRef52" type="ORG_0"/>
      <DO name="BlkRef53" type="ORG_0"/>
      <DO name="BlkRef61" type="ORG_0"/>
      <DO name="BlkRef62" type="ORG_0"/>
      <DO name="BlkRef63" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PTOC_1" lnClass="PTOC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="BlkRef11" type="ORG_0"/>
      <DO name="BlkRef21" type="ORG_0"/>
      <DO name="BlkRef31" type="ORG_0"/>
      <DO name="BlkRef41" type="ORG_0"/>
      <DO name="BlkRef51" type="ORG_0"/>
      <DO name="BlkRef61" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PTRC_0" lnClass="PTRC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="InRef01" type="ORG_0"/>
      <DO name="InRef02" type="ORG_0"/>
      <DO name="InRef03" type="ORG_0"/>
      <DO name="InRef04" type="ORG_0"/>
      <DO name="InRef05" type="ORG_0"/>
      <DO name="InRef06" type="ORG_0"/>
      <DO name="InRef07" type="ORG_0"/>
      <DO name="InRef08" type="ORG_0"/>
      <DO name="InRef09" type="ORG_0"/>
      <DO name="InRef10" type="ORG_0"/>
      <DO name="InRef11" type="ORG_0"/>
      <DO name="InRef12" type="ORG_0"/>
      <DO name="InRef13" type="ORG_0"/>
      <DO name="InRef14" type="ORG_0"/>
      <DO name="InRef15" type="ORG_0"/>
      <DO name="InRef16" type="ORG_0"/>
      <DO name="InRef99" type="ORG_0"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PDOP_0" lnClass="PDOP">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="TotW" type="MV_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="BlkRef2" type="ORG_0"/>
      <DO name="BlkRef3" type="ORG_0"/>
      <DO name="BlkRef4" type="ORG_0"/>
      <DO name="BlkRef5" type="ORG_0"/>
      <DO name="BlkRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PDOP_1" lnClass="PDOP">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
    </LNodeType>
    <LNodeType id="PTOF_0" lnClass="PTOF">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PTUF_0" lnClass="PTUF">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PFRC_0" lnClass="PFRC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="HzChgRte" type="MV_3"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PIOC_10" lnClass="PIOC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_1"/>
      <DO name="Op" type="ACT_2"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="DpoPhs1" type="SPS_2"/>
      <DO name="DpoPhs2" type="SPS_2"/>
      <DO name="DpoPhs3" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
      <DO name="InRef4" type="ORG_0"/>
      <DO name="InRef5" type="ORG_0"/>
      <DO name="InRef6" type="ORG_0"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="RREC_1" lnClass="RREC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="AutoRecSt" type="ENS_3"/>
      <DO name="RecCyc" type="INS_3"/>
      <DO name="Ena1" type="SPS_2"/>
      <DO name="ArRip" type="SPS_2"/>
      <DO name="ArLO" type="SPS_2"/>
      <DO name="ArBlk1" type="SPS_2"/>
      <DO name="OpCls" type="ACT_3"/>
      <DO name="ShotCnt0" type="SPS_2"/>
      <DO name="ShotCnt1" type="SPS_2"/>
      <DO name="ShotCnt2" type="SPS_2"/>
      <DO name="ShotCnt3" type="SPS_2"/>
      <DO name="ShotCnt4" type="SPS_2"/>
      <DO name="Disabled" type="SPS_2"/>
      <DO name="InRef01" type="ORG_0"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="InRef02" type="ORG_0"/>
      <DO name="InRef03" type="ORG_0"/>
      <DO name="InRef04" type="ORG_0"/>
      <DO name="InRef05" type="ORG_0"/>
      <DO name="InRef06" type="ORG_0"/>
      <DO name="InRef07" type="ORG_0"/>
      <DO name="InRef08" type="ORG_0"/>
      <DO name="InRef09" type="ORG_0"/>
      <DO name="InRef10" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="RSYN_0" lnClass="RSYN">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Rel" type="SPS_1"/>
      <DO name="DifVClc" type="MV_1"/>
      <DO name="DifHzClc" type="MV_1"/>
      <DO name="DifAngClc" type="MV_1"/>
      <DO name="DifAngDis" type="MV_3"/>
      <DO name="RelDpo" type="SPS_2"/>
      <DO name="LivV1" type="SPS_2"/>
      <DO name="DeaV1" type="SPS_2"/>
      <DO name="LivV2" type="SPS_2"/>
      <DO name="DeaV2" type="SPS_2"/>
      <DO name="LivDea" type="SPS_2"/>
      <DO name="LivDeaDpo" type="SPS_2"/>
      <DO name="LivLiv" type="SPS_2"/>
      <DO name="LivLivDpo" type="SPS_2"/>
      <DO name="DynOp" type="SPS_2"/>
      <DO name="DynDpo" type="SPS_2"/>
      <DO name="DynArmd" type="SPS_2"/>
      <DO name="V1Src" type="CMV_8"/>
      <DO name="V2Src" type="CMV_8"/>
      <DO name="ProjectedV2" type="CMV_8"/>
      <DO name="ProjectedDif" type="MV_3"/>
      <DO name="ProjDifDis" type="MV_3"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="RFLO_0" lnClass="RFLO">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="FltZ" type="CMV_9"/>
      <DO name="NumRcd" type="INS_4"/>
      <DO name="RsStat" type="SPC_5"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="RFLO_2" lnClass="RFLO">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="FltZ" type="CMV_9"/>
      <DO name="InRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="RFLO_1" lnClass="RFLO">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="FltZ" type="CMV_9"/>
      <DO name="FltDiskm" type="MV_7"/>
      <DO name="FltLoop" type="ENS_2"/>
      <DO name="FltNum" type="INS_4"/>
      <DO name="FltLinID" type="VSS_0"/>
      <DO name="RecCyc" type="INS_4"/>
    </LNodeType>
    <LNodeType id="PTTR_0" lnClass="PTTR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PIOC_8" lnClass="PIOC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PIOC_11" lnClass="PIOC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Op" type="ACT_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PTEF_0" lnClass="PTEF">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_1"/>
      <DO name="Op" type="ACT_2"/>
      <DO name="FltCntPh1" type="INS_2"/>
      <DO name="FltCntPh2" type="INS_2"/>
      <DO name="FltCntPh3" type="INS_2"/>
      <DO name="FltCntClr" type="SPC_4"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="PTEF_1" lnClass="PTEF">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_1"/>
      <DO name="Op" type="ACT_2"/>
      <DO name="FltCntPh1" type="INS_2"/>
      <DO name="FltCntPh2" type="INS_2"/>
      <DO name="FltCntPh3" type="INS_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="SCBR_0" lnClass="SCBR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="ColOpn" type="SPS_1"/>
      <DO name="AbrAlm" type="SPS_1"/>
      <DO name="OpTmOpn" type="MV_1"/>
      <DO name="MemClr" type="SPC_5"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="IntrAlm" type="SPS_2"/>
      <DO name="IntrAlmDpo" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="SCBR_1" lnClass="SCBR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="ColOpn" type="SPS_1"/>
      <DO name="AccAbr" type="MV_1"/>
      <DO name="SwA" type="MV_1"/>
      <DO name="RctTmOpn" type="MV_1"/>
      <DO name="MaxIntrA" type="MV_3"/>
      <DO name="InRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="FXUT_0" lnClass="FXUT">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="StrVal" type="ASG_2"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="InRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="MMXU_0" lnClass="MMXU">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="TotW" type="MV_1"/>
      <DO name="TotVAr" type="MV_1"/>
      <DO name="TotVA" type="MV_1"/>
      <DO name="TotPF" type="MV_1"/>
      <DO name="Hz" type="MV_1"/>
      <DO name="PPV" type="DEL_2"/>
      <DO name="VabRMS" type="MV_3"/>
      <DO name="VbcRMS" type="MV_3"/>
      <DO name="VcaRMS" type="MV_3"/>
      <DO name="PhV" type="WYE_0"/>
      <DO name="VaRMS" type="MV_3"/>
      <DO name="VbRMS" type="MV_3"/>
      <DO name="VcRMS" type="MV_3"/>
      <DO name="A" type="WYE_3"/>
      <DO name="AaRMS" type="MV_3"/>
      <DO name="AbRMS" type="MV_3"/>
      <DO name="AcRMS" type="MV_3"/>
      <DO name="AresRMS" type="MV_3"/>
      <DO name="Adif" type="CMV_3"/>
      <DO name="W" type="WYE_4"/>
      <DO name="VAr" type="WYE_4"/>
      <DO name="VA" type="WYE_4"/>
      <DO name="PF" type="WYE_4"/>
      <DO name="Str" type="ACD_3"/>
      <DO name="PFSign" type="ENG_0"/>
    </LNodeType>
    <LNodeType id="MMXN_3" lnClass="MMXN">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Vaux" type="CMV_3"/>
      <DO name="VauxRMS" type="MV_3"/>
      <DO name="Agnd" type="CMV_3"/>
      <DO name="AgndRMS" type="MV_3"/>
    </LNodeType>
    <LNodeType id="MSQI_0" lnClass="MSQI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="SeqA" type="SEQ_0"/>
      <DO name="SeqV" type="SEQ_0"/>
    </LNodeType>
    <LNodeType id="MMTR_0" lnClass="MMTR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="PosTotWh" type="MV_6"/>
      <DO name="NegTotWh" type="MV_6"/>
      <DO name="PosTotVArh" type="MV_6"/>
      <DO name="NegTotVArh" type="MV_6"/>
      <DO name="RsStat" type="SPC_5"/>
      <DO name="InRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="MMTR_1" lnClass="MMTR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="PosTotWh" type="MV_6"/>
      <DO name="NegTotWh" type="MV_6"/>
      <DO name="PosTotVArh" type="MV_6"/>
      <DO name="NegTotVArh" type="MV_6"/>
    </LNodeType>
    <LNodeType id="MMTR_2" lnClass="MMTR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="AaDmd" type="MV_3"/>
      <DO name="AaMaxDmdDt" type="MV_9"/>
      <DO name="AbDmd" type="MV_3"/>
      <DO name="AbMaxDmdDt" type="MV_9"/>
      <DO name="AcDmd" type="MV_3"/>
      <DO name="AcMaxDmdDt" type="MV_9"/>
      <DO name="WDmd" type="MV_3"/>
      <DO name="WMaxDmdDt" type="MV_9"/>
      <DO name="VArDmd" type="MV_3"/>
      <DO name="VArMaxDmdDt" type="MV_9"/>
      <DO name="VADmd" type="MV_3"/>
      <DO name="VAMaxDmdDt" type="MV_9"/>
      <DO name="RsStat" type="SPC_5"/>
      <DO name="ClcExp" type="SPS_1"/>
      <DO name="ClcMth" type="ENG_7"/>
      <DO name="InSyn" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="MMTR_3" lnClass="MMTR">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="AaDmd" type="MV_3"/>
      <DO name="AaMaxDmdDt" type="MV_9"/>
      <DO name="AbDmd" type="MV_3"/>
      <DO name="AbMaxDmdDt" type="MV_9"/>
      <DO name="AcDmd" type="MV_3"/>
      <DO name="AcMaxDmdDt" type="MV_9"/>
      <DO name="WDmd" type="MV_3"/>
      <DO name="WMaxDmdDt" type="MV_9"/>
      <DO name="VArDmd" type="MV_3"/>
      <DO name="VArMaxDmdDt" type="MV_9"/>
      <DO name="VADmd" type="MV_3"/>
      <DO name="VAMaxDmdDt" type="MV_9"/>
      <DO name="ClcExp" type="SPS_1"/>
      <DO name="ClcMth" type="ENG_7"/>
    </LNodeType>
    <LNodeType id="MHAI_0" lnClass="MHAI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Hz" type="MV_1"/>
      <DO name="HA" type="HWYE_0"/>
      <DO name="HPhV" type="HWYE_0"/>
      <DO name="ThdA" type="WYE_4"/>
      <DO name="ThdPhV" type="WYE_4"/>
    </LNodeType>
    <LNodeType id="GAPC_0" lnClass="GAPC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Ind1" type="SPS_1"/>
      <DO name="Ind2" type="SPS_1"/>
      <DO name="Ind3" type="SPS_1"/>
      <DO name="Ind4" type="SPS_1"/>
      <DO name="Ind5" type="SPS_1"/>
      <DO name="Ind6" type="SPS_1"/>
      <DO name="Ind7" type="SPS_1"/>
      <DO name="Ind10" type="SPS_1"/>
      <DO name="Ind11" type="SPS_1"/>
      <DO name="Ind12" type="SPS_1"/>
      <DO name="Alm2" type="SPS_1"/>
      <DO name="Alm3" type="SPS_1"/>
      <DO name="Alm1" type="SPS_1"/>
      <DO name="Alm4" type="SPS_1"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
      <DO name="InRef4" type="ORG_0"/>
      <DO name="InRef5" type="ORG_0"/>
      <DO name="InRef6" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="GAPC_2" lnClass="GAPC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Ind1" type="SPS_1"/>
      <DO name="Ind2" type="SPS_1"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="GAPC_3" lnClass="GAPC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="GAPC_4" lnClass="GAPC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Str" type="ACD_2"/>
      <DO name="Op" type="ACT_3"/>
      <DO name="Dpo" type="SPS_2"/>
      <DO name="OpSig" type="MV_3"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="GAPC_17" lnClass="GAPC">
      <DO name="Beh" type="ENS_0"/>
      <DO name="Health" type="ENS_1"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Ind001" type="SPS_1"/>
      <DO name="Ind002" type="SPS_1"/>
      <DO name="Ind003" type="SPS_1"/>
      <DO name="Ind004" type="SPS_1"/>
      <DO name="Ind005" type="SPS_1"/>
      <DO name="Ind006" type="SPS_1"/>
      <DO name="Ind007" type="SPS_1"/>
      <DO name="Ind008" type="SPS_1"/>
      <DO name="Ind009" type="SPS_1"/>
      <DO name="Ind010" type="SPS_1"/>
      <DO name="Ind011" type="SPS_1"/>
      <DO name="Ind012" type="SPS_1"/>
      <DO name="Ind013" type="SPS_1"/>
      <DO name="Ind014" type="SPS_1"/>
      <DO name="Ind015" type="SPS_1"/>
      <DO name="Ind016" type="SPS_1"/>
      <DO name="Ind017" type="SPS_1"/>
      <DO name="Ind018" type="SPS_1"/>
      <DO name="Ind019" type="SPS_1"/>
      <DO name="Ind020" type="SPS_1"/>
      <DO name="Ind021" type="SPS_1"/>
      <DO name="Ind022" type="SPS_1"/>
      <DO name="Ind023" type="SPS_1"/>
      <DO name="Ind024" type="SPS_1"/>
      <DO name="Ind025" type="SPS_1"/>
      <DO name="Ind026" type="SPS_1"/>
      <DO name="Ind027" type="SPS_1"/>
      <DO name="Ind028" type="SPS_1"/>
      <DO name="Ind029" type="SPS_1"/>
      <DO name="Ind030" type="SPS_1"/>
      <DO name="Ind031" type="SPS_1"/>
      <DO name="Ind032" type="SPS_1"/>
      <DO name="Ind033" type="SPS_1"/>
      <DO name="Ind034" type="SPS_1"/>
      <DO name="Ind035" type="SPS_1"/>
      <DO name="Ind036" type="SPS_1"/>
      <DO name="Ind037" type="SPS_1"/>
      <DO name="Ind038" type="SPS_1"/>
      <DO name="Ind039" type="SPS_1"/>
      <DO name="Ind040" type="SPS_1"/>
      <DO name="Ind041" type="SPS_1"/>
      <DO name="Ind042" type="SPS_1"/>
      <DO name="Ind043" type="SPS_1"/>
      <DO name="Ind044" type="SPS_1"/>
      <DO name="Ind045" type="SPS_1"/>
      <DO name="Ind046" type="SPS_1"/>
      <DO name="Ind047" type="SPS_1"/>
      <DO name="Ind048" type="SPS_1"/>
      <DO name="Ind049" type="SPS_1"/>
      <DO name="Ind050" type="SPS_1"/>
      <DO name="Ind051" type="SPS_1"/>
      <DO name="Ind052" type="SPS_1"/>
      <DO name="Ind053" type="SPS_1"/>
      <DO name="Ind054" type="SPS_1"/>
      <DO name="Ind055" type="SPS_1"/>
      <DO name="Ind056" type="SPS_1"/>
      <DO name="Ind057" type="SPS_1"/>
      <DO name="Ind058" type="SPS_1"/>
      <DO name="Ind059" type="SPS_1"/>
      <DO name="Ind060" type="SPS_1"/>
      <DO name="Ind061" type="SPS_1"/>
      <DO name="Ind062" type="SPS_1"/>
      <DO name="Ind063" type="SPS_1"/>
      <DO name="Ind064" type="SPS_1"/>
      <DO name="Ind065" type="SPS_1"/>
      <DO name="Ind066" type="SPS_1"/>
      <DO name="Ind067" type="SPS_1"/>
      <DO name="Ind068" type="SPS_1"/>
      <DO name="Ind069" type="SPS_1"/>
      <DO name="Ind070" type="SPS_1"/>
      <DO name="Ind071" type="SPS_1"/>
      <DO name="Ind072" type="SPS_1"/>
      <DO name="Ind073" type="SPS_1"/>
      <DO name="Ind074" type="SPS_1"/>
      <DO name="Ind075" type="SPS_1"/>
      <DO name="Ind076" type="SPS_1"/>
      <DO name="Ind077" type="SPS_1"/>
      <DO name="Ind078" type="SPS_1"/>
      <DO name="Ind079" type="SPS_1"/>
      <DO name="Ind080" type="SPS_1"/>
      <DO name="Ind081" type="SPS_1"/>
      <DO name="Ind082" type="SPS_1"/>
      <DO name="Ind083" type="SPS_1"/>
      <DO name="Ind084" type="SPS_1"/>
      <DO name="Ind085" type="SPS_1"/>
      <DO name="Ind086" type="SPS_1"/>
      <DO name="Ind087" type="SPS_1"/>
      <DO name="Ind088" type="SPS_1"/>
      <DO name="Ind089" type="SPS_1"/>
      <DO name="Ind090" type="SPS_1"/>
      <DO name="Ind091" type="SPS_1"/>
      <DO name="Ind092" type="SPS_1"/>
      <DO name="Ind093" type="SPS_1"/>
      <DO name="Ind094" type="SPS_1"/>
      <DO name="Ind095" type="SPS_1"/>
      <DO name="Ind096" type="SPS_1"/>
      <DO name="Ind097" type="SPS_1"/>
      <DO name="Ind098" type="SPS_1"/>
      <DO name="Ind099" type="SPS_1"/>
      <DO name="Ind100" type="SPS_1"/>
      <DO name="Ind101" type="SPS_1"/>
      <DO name="Ind102" type="SPS_1"/>
      <DO name="Ind103" type="SPS_1"/>
      <DO name="Ind104" type="SPS_1"/>
      <DO name="Ind105" type="SPS_1"/>
      <DO name="Ind106" type="SPS_1"/>
      <DO name="Ind107" type="SPS_1"/>
      <DO name="Ind108" type="SPS_1"/>
      <DO name="Ind109" type="SPS_1"/>
      <DO name="Ind110" type="SPS_1"/>
      <DO name="Ind111" type="SPS_1"/>
      <DO name="Ind112" type="SPS_1"/>
      <DO name="Ind113" type="SPS_1"/>
      <DO name="Ind114" type="SPS_1"/>
      <DO name="Ind115" type="SPS_1"/>
      <DO name="Ind116" type="SPS_1"/>
      <DO name="Ind117" type="SPS_1"/>
      <DO name="Ind118" type="SPS_1"/>
      <DO name="Ind119" type="SPS_1"/>
      <DO name="Ind120" type="SPS_1"/>
      <DO name="Ind121" type="SPS_1"/>
      <DO name="Ind122" type="SPS_1"/>
      <DO name="Ind123" type="SPS_1"/>
      <DO name="Ind124" type="SPS_1"/>
      <DO name="Ind125" type="SPS_1"/>
      <DO name="Ind126" type="SPS_1"/>
      <DO name="Ind127" type="SPS_1"/>
      <DO name="Ind128" type="SPS_1"/>
    </LNodeType>
    <LNodeType id="RDRE_0" lnClass="RDRE">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="RcdTrg" type="SPC_0"/>
      <DO name="MemClr" type="SPC_0"/>
      <DO name="RcdMade" type="SPS_1"/>
      <DO name="FltNum" type="INS_0"/>
      <DO name="NumRcd" type="INS_4"/>
      <DO name="NumCycPer" type="INS_2"/>
      <DO name="RsTms" type="INS_2"/>
    </LNodeType>
    <LNodeType id="RDRE_1" lnClass="RDRE">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="MemClr" type="SPC_0"/>
      <DO name="RcdMade" type="SPS_1"/>
      <DO name="FltNum" type="INS_3"/>
      <DO name="InRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="IHMI_0" lnClass="IHMI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Activated" type="SPS_2"/>
    </LNodeType>
    <LNodeType id="IHMI_1" lnClass="IHMI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="InService" type="SPS_2"/>
      <DO name="Trouble" type="SPS_2"/>
      <DO name="TestMod" type="SPS_2"/>
      <DO name="TripInd" type="SPS_2"/>
      <DO name="AlmInd" type="SPS_2"/>
      <DO name="StrInd" type="SPS_2"/>
      <DO name="VoltsInd" type="SPS_2"/>
      <DO name="AmpInd" type="SPS_2"/>
      <DO name="HzLedInd" type="SPS_2"/>
      <DO name="OtherInd" type="SPS_2"/>
      <DO name="PhsAInd" type="SPS_2"/>
      <DO name="PhsBInd" type="SPS_2"/>
      <DO name="PhsCInd" type="SPS_2"/>
      <DO name="GndNeutInd" type="SPS_2"/>
      <DO name="TestPrgInd" type="SPS_2"/>
      <DO name="UsrPrgmLED01" type="SPS_2"/>
      <DO name="UsrPrgmLED02" type="SPS_2"/>
      <DO name="UsrPrgmLED03" type="SPS_2"/>
      <DO name="UsrPrgmLED04" type="SPS_2"/>
      <DO name="UsrPrgmLED05" type="SPS_2"/>
      <DO name="UsrPrgmLED06" type="SPS_2"/>
      <DO name="UsrPrgmLED07" type="SPS_2"/>
      <DO name="UsrPrgmLED08" type="SPS_2"/>
      <DO name="UsrPrgmLED09" type="SPS_2"/>
      <DO name="UsrPrgmLED10" type="SPS_2"/>
      <DO name="UsrPrgmLED11" type="SPS_2"/>
      <DO name="UsrPrgmLED12" type="SPS_2"/>
      <DO name="UsrPrgmLED13" type="SPS_2"/>
      <DO name="UsrPrgmLED14" type="SPS_2"/>
      <DO name="UsrPrgmLED15" type="SPS_2"/>
      <DO name="UsrPrgmLED16" type="SPS_2"/>
      <DO name="UsrPrgmLED17" type="SPS_2"/>
      <DO name="UsrPrgmLED18" type="SPS_2"/>
      <DO name="UsrPrgmLED19" type="SPS_2"/>
      <DO name="UsrPrgmLED20" type="SPS_2"/>
      <DO name="UsrPrgmLED21" type="SPS_2"/>
      <DO name="UsrPrgmLED22" type="SPS_2"/>
      <DO name="UsrPrgmLED23" type="SPS_2"/>
      <DO name="UsrPrgmLED24" type="SPS_2"/>
      <DO name="UsrPrgmLED25" type="SPS_2"/>
      <DO name="UsrPrgmLED26" type="SPS_2"/>
      <DO name="UsrPrgmLED27" type="SPS_2"/>
      <DO name="UsrPrgmLED28" type="SPS_2"/>
      <DO name="UsrPrgmLED29" type="SPS_2"/>
      <DO name="UsrPrgmLED30" type="SPS_2"/>
      <DO name="UsrPrgmLED31" type="SPS_2"/>
      <DO name="UsrPrgmLED32" type="SPS_2"/>
      <DO name="UsrPrgmLED33" type="SPS_2"/>
      <DO name="UsrPrgmLED34" type="SPS_2"/>
      <DO name="UsrPrgmLED35" type="SPS_2"/>
      <DO name="UsrPrgmLED36" type="SPS_2"/>
      <DO name="UsrPrgmLED37" type="SPS_2"/>
      <DO name="UsrPrgmLED38" type="SPS_2"/>
      <DO name="UsrPrgmLED39" type="SPS_2"/>
      <DO name="UsrPrgmLED40" type="SPS_2"/>
      <DO name="UsrPrgmLED41" type="SPS_2"/>
      <DO name="UsrPrgmLED42" type="SPS_2"/>
      <DO name="UsrPrgmLED43" type="SPS_2"/>
      <DO name="UsrPrgmLED44" type="SPS_2"/>
      <DO name="UsrPrgmLED45" type="SPS_2"/>
      <DO name="UsrPrgmLED46" type="SPS_2"/>
      <DO name="UsrPrgmLED47" type="SPS_2"/>
      <DO name="UsrPrgmLED48" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef01" type="ORG_0"/>
      <DO name="InRef02" type="ORG_0"/>
      <DO name="InRef03" type="ORG_0"/>
      <DO name="InRef04" type="ORG_0"/>
      <DO name="InRef05" type="ORG_0"/>
      <DO name="InRef06" type="ORG_0"/>
      <DO name="InRef07" type="ORG_0"/>
      <DO name="InRef08" type="ORG_0"/>
      <DO name="InRef09" type="ORG_0"/>
      <DO name="InRef10" type="ORG_0"/>
      <DO name="InRef11" type="ORG_0"/>
      <DO name="InRef12" type="ORG_0"/>
      <DO name="InRef13" type="ORG_0"/>
      <DO name="InRef14" type="ORG_0"/>
      <DO name="InRef15" type="ORG_0"/>
      <DO name="InRef16" type="ORG_0"/>
      <DO name="InRef17" type="ORG_0"/>
      <DO name="InRef18" type="ORG_0"/>
      <DO name="InRef19" type="ORG_0"/>
      <DO name="InRef20" type="ORG_0"/>
      <DO name="InRef21" type="ORG_0"/>
      <DO name="InRef22" type="ORG_0"/>
      <DO name="InRef23" type="ORG_0"/>
      <DO name="InRef24" type="ORG_0"/>
      <DO name="InRef25" type="ORG_0"/>
      <DO name="InRef26" type="ORG_0"/>
      <DO name="InRef27" type="ORG_0"/>
      <DO name="InRef28" type="ORG_0"/>
      <DO name="InRef29" type="ORG_0"/>
      <DO name="InRef30" type="ORG_0"/>
      <DO name="InRef31" type="ORG_0"/>
      <DO name="InRef32" type="ORG_0"/>
      <DO name="InRef33" type="ORG_0"/>
      <DO name="InRef34" type="ORG_0"/>
      <DO name="InRef35" type="ORG_0"/>
      <DO name="InRef36" type="ORG_0"/>
      <DO name="InRef37" type="ORG_0"/>
      <DO name="InRef38" type="ORG_0"/>
      <DO name="InRef39" type="ORG_0"/>
      <DO name="InRef40" type="ORG_0"/>
      <DO name="InRef41" type="ORG_0"/>
      <DO name="InRef42" type="ORG_0"/>
      <DO name="InRef43" type="ORG_0"/>
      <DO name="InRef44" type="ORG_0"/>
      <DO name="InRef45" type="ORG_0"/>
      <DO name="InRef46" type="ORG_0"/>
      <DO name="InRef47" type="ORG_0"/>
      <DO name="InRef48" type="ORG_0"/>
      <DO name="InRef51" type="ORG_0"/>
      <DO name="InRef52" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="IHMI_2" lnClass="IHMI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Activated" type="SPS_2"/>
      <DO name="Deactivated" type="SPS_2"/>
      <DO name="AnyPBOn" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
      <DO name="InRef4" type="ORG_0"/>
      <DO name="InRef5" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="IHMI_3" lnClass="IHMI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="Activated" type="SPS_2"/>
      <DO name="Deactivated" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
      <DO name="InRef4" type="ORG_0"/>
      <DO name="InRef5" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="IHMI_4" lnClass="IHMI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="RsOp" type="SPS_2"/>
      <DO name="RsOpRem" type="SPS_2"/>
      <DO name="RsOpLoc" type="SPS_2"/>
      <DO name="RsOpPB" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="IHMI_5" lnClass="IHMI">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="InRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="FCNT_0" lnClass="FCNT">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="CntVal" type="BCR_0"/>
      <DO name="HiLim" type="SPS_4"/>
      <DO name="EqLim" type="SPS_2"/>
      <DO name="LoLim" type="SPS_4"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
      <DO name="InRef4" type="ORG_0"/>
      <DO name="InRef5" type="ORG_0"/>
      <DO name="InRef6" type="ORG_0"/>
      <DO name="BlkRef1" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="GSAL_0" lnClass="GSAL">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="OpCntRs" type="INC_0"/>
      <DO name="AuthFail" type="SEC_0"/>
      <DO name="AcsCtlFail" type="SEC_0"/>
      <DO name="SvcViol" type="SEC_0"/>
      <DO name="Ina" type="SEC_0"/>
      <DO name="SecDataClr" type="SPC_4"/>
      <DO name="LocSetAcsOff" type="SPS_2"/>
      <DO name="LocSetAcsOn" type="SPS_2"/>
      <DO name="LocCmdAcsOn" type="SPS_2"/>
      <DO name="LocCmdAcsOff" type="SPS_2"/>
      <DO name="RemSetAcsOn" type="SPS_2"/>
      <DO name="RemSetAcsOff" type="SPS_2"/>
      <DO name="RemCmdAcsOn" type="SPS_2"/>
      <DO name="RemCmdAcsOff" type="SPS_2"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="LTMS_0" lnClass="LTMS">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="TmAcc" type="INS_3"/>
      <DO name="TmSrc" type="VSS_1"/>
      <DO name="TmChSt1" type="SPS_1"/>
      <DO name="TmSynSrc" type="ENS_10"/>
      <DO name="PTPChSt1" type="SPS_2"/>
      <DO name="PTPChSt2" type="SPS_2"/>
      <DO name="PTPChSt3" type="SPS_2"/>
      <DO name="GrdMasterID" type="VSS_0"/>
      <DO name="TmnsDelta" type="MV_3"/>
    </LNodeType>
    <LNodeType id="LSVS_0" lnClass="LSVS">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="St" type="SPS_1"/>
      <DO name="Alm" type="SPS_4"/>
      <DO name="Lost" type="SPS_2"/>
      <DO name="DlyAlm" type="SPS_2"/>
      <DO name="QualChkF" type="SPS_2"/>
      <DO name="SynChkF" type="SPS_2"/>
      <DO name="SimSt" type="SPS_1"/>
      <DO name="RxConfRevNum" type="INS_0"/>
      <DO name="ConfRevNum" type="INS_0"/>
      <DO name="SvCBRef" type="ORG_1"/>
      <DO name="MAC" type="VSG_0"/>
      <DO name="SvID" type="VSG_0"/>
      <DO name="NoASDU" type="ENG_8"/>
      <DO name="InRef01" type="ORG_4"/>
      <DO name="InRef02" type="ORG_4"/>
      <DO name="InRef03" type="ORG_4"/>
      <DO name="InRef04" type="ORG_4"/>
      <DO name="InRef05" type="ORG_4"/>
      <DO name="InRef06" type="ORG_4"/>
      <DO name="InRef07" type="ORG_4"/>
      <DO name="InRef08" type="ORG_4"/>
      <DO name="InRef09" type="ORG_4"/>
      <DO name="InRef10" type="ORG_4"/>
      <DO name="InRef11" type="ORG_4"/>
      <DO name="InRef12" type="ORG_4"/>
      <DO name="InRef13" type="ORG_4"/>
      <DO name="InRef14" type="ORG_4"/>
      <DO name="InRef15" type="ORG_4"/>
      <DO name="InRef16" type="ORG_4"/>
    </LNodeType>
    <LNodeType id="TBNK_0" lnClass="TBNK">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_2"/>
      <DO name="AnCh11Sv" type="SAV_1"/>
      <DO name="AnCh12Sv" type="SAV_1"/>
      <DO name="AnCh13Sv" type="SAV_1"/>
      <DO name="AnCh14Sv" type="SAV_1"/>
      <DO name="AnCh21Sv" type="SAV_1"/>
      <DO name="AnCh22Sv" type="SAV_1"/>
      <DO name="AnCh23Sv" type="SAV_1"/>
      <DO name="AnCh24Sv" type="SAV_1"/>
      <DO name="InRef11" type="ORG_0"/>
      <DO name="InRef12" type="ORG_0"/>
      <DO name="InRef13" type="ORG_0"/>
      <DO name="InRef14" type="ORG_0"/>
      <DO name="InRef21" type="ORG_0"/>
      <DO name="InRef22" type="ORG_0"/>
      <DO name="InRef23" type="ORG_0"/>
      <DO name="InRef24" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="LTMS_1" lnClass="LTMS">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_1"/>
      <DO name="TmSrc" type="VSS_1"/>
      <DO name="TmAcc" type="INS_3"/>
      <DO name="TmSynSrc" type="ENS_12"/>
      <DO name="PTPFail" type="SPS_2"/>
      <DO name="ClkMis" type="SPS_2"/>
      <DO name="PBClkTrbl" type="SPS_2"/>
      <DO name="GrdMasterID" type="VSS_0"/>
    </LNodeType>
    <LNodeType id="LLN0_6" lnClass="LLN0">
      <DO name="Mod" type="ENC_0"/>
      <DO name="Beh" type="ENS_0"/>
      <DO name="Health" type="ENS_1"/>
      <DO name="NamPlt" type="LPL_0"/>
      <DO name="Zero" type="MV_10"/>
      <DO name="ZeroSV" type="SAV_2"/>
      <DO name="EvtRcdClr" type="SPC_4"/>
      <DO name="On" type="SPS_2"/>
      <DO name="Off" type="SPS_2"/>
      <DO name="GrAct1" type="SPS_2"/>
      <DO name="GrAct2" type="SPS_2"/>
      <DO name="GrAct3" type="SPS_2"/>
      <DO name="GrAct4" type="SPS_2"/>
      <DO name="GrAct5" type="SPS_2"/>
      <DO name="GrAct6" type="SPS_2"/>
      <DO name="OnMod" type="SPS_2"/>
      <DO name="TstMod" type="SPS_2"/>
      <DO name="TstBlkMod" type="SPS_2"/>
      <DO name="MltLev" type="SPG_0"/>
      <DO name="BlkRef1" type="ORG_0"/>
      <DO name="InRef1" type="ORG_0"/>
      <DO name="InRef2" type="ORG_0"/>
      <DO name="InRef3" type="ORG_0"/>
      <DO name="InRef4" type="ORG_0"/>
      <DO name="InRef5" type="ORG_0"/>
      <DO name="InRef6" type="ORG_0"/>
      <DO name="InRef11" type="ORG_0"/>
      <DO name="InRef12" type="ORG_0"/>
    </LNodeType>
    <LNodeType id="LLN0_1" lnClass="LLN0">
      <DO name="Beh" type="ENS_0"/>
      <DO name="NamPlt" type="LPL_3"/>
      <DO name="GrRef" type="ORG_1"/>
    </LNodeType>
    <LNodeType id="LPHD1" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1_PhyNam"/>
      <DO name="PhyHealth" type="ENS_1_Health"/>
      <DO name="Proxy" type="SPS_1_Proxy"/>
      <DO name="Sim" type="SPC_1_Sim"/>
    </LNodeType>
    <LNodeType id="MMXU1" lnClass="MMXU">
      <DO name="Mod" type="ENC_5_Mod"/>
      <DO name="Beh" type="ENS_1_Beh"/>
      <DO name="Health" type="ENS_1_Health"/>
      <DO name="NamPlt" type="LPL_3_NamPlt"/>
      <DO name="Hz" type="MV_2_Hz"/>
      <DO name="PhV" type="WYE_1_PhV"/>
      <DO name="A" type="WYE_1_PhV"/>
    </LNodeType>
    <LNodeType id="CSWI1" lnClass="CSWI">
      <DO name="Mod" type="ENC_6_Mod"/>
      <DO name="Beh" type="ENS_1_Beh"/>
      <DO name="Health" type="ENS_1_Health"/>
      <DO name="NamPlt" type="LPL_3_NamPlt"/>
      <DO name="OpCls" type="ACT_1_Tr"/>
      <DO name="Pos" type="DPC_1_Pos"/>
    </LNodeType>
    <LNodeType id="XCBR1" lnClass="XCBR">
      <DO name="Mod" type="ENC_5_Mod"/>
      <DO name="Beh" type="ENS_1_Beh"/>
      <DO name="Health" type="ENS_1_Health"/>
      <DO name="NamPlt" type="LPL_3_NamPlt"/>
      <DO name="Loc" type="SPS_1_Proxy"/>
      <DO name="OpCnt" type="INS_1_OpCnt"/>
      <DO name="Pos" type="DPC_2_Pos"/>
      <DO name="BlkOpn" type="SPC_1_Sim"/>
      <DO name="BlkCls" type="SPC_1_Sim"/>
    </LNodeType>
    <LNodeType id="PTRC1" lnClass="PTRC">
      <DO name="Mod" type="ENC_5_Mod"/>
      <DO name="Beh" type="ENS_1_Beh"/>
      <DO name="Health" type="ENS_1_Health"/>
      <DO name="NamPlt" type="LPL_3_NamPlt"/>
      <DO name="Tr" type="ACT_1_Tr"/>
      <DO name="Op" type="ACT_1_Tr"/>
      <DO name="Str" type="ACD_1_Str"/>
      <DO name="InRef1" type="ORG$_4c9c85d5-14e1-43df-a297-7e271b7f4e7f"/>
    </LNodeType>
    <LNodeType id="PTOC1" lnClass="PTOC">
      <DO name="Mod" type="ENC_5_Mod"/>
      <DO name="Beh" type="ENS_1_Beh"/>
      <DO name="Health" type="ENS_1_Health"/>
      <DO name="NamPlt" type="LPL_3_NamPlt"/>
      <DO name="Str" type="ACD_1_Str"/>
      <DO name="Op" type="ACT_1_Tr"/>
      <DO name="InRef1" type="ORG$_4c9c85d5-14e1-43df-a297-7e271b7f4e7f"/>
    </LNodeType>
    <LNodeType id="RBRF1" lnClass="RBRF">
      <DO name="Mod" type="ENC_5_Mod"/>
      <DO name="Beh" type="ENS_1_Beh"/>
      <DO name="Health" type="ENS_1_Health"/>
      <DO name="NamPlt" type="LPL_3_NamPlt"/>
      <DO name="Str" type="ACD_1_Str"/>
      <DO name="OpEx" type="ACT_1_Tr"/>
      <DO name="OpIn" type="ACT_1_Tr"/>
      <DO name="InRef1" type="ORG$_4c9c85d5-14e1-43df-a297-7e271b7f4e7f"/>
    </LNodeType>
    <LNodeType id="LGOS1" lnClass="LGOS">
      <DO name="Mod" type="ENC_5_Mod"/>
      <DO name="Beh" type="ENS_1_Beh"/>
      <DO name="Health" type="ENS_1_Health"/>
      <DO name="NamPlt" type="LPL_3_NamPlt"/>
      <DO name="NdsCom" type="SPS_1_Proxy"/>
      <DO name="St" type="SPS_1_Proxy"/>
      <DO name="LastStNum" type="INS_1_OpCnt"/>
      <DO name="GoCBRef" type="ORG$_4c9c85d5-14e1-43df-a297-7e271b7f4e7f"/>
    </LNodeType>
    <LNodeType id="GGIO1" lnClass="GGIO">
      <DO name="Mod" type="ENC_5_Mod"/>
      <DO name="Beh" type="ENS_1_Beh"/>
      <DO name="Health" type="ENS_1_Health"/>
      <DO name="NamPlt" type="LPL_3_NamPlt"/>
      <DO name="Ind1" type="SPS_1_Proxy"/>
      <DO name="Ind2" type="SPS_1_Proxy"/>
      <DO name="Ind3" type="SPS_1_Proxy"/>
      <DO name="Ind4" type="SPS_1_Proxy"/>
      <DO name="Ind5" type="SPS_1_Proxy"/>
      <DO name="Ind6" type="SPS_1_Proxy"/>
      <DO name="Ind7" type="SPS_1_Proxy"/>
      <DO name="Ind8" type="SPS_1_Proxy"/>
      <DO name="Ind9" type="SPS_1_Proxy"/>
      <DO name="Ind10" type="SPS_1_Proxy"/>
      <DO name="Ind11" type="SPS_1_Proxy"/>
      <DO name="Ind12" type="SPS_1_Proxy"/>
      <DO name="Ind13" type="SPS_1_Proxy"/>
      <DO name="Ind14" type="SPS_1_Proxy"/>
      <DO name="Ind15" type="SPS_1_Proxy"/>
      <DO name="Ind16" type="SPS_1_Proxy"/>
      <DO name="Ind17" type="SPS_1_Proxy"/>
      <DO name="Ind18" type="SPS_1_Proxy"/>
      <DO name="Ind19" type="SPS_1_Proxy"/>
      <DO name="Ind20" type="SPS_1_Proxy"/>
      <DO name="Ind21" type="SPS_1_Proxy"/>
      <DO name="Ind22" type="SPS_1_Proxy"/>
      <DO name="Ind23" type="SPS_1_Proxy"/>
      <DO name="Ind24" type="SPS_1_Proxy"/>
      <DO name="Ind25" type="SPS_1_Proxy"/>
      <DO name="Ind26" type="SPS_1_Proxy"/>
      <DO name="Ind27" type="SPS_1_Proxy"/>
      <DO name="Ind28" type="SPS_1_Proxy"/>
      <DO name="Ind29" type="SPS_1_Proxy"/>
      <DO name="Ind30" type="SPS_1_Proxy"/>
      <DO name="Ind31" type="SPS_1_Proxy"/>
      <DO name="Ind32" type="SPS_1_Proxy"/>
      <DO name="Ind33" type="SPS_1_Proxy"/>
      <DO name="Ind34" type="SPS_1_Proxy"/>
      <DO name="Ind35" type="SPS_1_Proxy"/>
      <DO name="Ind36" type="SPS_1_Proxy"/>
      <DO name="Ind37" type="SPS_1_Proxy"/>
      <DO name="Ind38" type="SPS_1_Proxy"/>
      <DO name="Ind39" type="SPS_1_Proxy"/>
      <DO name="InRef1" type="ORG$_4c9c85d5-14e1-43df-a297-7e271b7f4e7f"/>
    </LNodeType>
    <LNodeType id="LLN01" lnClass="LLN0">
      <DO name="Mod" type="ENC_5_Mod"/>
      <DO name="Beh" type="ENS_1_Beh"/>
      <DO name="Health" type="ENS_1_Health"/>
      <DO name="NamPlt" type="LPL_1_NamPlt"/>
    </LNodeType>
    <LNodeType id="ABBSAM600_Rev1_2_LPHD" iedType="SAM600" lnClass="LPHD">
      <DO name="PhyNam" type="ABBSAM600_Rev1_1_DPL"/>
      <DO name="PhyHealth" type="ABBSAM600_Rev1_1_ENS_HealthKind"/>
      <DO name="Proxy" type="ABBSAM600_Rev1_1_SPS_NoProxy"/>
      <DO name="MaxDI" type="ABBSAM600_Rev1_2_ING_MaxDI"/>
      <DO name="MinDI" type="ABBSAM600_Rev1_2_ING_MinDI"/>
    </LNodeType>
    <LNodeType id="ABBSAM600_Rev1_2_TVTR_Fake" iedType="SAM600" lnClass="TVTR">
      <DO name="Beh" type="ABBSAM600_Rev1_1_ENS_BehaviourModeKind"/>
      <DO name="FuFail" type="ABBSAM600_Rev1_1_SPS_VT"/>
      <DO name="VolSv" type="ABBSAM600_Rev1_1_SAV_VT"/>
      <DO name="VRtg" type="ABBSAM600_Rev1_2_ASG_VRtg"/>
      <DO name="HzRtg" type="ABBSAM600_Rev1_2_ASG_HzRtg"/>
      <DO name="Clip" type="ABBSAM600_Rev1_2_ASG_Clip_TVTR"/>
    </LNodeType>
    <LNodeType id="ABBSAM600_Rev1_2_TCTR_Fake" iedType="SAM600" lnClass="TCTR">
      <DO name="Beh" type="ABBSAM600_Rev1_1_ENS_BehaviourModeKind"/>
      <DO name="AmpSv" type="ABBSAM600_Rev1_1_SAV_CT"/>
      <DO name="ARtg" type="ABBSAM600_Rev1_2_ASG_ARtg"/>
      <DO name="HzRtg" type="ABBSAM600_Rev1_2_ASG_HzRtg"/>
      <DO name="Clip" type="ABBSAM600_Rev1_2_ASG_Clip_TCTR"/>
    </LNodeType>
    <LNodeType id="ABBSAM600_Rev1_1_LPHD_TS" iedType="SAM600" lnClass="LPHD">
      <DO name="PhyNam" type="ABBSAM600_Rev1_1_DPL_TS"/>
      <DO name="PhyHealth" type="ABBSAM600_Rev1_1_ENS_HealthKind"/>
      <DO name="Proxy" type="ABBSAM600_Rev1_1_SPS_NoProxy"/>
    </LNodeType>
    <LNodeType id="ABBSAM600_Rev1_1_LPHD_CT" iedType="SAM600" lnClass="LPHD">
      <DO name="PhyNam" type="ABBSAM600_Rev1_1_DPL_CT"/>
      <DO name="PhyHealth" type="ABBSAM600_Rev1_1_ENS_HealthKind"/>
      <DO name="Proxy" type="ABBSAM600_Rev1_1_SPS_NoProxy"/>
    </LNodeType>
    <LNodeType id="ABBSAM600_Rev1_2_TCTR" iedType="SAM600" lnClass="TCTR">
      <DO name="Beh" type="ABBSAM600_Rev1_1_ENS_BehaviourModeKind"/>
      <DO name="AmpSv" type="ABBSAM600_Rev1_1_SAV_CT"/>
      <DO name="ARtg" type="ABBSAM600_Rev1_2_ASG_ARtg"/>
      <DO name="HzRtg" type="ABBSAM600_Rev1_2_ASG_HzRtg"/>
      <DO name="Clip" type="ABBSAM600_Rev1_2_ASG_Clip_TCTR"/>
    </LNodeType>
    <LNodeType id="ABBSAM600_Rev1_1_LPHD_VT" iedType="SAM600" lnClass="LPHD">
      <DO name="PhyNam" type="ABBSAM600_Rev1_1_DPL_VT"/>
      <DO name="PhyHealth" type="ABBSAM600_Rev1_1_ENS_HealthKind"/>
      <DO name="Proxy" type="ABBSAM600_Rev1_1_SPS_NoProxy"/>
    </LNodeType>
    <LNodeType id="ABBSAM600_Rev1_2_TVTR" iedType="SAM600" lnClass="TVTR">
      <DO name="Beh" type="ABBSAM600_Rev1_1_ENS_BehaviourModeKind"/>
      <DO name="FuFail" type="ABBSAM600_Rev1_1_SPS_VT"/>
      <DO name="VolSv" type="ABBSAM600_Rev1_1_SAV_VT"/>
      <DO name="VRtg" type="ABBSAM600_Rev1_2_ASG_VRtg"/>
      <DO name="HzRtg" type="ABBSAM600_Rev1_2_ASG_HzRtg"/>
      <DO name="Clip" type="ABBSAM600_Rev1_2_ASG_Clip_TVTR"/>
    </LNodeType>
    <LNodeType id="ABBSAM600_Rev1_1_LLN0" iedType="SAM600" lnClass="LLN0">
      <DO name="NamPlt" type="ABBSAM600_Rev1_1_LPL_LLN0"/>
      <DO name="Beh" type="ABBSAM600_Rev1_1_ENS_BehaviourModeKind"/>
      <DO name="Health" type="ABBSAM600_Rev1_1_ENS_HealthKind"/>
      <DO name="Mod" type="ABBSAM600_Rev1_1_ENC_BehaviourModeKind"/>
    </LNodeType>
    <LNodeType desc="Timesynchronisation Module" id="ABBSAM600_Rev1_1_LLN0_TS" iedType="SAM600" lnClass="LLN0">
      <DO name="Beh" type="ABBSAM600_Rev1_1_ENS_BehaviourModeKind"/>
      <DO name="GrRef" type="ABBSAM600_Rev1_1_ORG_GrRef"/>
    </LNodeType>
    <LNodeType desc="Current Transformer Module" id="ABBSAM600_Rev1_1_LLN0_CT" iedType="SAM600" lnClass="LLN0">
      <DO name="Beh" type="ABBSAM600_Rev1_1_ENS_BehaviourModeKind"/>
      <DO name="GrRef" type="ABBSAM600_Rev1_1_ORG_GrRef"/>
    </LNodeType>
    <LNodeType desc="Voltage Transformer Module" id="ABBSAM600_Rev1_1_LLN0_VT" iedType="SAM600" lnClass="LLN0">
      <DO name="Beh" type="ABBSAM600_Rev1_1_ENS_BehaviourModeKind"/>
      <DO name="GrRef" type="ABBSAM600_Rev1_1_ORG_GrRef"/>
    </LNodeType>
    <LNodeType id="ABBSAM600_Rev1_1_LLN0_MU" iedType="SAM600" lnClass="LLN0">
      <DO name="Beh" type="ABBSAM600_Rev1_1_ENS_BehaviourModeKind"/>
      <DO name="GrRef" type="ABBSAM600_Rev1_1_ORG_GrRef"/>
    </LNodeType>
    <LNodeType id="LPHD2" iedType="SEL_751" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1"/>
      <DO name="PhyHealth" type="healthENS"/>
      <DO name="Proxy" type="SPS_0"/>
      <DO name="Sim" type="SPC_direct_normal"/>
    </LNodeType>
    <LNodeType id="LPHD1$_4805c94f-4dbc-44eb-9233-7fe7dad82933" iedType="SEL_751" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_1"/>
      <DO name="PhyHealth" type="healthENS"/>
      <DO name="Proxy" type="SPS_0"/>
    </LNodeType>
    <LNodeType desc="50 OC" id="PIOC1" iedType="SEL_751" lnClass="PIOC">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType desc="46 or 51 TOC" id="PTOC1$_f95a81a8-93cf-47b0-8eeb-6493f7b58ea7" iedType="SEL_751" lnClass="PTOC">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="RDIR1" iedType="SEL_751" lnClass="RDIR">
      <DO name="Beh" type="behENS"/>
      <DO name="Dir" type="ACD_dir"/>
    </LNodeType>
    <LNodeType desc="81 OF" id="PTOF1" iedType="SEL_751" lnClass="PTOF">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType desc="81R" id="PFRC1" iedType="SEL_751" lnClass="PFRC">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType desc="27 UV" id="PTUV1" iedType="SEL_751" lnClass="PTUV">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType desc="59 OV" id="PTOV1" iedType="SEL_751" lnClass="PTOV">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType desc="3PWR" id="PDUP1" iedType="SEL_751" lnClass="PDUP">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType desc="3PWR" id="PDOP1" iedType="SEL_751" lnClass="PDOP">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType desc="55 PF" id="POPF1" iedType="SEL_751" lnClass="POPF">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType desc="TOL" id="PAFD1" iedType="SEL_751" lnClass="PAFD">
      <DO name="Beh" type="behENS_1"/>
      <DO name="NamPlt" type="LPL_3$_e47689e1-0ed2-4fd8-a793-a37f32355bce"/>
      <DO name="Str" type="ACD_1$_0bdb2bd1-9b6d-442d-939c-e722ac44d1a9"/>
      <DO name="Op" type="ACT_1$_b7a0d380-fc86-4701-b259-1ab973dd46e0"/>
    </LNodeType>
    <LNodeType desc="HIF" id="PHIZ1" iedType="SEL_751" lnClass="PHIZ">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="Op" type="ACT_2$_936c1b7c-cc46-453d-b820-d34132576f1a"/>
    </LNodeType>
    <LNodeType desc="TRIP" id="PTRC1$_d7345920-501f-4da4-80b3-c7889f29e942" iedType="SEL_751" lnClass="PTRC">
      <DO name="Beh" type="behENS"/>
      <DO name="Tr" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="RFLO1" iedType="SEL_751" lnClass="RFLO">
      <DO name="Beh" type="behENS"/>
      <DO name="FltZ" type="CMV_0"/>
      <DO name="FltDiskm" type="analogMV"/>
      <DO name="FltA" type="WYE_2"/>
    </LNodeType>
    <LNodeType id="RDRE1" iedType="SEL_751" lnClass="RDRE">
      <DO name="Beh" type="behENS"/>
      <DO name="RcdMade" type="SPS_0"/>
      <DO name="FltNum" type="INS_0$_949f3218-aa7f-418a-814a-95433b2df5e1"/>
    </LNodeType>
    <LNodeType id="RBRF1$_ecc4db2f-093c-426f-8ab9-60b13e6ab7a7" iedType="SEL_751" lnClass="RBRF">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d"/>
      <DO name="OpEx" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="RSYN1" iedType="SEL_751" lnClass="RSYN">
      <DO name="Beh" type="behENS"/>
      <DO name="Rel" type="SPS_0"/>
      <DO name="HzInd" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="XCBR1$_0014fbb2-85cd-403d-a95e-272cd6c5b02c" iedType="SEL_751" lnClass="XCBR">
      <DO name="Beh" type="behENS"/>
      <DO name="Loc" type="SPS_0"/>
      <DO name="OpCnt" type="INS_0$_949f3218-aa7f-418a-814a-95433b2df5e1"/>
      <DO name="Pos" type="DPC_0$_904732ff-3c9e-40b3-92f4-0597310587cc"/>
      <DO name="BlkOpn" type="SPC_0$_95f5dffe-a694-4f54-ab7e-5902b29a8728"/>
      <DO name="BlkCls" type="SPC_0$_95f5dffe-a694-4f54-ab7e-5902b29a8728"/>
      <DO name="CBOpCap" type="CBOpCapENS"/>
      <DO name="OpCntEx" type="INS_1$_84b0db99-3f29-4c2b-8de1-af8654d09c48"/>
    </LNodeType>
    <LNodeType id="CSWI1$_33ea0bec-0c2a-4369-bf2c-47d49545a5b2" iedType="SEL_751" lnClass="CSWI">
      <DO name="Beh" type="behENS"/>
      <DO name="Loc" type="SPS_0"/>
      <DO name="Pos" type="DPC_direct_normal"/>
      <DO name="OpOpn" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
      <DO name="OpCls" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="CILO1" iedType="SEL_751" lnClass="CILO">
      <DO name="Beh" type="behENS"/>
      <DO name="EnaOpn" type="SPS_0"/>
      <DO name="EnaCls" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="XSWI1" iedType="SEL_751" lnClass="XSWI">
      <DO name="Beh" type="behENS"/>
      <DO name="Loc" type="SPS_0"/>
      <DO name="OpCnt" type="INS_0$_949f3218-aa7f-418a-814a-95433b2df5e1"/>
      <DO name="Pos" type="DPC_0$_904732ff-3c9e-40b3-92f4-0597310587cc"/>
      <DO name="BlkOpn" type="SPC_0$_95f5dffe-a694-4f54-ab7e-5902b29a8728"/>
      <DO name="BlkCls" type="SPC_0$_95f5dffe-a694-4f54-ab7e-5902b29a8728"/>
      <DO name="SwTyp" type="SwTypENS"/>
      <DO name="SwOpCap" type="SwOpCapENS"/>
    </LNodeType>
    <LNodeType id="MMXU1$_103ae675-888d-416e-a503-c90b6637a89e" iedType="SEL_751" lnClass="MMXU">
      <DO name="Beh" type="behENS"/>
      <DO name="TotW" type="analogMV"/>
      <DO name="TotVAr" type="analogMV"/>
      <DO name="TotVA" type="analogMV"/>
      <DO name="TotPF" type="analogMV"/>
      <DO name="Hz" type="analogMV"/>
      <DO name="PPV" type="DEL_0"/>
      <DO name="PhV" type="WYE_1$_8e4741bf-9bef-48ad-9d1e-30ca7aabd6d4"/>
      <DO name="A" type="WYE_0$_24432963-6846-4fd4-b216-ccea11e161bd"/>
      <DO name="W" type="WYE_4$_562b8fad-1120-4682-93d7-c981ed37ef6a"/>
      <DO name="VAr" type="WYE_4$_562b8fad-1120-4682-93d7-c981ed37ef6a"/>
      <DO name="VA" type="WYE_4$_562b8fad-1120-4682-93d7-c981ed37ef6a"/>
      <DO name="PF" type="WYE_4$_562b8fad-1120-4682-93d7-c981ed37ef6a"/>
      <DO name="VSyn" type="CMV_2"/>
      <DO name="Fs" type="analogMV_2"/>
    </LNodeType>
    <LNodeType id="MTHR" iedType="SEL_751" lnClass="MTHR">
      <DO name="Beh" type="behENS_1"/>
      <DO name="EEHealth" type="healthENS_1"/>
      <DO name="NamPlt" type="LPL_1$_0f0d6da3-1876-4345-b050-9bb49221eade"/>
      <DO name="MaxWdgTmp" type="analogMV"/>
      <DO name="MaxBrgTmp" type="analogMV"/>
      <DO name="MaxAmbTmp" type="analogMV"/>
      <DO name="MaxOthTmp" type="analogMV"/>
      <DO name="Tmp01" type="analogMV"/>
      <DO name="Tmp02" type="analogMV"/>
      <DO name="Tmp03" type="analogMV"/>
      <DO name="Tmp04" type="analogMV"/>
      <DO name="Tmp05" type="analogMV"/>
      <DO name="Tmp06" type="analogMV"/>
      <DO name="Tmp07" type="analogMV"/>
      <DO name="Tmp08" type="analogMV"/>
      <DO name="Tmp09" type="analogMV"/>
      <DO name="Tmp10" type="analogMV"/>
      <DO name="Tmp11" type="analogMV"/>
      <DO name="Tmp12" type="analogMV"/>
    </LNodeType>
    <LNodeType id="MTHE" iedType="SEL_751" lnClass="MTHE">
      <DO name="Beh" type="behENS_1"/>
      <DO name="NamPlt" type="LPL_1$_0f0d6da3-1876-4345-b050-9bb49221eade"/>
      <DO name="Thrl1" type="analogMV"/>
      <DO name="Thrl2" type="analogMV"/>
      <DO name="Thrl3" type="analogMV"/>
      <DO name="Thieq1" type="analogMV"/>
      <DO name="Thieq2" type="analogMV"/>
      <DO name="Thieq3" type="analogMV"/>
      <DO name="Thtcu1" type="analogMV"/>
      <DO name="Thtcu2" type="analogMV"/>
      <DO name="Thtcu3" type="analogMV"/>
      <DO name="Thtrip1" type="analogMV"/>
      <DO name="Thtrip2" type="analogMV"/>
      <DO name="Thtrip3" type="analogMV"/>
      <DO name="Thrls1" type="analogMV"/>
      <DO name="Thrls2" type="analogMV"/>
      <DO name="Thrls3" type="analogMV"/>
    </LNodeType>
    <LNodeType id="MSQI" iedType="SEL_751" lnClass="MSQI">
      <DO name="Beh" type="behENS"/>
      <DO name="SeqA" type="SEQ_0$_44c24bc4-4929-4727-8cb6-31e94969dbc9"/>
      <DO name="SeqV" type="SEQ_0$_44c24bc4-4929-4727-8cb6-31e94969dbc9"/>
      <DO name="MaxImbA" type="analogMV"/>
      <DO name="MaxImbV" type="analogMV"/>
    </LNodeType>
    <LNodeType id="MSTA" iedType="SEL_751" lnClass="MSTA">
      <DO name="Beh" type="behENS_1"/>
      <DO name="NamPlt" type="LPL_2$_145c1757-4005-44b9-9bc8-c6c6725c0f67"/>
      <DO name="AvAmps" type="analogMV"/>
      <DO name="MaxA" type="WYE_2"/>
      <DO name="MinA" type="WYE_2"/>
      <DO name="AvVolts" type="analogMV"/>
      <DO name="MaxPhV" type="WYE_3$_b17bf60e-0454-4674-873a-a71d984870a5"/>
      <DO name="MinPhV" type="WYE_3$_b17bf60e-0454-4674-873a-a71d984870a5"/>
      <DO name="MaxP2PV" type="DEL_1"/>
      <DO name="MinP2PV" type="DEL_1"/>
      <DO name="MaxVs" type="analogMV"/>
      <DO name="MinVs" type="analogMV"/>
      <DO name="MaxVA" type="analogMV"/>
      <DO name="MinVA" type="analogMV"/>
      <DO name="MaxW" type="analogMV"/>
      <DO name="MinW" type="analogMV"/>
      <DO name="MaxVAr" type="analogMV"/>
      <DO name="MinVAr" type="analogMV"/>
    </LNodeType>
    <LNodeType id="MDST" iedType="SEL_751" lnClass="MDST">
      <DO name="Beh" type="behENS_1"/>
      <DO name="NamPlt" type="LPL_1$_0f0d6da3-1876-4345-b050-9bb49221eade"/>
      <DO name="DmdA" type="WYE_5"/>
      <DO name="DmdAnseq" type="analogMV"/>
      <DO name="PkDmdA" type="WYE_5"/>
      <DO name="PkDmdAnseq" type="analogMV"/>
      <DO name="SupWh" type="BCR_0$_66b8b514-a89c-49c8-99ce-f62ef0471c7e"/>
      <DO name="SupVArh" type="BCR_0$_66b8b514-a89c-49c8-99ce-f62ef0471c7e"/>
      <DO name="DmdWh" type="BCR_0$_66b8b514-a89c-49c8-99ce-f62ef0471c7e"/>
      <DO name="DmdVArh" type="BCR_0$_66b8b514-a89c-49c8-99ce-f62ef0471c7e"/>
    </LNodeType>
    <LNodeType id="MMXU2" iedType="SEL_751" lnClass="MMXU">
      <DO name="Beh" type="behENS"/>
      <DO name="PPV" type="DEL_2$_bcae2728-9af3-4d00-ac49-2c8aa9576230"/>
      <DO name="PhV" type="WYE_4$_562b8fad-1120-4682-93d7-c981ed37ef6a"/>
      <DO name="VSyn" type="CMV_3$_9a53ca92-0e38-48fa-a181-9ff1d714a287"/>
      <DO name="A" type="WYE_6"/>
    </LNodeType>
    <LNodeType id="ZBAT1" iedType="SEL_751" lnClass="ZBAT">
      <DO name="Beh" type="behENS"/>
      <DO name="Vol" type="analogMV"/>
      <DO name="BatHi" type="SPS_0"/>
      <DO name="BatLo" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="GGIO_BC01_08" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="SPCSO01" type="SPC_direct_normal"/>
      <DO name="SPCSO02" type="SPC_direct_normal"/>
      <DO name="SPCSO03" type="SPC_direct_normal"/>
      <DO name="SPCSO04" type="SPC_direct_normal"/>
      <DO name="SPCSO05" type="SPC_direct_normal"/>
      <DO name="SPCSO06" type="SPC_direct_normal"/>
      <DO name="SPCSO07" type="SPC_direct_normal"/>
      <DO name="SPCSO08" type="SPC_direct_normal"/>
    </LNodeType>
    <LNodeType id="GGIO_BC09_16" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="SPCSO09" type="SPC_direct_normal"/>
      <DO name="SPCSO10" type="SPC_direct_normal"/>
      <DO name="SPCSO11" type="SPC_direct_normal"/>
      <DO name="SPCSO12" type="SPC_direct_normal"/>
      <DO name="SPCSO13" type="SPC_direct_normal"/>
      <DO name="SPCSO14" type="SPC_direct_normal"/>
      <DO name="SPCSO15" type="SPC_direct_normal"/>
      <DO name="SPCSO16" type="SPC_direct_normal"/>
    </LNodeType>
    <LNodeType id="GGIO_BC17_24" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="SPCSO17" type="SPC_direct_normal"/>
      <DO name="SPCSO18" type="SPC_direct_normal"/>
      <DO name="SPCSO19" type="SPC_direct_normal"/>
      <DO name="SPCSO20" type="SPC_direct_normal"/>
      <DO name="SPCSO21" type="SPC_direct_normal"/>
      <DO name="SPCSO22" type="SPC_direct_normal"/>
      <DO name="SPCSO23" type="SPC_direct_normal"/>
      <DO name="SPCSO24" type="SPC_direct_normal"/>
    </LNodeType>
    <LNodeType id="GGIO_BC25_32" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="SPCSO25" type="SPC_direct_normal"/>
      <DO name="SPCSO26" type="SPC_direct_normal"/>
      <DO name="SPCSO27" type="SPC_direct_normal"/>
      <DO name="SPCSO28" type="SPC_direct_normal"/>
      <DO name="SPCSO29" type="SPC_direct_normal"/>
      <DO name="SPCSO30" type="SPC_direct_normal"/>
      <DO name="SPCSO31" type="SPC_direct_normal"/>
      <DO name="SPCSO32" type="SPC_direct_normal"/>
    </LNodeType>
    <LNodeType id="GGIO_BS02" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0"/>
      <DO name="Ind02" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="GGIO_BS03" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0"/>
      <DO name="Ind02" type="SPS_0"/>
      <DO name="Ind03" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="GGIO_BS32" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0"/>
      <DO name="Ind02" type="SPS_0"/>
      <DO name="Ind03" type="SPS_0"/>
      <DO name="Ind04" type="SPS_0"/>
      <DO name="Ind05" type="SPS_0"/>
      <DO name="Ind06" type="SPS_0"/>
      <DO name="Ind07" type="SPS_0"/>
      <DO name="Ind08" type="SPS_0"/>
      <DO name="Ind09" type="SPS_0"/>
      <DO name="Ind10" type="SPS_0"/>
      <DO name="Ind11" type="SPS_0"/>
      <DO name="Ind12" type="SPS_0"/>
      <DO name="Ind13" type="SPS_0"/>
      <DO name="Ind14" type="SPS_0"/>
      <DO name="Ind15" type="SPS_0"/>
      <DO name="Ind16" type="SPS_0"/>
      <DO name="Ind17" type="SPS_0"/>
      <DO name="Ind18" type="SPS_0"/>
      <DO name="Ind19" type="SPS_0"/>
      <DO name="Ind20" type="SPS_0"/>
      <DO name="Ind21" type="SPS_0"/>
      <DO name="Ind22" type="SPS_0"/>
      <DO name="Ind23" type="SPS_0"/>
      <DO name="Ind24" type="SPS_0"/>
      <DO name="Ind25" type="SPS_0"/>
      <DO name="Ind26" type="SPS_0"/>
      <DO name="Ind27" type="SPS_0"/>
      <DO name="Ind28" type="SPS_0"/>
      <DO name="Ind29" type="SPS_0"/>
      <DO name="Ind30" type="SPS_0"/>
      <DO name="Ind31" type="SPS_0"/>
      <DO name="Ind32" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="GGIO_BS08" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0"/>
      <DO name="Ind02" type="SPS_0"/>
      <DO name="Ind03" type="SPS_0"/>
      <DO name="Ind04" type="SPS_0"/>
      <DO name="Ind05" type="SPS_0"/>
      <DO name="Ind06" type="SPS_0"/>
      <DO name="Ind07" type="SPS_0"/>
      <DO name="Ind08" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="GGIO_BS16" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0"/>
      <DO name="Ind02" type="SPS_0"/>
      <DO name="Ind03" type="SPS_0"/>
      <DO name="Ind04" type="SPS_0"/>
      <DO name="Ind05" type="SPS_0"/>
      <DO name="Ind06" type="SPS_0"/>
      <DO name="Ind07" type="SPS_0"/>
      <DO name="Ind08" type="SPS_0"/>
      <DO name="Ind09" type="SPS_0"/>
      <DO name="Ind10" type="SPS_0"/>
      <DO name="Ind11" type="SPS_0"/>
      <DO name="Ind12" type="SPS_0"/>
      <DO name="Ind13" type="SPS_0"/>
      <DO name="Ind14" type="SPS_0"/>
      <DO name="Ind15" type="SPS_0"/>
      <DO name="Ind16" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="GGIO_AS32" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="AnIn01" type="analogMV"/>
      <DO name="AnIn02" type="analogMV"/>
      <DO name="AnIn03" type="analogMV"/>
      <DO name="AnIn04" type="analogMV"/>
      <DO name="AnIn05" type="analogMV"/>
      <DO name="AnIn06" type="analogMV"/>
      <DO name="AnIn07" type="analogMV"/>
      <DO name="AnIn08" type="analogMV"/>
      <DO name="AnIn09" type="analogMV"/>
      <DO name="AnIn10" type="analogMV"/>
      <DO name="AnIn11" type="analogMV"/>
      <DO name="AnIn12" type="analogMV"/>
      <DO name="AnIn13" type="analogMV"/>
      <DO name="AnIn14" type="analogMV"/>
      <DO name="AnIn15" type="analogMV"/>
      <DO name="AnIn16" type="analogMV"/>
      <DO name="AnIn17" type="analogMV"/>
      <DO name="AnIn18" type="analogMV"/>
      <DO name="AnIn19" type="analogMV"/>
      <DO name="AnIn20" type="analogMV"/>
      <DO name="AnIn21" type="analogMV"/>
      <DO name="AnIn22" type="analogMV"/>
      <DO name="AnIn23" type="analogMV"/>
      <DO name="AnIn24" type="analogMV"/>
      <DO name="AnIn25" type="analogMV"/>
      <DO name="AnIn26" type="analogMV"/>
      <DO name="AnIn27" type="analogMV"/>
      <DO name="AnIn28" type="analogMV"/>
      <DO name="AnIn29" type="analogMV"/>
      <DO name="AnIn30" type="analogMV"/>
      <DO name="AnIn31" type="analogMV"/>
      <DO name="AnIn32" type="analogMV"/>
    </LNodeType>
    <LNodeType id="GGIO_BS14" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0"/>
      <DO name="Ind02" type="SPS_0"/>
      <DO name="Ind03" type="SPS_0"/>
      <DO name="Ind04" type="SPS_0"/>
      <DO name="Ind05" type="SPS_0"/>
      <DO name="Ind06" type="SPS_0"/>
      <DO name="Ind07" type="SPS_0"/>
      <DO name="Ind08" type="SPS_0"/>
      <DO name="Ind09" type="SPS_0"/>
      <DO name="Ind10" type="SPS_0"/>
      <DO name="Ind11" type="SPS_0"/>
      <DO name="Ind12" type="SPS_0"/>
      <DO name="Ind13" type="SPS_0"/>
      <DO name="Ind14" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="GGIO_BS128" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind001" type="SPS_0"/>
      <DO name="Ind002" type="SPS_0"/>
      <DO name="Ind003" type="SPS_0"/>
      <DO name="Ind004" type="SPS_0"/>
      <DO name="Ind005" type="SPS_0"/>
      <DO name="Ind006" type="SPS_0"/>
      <DO name="Ind007" type="SPS_0"/>
      <DO name="Ind008" type="SPS_0"/>
      <DO name="Ind009" type="SPS_0"/>
      <DO name="Ind010" type="SPS_0"/>
      <DO name="Ind011" type="SPS_0"/>
      <DO name="Ind012" type="SPS_0"/>
      <DO name="Ind013" type="SPS_0"/>
      <DO name="Ind014" type="SPS_0"/>
      <DO name="Ind015" type="SPS_0"/>
      <DO name="Ind016" type="SPS_0"/>
      <DO name="Ind017" type="SPS_0"/>
      <DO name="Ind018" type="SPS_0"/>
      <DO name="Ind019" type="SPS_0"/>
      <DO name="Ind020" type="SPS_0"/>
      <DO name="Ind021" type="SPS_0"/>
      <DO name="Ind022" type="SPS_0"/>
      <DO name="Ind023" type="SPS_0"/>
      <DO name="Ind024" type="SPS_0"/>
      <DO name="Ind025" type="SPS_0"/>
      <DO name="Ind026" type="SPS_0"/>
      <DO name="Ind027" type="SPS_0"/>
      <DO name="Ind028" type="SPS_0"/>
      <DO name="Ind029" type="SPS_0"/>
      <DO name="Ind030" type="SPS_0"/>
      <DO name="Ind031" type="SPS_0"/>
      <DO name="Ind032" type="SPS_0"/>
      <DO name="Ind033" type="SPS_0"/>
      <DO name="Ind034" type="SPS_0"/>
      <DO name="Ind035" type="SPS_0"/>
      <DO name="Ind036" type="SPS_0"/>
      <DO name="Ind037" type="SPS_0"/>
      <DO name="Ind038" type="SPS_0"/>
      <DO name="Ind039" type="SPS_0"/>
      <DO name="Ind040" type="SPS_0"/>
      <DO name="Ind041" type="SPS_0"/>
      <DO name="Ind042" type="SPS_0"/>
      <DO name="Ind043" type="SPS_0"/>
      <DO name="Ind044" type="SPS_0"/>
      <DO name="Ind045" type="SPS_0"/>
      <DO name="Ind046" type="SPS_0"/>
      <DO name="Ind047" type="SPS_0"/>
      <DO name="Ind048" type="SPS_0"/>
      <DO name="Ind049" type="SPS_0"/>
      <DO name="Ind050" type="SPS_0"/>
      <DO name="Ind051" type="SPS_0"/>
      <DO name="Ind052" type="SPS_0"/>
      <DO name="Ind053" type="SPS_0"/>
      <DO name="Ind054" type="SPS_0"/>
      <DO name="Ind055" type="SPS_0"/>
      <DO name="Ind056" type="SPS_0"/>
      <DO name="Ind057" type="SPS_0"/>
      <DO name="Ind058" type="SPS_0"/>
      <DO name="Ind059" type="SPS_0"/>
      <DO name="Ind060" type="SPS_0"/>
      <DO name="Ind061" type="SPS_0"/>
      <DO name="Ind062" type="SPS_0"/>
      <DO name="Ind063" type="SPS_0"/>
      <DO name="Ind064" type="SPS_0"/>
      <DO name="Ind065" type="SPS_0"/>
      <DO name="Ind066" type="SPS_0"/>
      <DO name="Ind067" type="SPS_0"/>
      <DO name="Ind068" type="SPS_0"/>
      <DO name="Ind069" type="SPS_0"/>
      <DO name="Ind070" type="SPS_0"/>
      <DO name="Ind071" type="SPS_0"/>
      <DO name="Ind072" type="SPS_0"/>
      <DO name="Ind073" type="SPS_0"/>
      <DO name="Ind074" type="SPS_0"/>
      <DO name="Ind075" type="SPS_0"/>
      <DO name="Ind076" type="SPS_0"/>
      <DO name="Ind077" type="SPS_0"/>
      <DO name="Ind078" type="SPS_0"/>
      <DO name="Ind079" type="SPS_0"/>
      <DO name="Ind080" type="SPS_0"/>
      <DO name="Ind081" type="SPS_0"/>
      <DO name="Ind082" type="SPS_0"/>
      <DO name="Ind083" type="SPS_0"/>
      <DO name="Ind084" type="SPS_0"/>
      <DO name="Ind085" type="SPS_0"/>
      <DO name="Ind086" type="SPS_0"/>
      <DO name="Ind087" type="SPS_0"/>
      <DO name="Ind088" type="SPS_0"/>
      <DO name="Ind089" type="SPS_0"/>
      <DO name="Ind090" type="SPS_0"/>
      <DO name="Ind091" type="SPS_0"/>
      <DO name="Ind092" type="SPS_0"/>
      <DO name="Ind093" type="SPS_0"/>
      <DO name="Ind094" type="SPS_0"/>
      <DO name="Ind095" type="SPS_0"/>
      <DO name="Ind096" type="SPS_0"/>
      <DO name="Ind097" type="SPS_0"/>
      <DO name="Ind098" type="SPS_0"/>
      <DO name="Ind099" type="SPS_0"/>
      <DO name="Ind100" type="SPS_0"/>
      <DO name="Ind101" type="SPS_0"/>
      <DO name="Ind102" type="SPS_0"/>
      <DO name="Ind103" type="SPS_0"/>
      <DO name="Ind104" type="SPS_0"/>
      <DO name="Ind105" type="SPS_0"/>
      <DO name="Ind106" type="SPS_0"/>
      <DO name="Ind107" type="SPS_0"/>
      <DO name="Ind108" type="SPS_0"/>
      <DO name="Ind109" type="SPS_0"/>
      <DO name="Ind110" type="SPS_0"/>
      <DO name="Ind111" type="SPS_0"/>
      <DO name="Ind112" type="SPS_0"/>
      <DO name="Ind113" type="SPS_0"/>
      <DO name="Ind114" type="SPS_0"/>
      <DO name="Ind115" type="SPS_0"/>
      <DO name="Ind116" type="SPS_0"/>
      <DO name="Ind117" type="SPS_0"/>
      <DO name="Ind118" type="SPS_0"/>
      <DO name="Ind119" type="SPS_0"/>
      <DO name="Ind120" type="SPS_0"/>
      <DO name="Ind121" type="SPS_0"/>
      <DO name="Ind122" type="SPS_0"/>
      <DO name="Ind123" type="SPS_0"/>
      <DO name="Ind124" type="SPS_0"/>
      <DO name="Ind125" type="SPS_0"/>
      <DO name="Ind126" type="SPS_0"/>
      <DO name="Ind127" type="SPS_0"/>
      <DO name="Ind128" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="GGIO_AS08" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="AnIn01" type="analogMV"/>
      <DO name="AnIn02" type="analogMV"/>
      <DO name="AnIn03" type="analogMV"/>
      <DO name="AnIn04" type="analogMV"/>
      <DO name="AnIn05" type="analogMV"/>
      <DO name="AnIn06" type="analogMV"/>
      <DO name="AnIn07" type="analogMV"/>
      <DO name="AnIn08" type="analogMV"/>
    </LNodeType>
    <LNodeType id="GGIO_1_AS32" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra001" type="analogMV_2"/>
      <DO name="Ra002" type="analogMV_2"/>
      <DO name="Ra003" type="analogMV_2"/>
      <DO name="Ra004" type="analogMV_2"/>
      <DO name="Ra005" type="analogMV_2"/>
      <DO name="Ra006" type="analogMV_2"/>
      <DO name="Ra007" type="analogMV_2"/>
      <DO name="Ra008" type="analogMV_2"/>
      <DO name="Ra009" type="analogMV_2"/>
      <DO name="Ra010" type="analogMV_2"/>
      <DO name="Ra011" type="analogMV_2"/>
      <DO name="Ra012" type="analogMV_2"/>
      <DO name="Ra013" type="analogMV_2"/>
      <DO name="Ra014" type="analogMV_2"/>
      <DO name="Ra015" type="analogMV_2"/>
      <DO name="Ra016" type="analogMV_2"/>
      <DO name="Ra017" type="analogMV_2"/>
      <DO name="Ra018" type="analogMV_2"/>
      <DO name="Ra019" type="analogMV_2"/>
      <DO name="Ra020" type="analogMV_2"/>
      <DO name="Ra021" type="analogMV_2"/>
      <DO name="Ra022" type="analogMV_2"/>
      <DO name="Ra023" type="analogMV_2"/>
      <DO name="Ra024" type="analogMV_2"/>
      <DO name="Ra025" type="analogMV_2"/>
      <DO name="Ra026" type="analogMV_2"/>
      <DO name="Ra027" type="analogMV_2"/>
      <DO name="Ra028" type="analogMV_2"/>
      <DO name="Ra029" type="analogMV_2"/>
      <DO name="Ra030" type="analogMV_2"/>
      <DO name="Ra031" type="analogMV_2"/>
      <DO name="Ra032" type="analogMV_2"/>
    </LNodeType>
    <LNodeType id="GGIO_2_AS32" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra033" type="analogMV_2"/>
      <DO name="Ra034" type="analogMV_2"/>
      <DO name="Ra035" type="analogMV_2"/>
      <DO name="Ra036" type="analogMV_2"/>
      <DO name="Ra037" type="analogMV_2"/>
      <DO name="Ra038" type="analogMV_2"/>
      <DO name="Ra039" type="analogMV_2"/>
      <DO name="Ra040" type="analogMV_2"/>
      <DO name="Ra041" type="analogMV_2"/>
      <DO name="Ra042" type="analogMV_2"/>
      <DO name="Ra043" type="analogMV_2"/>
      <DO name="Ra044" type="analogMV_2"/>
      <DO name="Ra045" type="analogMV_2"/>
      <DO name="Ra046" type="analogMV_2"/>
      <DO name="Ra047" type="analogMV_2"/>
      <DO name="Ra048" type="analogMV_2"/>
      <DO name="Ra049" type="analogMV_2"/>
      <DO name="Ra050" type="analogMV_2"/>
      <DO name="Ra051" type="analogMV_2"/>
      <DO name="Ra052" type="analogMV_2"/>
      <DO name="Ra053" type="analogMV_2"/>
      <DO name="Ra054" type="analogMV_2"/>
      <DO name="Ra055" type="analogMV_2"/>
      <DO name="Ra056" type="analogMV_2"/>
      <DO name="Ra057" type="analogMV_2"/>
      <DO name="Ra058" type="analogMV_2"/>
      <DO name="Ra059" type="analogMV_2"/>
      <DO name="Ra060" type="analogMV_2"/>
      <DO name="Ra061" type="analogMV_2"/>
      <DO name="Ra062" type="analogMV_2"/>
      <DO name="Ra063" type="analogMV_2"/>
      <DO name="Ra064" type="analogMV_2"/>
    </LNodeType>
    <LNodeType id="GGIO_3_AS32" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra065" type="analogMV_2"/>
      <DO name="Ra066" type="analogMV_2"/>
      <DO name="Ra067" type="analogMV_2"/>
      <DO name="Ra068" type="analogMV_2"/>
      <DO name="Ra069" type="analogMV_2"/>
      <DO name="Ra070" type="analogMV_2"/>
      <DO name="Ra071" type="analogMV_2"/>
      <DO name="Ra072" type="analogMV_2"/>
      <DO name="Ra073" type="analogMV_2"/>
      <DO name="Ra074" type="analogMV_2"/>
      <DO name="Ra075" type="analogMV_2"/>
      <DO name="Ra076" type="analogMV_2"/>
      <DO name="Ra077" type="analogMV_2"/>
      <DO name="Ra078" type="analogMV_2"/>
      <DO name="Ra079" type="analogMV_2"/>
      <DO name="Ra080" type="analogMV_2"/>
      <DO name="Ra081" type="analogMV_2"/>
      <DO name="Ra082" type="analogMV_2"/>
      <DO name="Ra083" type="analogMV_2"/>
      <DO name="Ra084" type="analogMV_2"/>
      <DO name="Ra085" type="analogMV_2"/>
      <DO name="Ra086" type="analogMV_2"/>
      <DO name="Ra087" type="analogMV_2"/>
      <DO name="Ra088" type="analogMV_2"/>
      <DO name="Ra089" type="analogMV_2"/>
      <DO name="Ra090" type="analogMV_2"/>
      <DO name="Ra091" type="analogMV_2"/>
      <DO name="Ra092" type="analogMV_2"/>
      <DO name="Ra093" type="analogMV_2"/>
      <DO name="Ra094" type="analogMV_2"/>
      <DO name="Ra095" type="analogMV_2"/>
      <DO name="Ra096" type="analogMV_2"/>
    </LNodeType>
    <LNodeType id="GGIO_4_AS32" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra097" type="analogMV_2"/>
      <DO name="Ra098" type="analogMV_2"/>
      <DO name="Ra099" type="analogMV_2"/>
      <DO name="Ra100" type="analogMV_2"/>
      <DO name="Ra101" type="analogMV_2"/>
      <DO name="Ra102" type="analogMV_2"/>
      <DO name="Ra103" type="analogMV_2"/>
      <DO name="Ra104" type="analogMV_2"/>
      <DO name="Ra105" type="analogMV_2"/>
      <DO name="Ra106" type="analogMV_2"/>
      <DO name="Ra107" type="analogMV_2"/>
      <DO name="Ra108" type="analogMV_2"/>
      <DO name="Ra109" type="analogMV_2"/>
      <DO name="Ra110" type="analogMV_2"/>
      <DO name="Ra111" type="analogMV_2"/>
      <DO name="Ra112" type="analogMV_2"/>
      <DO name="Ra113" type="analogMV_2"/>
      <DO name="Ra114" type="analogMV_2"/>
      <DO name="Ra115" type="analogMV_2"/>
      <DO name="Ra116" type="analogMV_2"/>
      <DO name="Ra117" type="analogMV_2"/>
      <DO name="Ra118" type="analogMV_2"/>
      <DO name="Ra119" type="analogMV_2"/>
      <DO name="Ra120" type="analogMV_2"/>
      <DO name="Ra121" type="analogMV_2"/>
      <DO name="Ra122" type="analogMV_2"/>
      <DO name="Ra123" type="analogMV_2"/>
      <DO name="Ra124" type="analogMV_2"/>
      <DO name="Ra125" type="analogMV_2"/>
      <DO name="Ra126" type="analogMV_2"/>
      <DO name="Ra127" type="analogMV_2"/>
      <DO name="Ra128" type="analogMV_2"/>
    </LNodeType>
    <LNodeType id="GGIO_BS04" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0"/>
      <DO name="Ind02" type="SPS_0"/>
      <DO name="Ind03" type="SPS_0"/>
      <DO name="Ind04" type="SPS_0"/>
    </LNodeType>
    <LNodeType id="GGIO_AS04" iedType="SEL_751" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="AnIn01" type="analogMV"/>
      <DO name="AnIn02" type="analogMV"/>
      <DO name="AnIn03" type="analogMV"/>
      <DO name="AnIn04" type="analogMV"/>
    </LNodeType>
    <LNodeType id="SCBR1" iedType="SEL_751" lnClass="SCBR">
      <DO name="Beh" type="behENS"/>
      <DO name="ColOpn" type="SPS_0"/>
      <DO name="AbrPrt" type="analogMV_1"/>
    </LNodeType>
    <LNodeType id="LN0" iedType="SEL_751" lnClass="LLN0">
      <DO name="Mod" type="modENC"/>
      <DO name="Beh" type="behENS"/>
      <DO name="Health" type="healthENS"/>
      <DO name="NamPlt" type="LPL_LN0"/>
    </LNodeType>
    <LNodeType id="LPHD2$_aaef181a-2dce-4ff3-bdc6-d5cc8affdf56" iedType="SEL_451_6S" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_0$_1525a765-b7b7-4638-afad-ea310908f2cf"/>
      <DO name="PhyHealth" type="healthENS"/>
      <DO name="Proxy" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Sim" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
    </LNodeType>
    <LNodeType id="LGOS1$_b924accd-8e89-438f-b264-a054c3fa486a" iedType="SEL_451_6S" lnClass="LGOS">
      <DO name="Beh" type="behENS"/>
      <DO name="NdsCom" type="SPS_LGOS_0"/>
      <DO name="St" type="SPS_LGOS_0"/>
      <DO name="SimSt" type="SPS_LGOS_0"/>
      <DO name="LastStNum" type="INS_LGOS_0"/>
      <DO name="LastSqNum" type="INS_LGOS_1"/>
      <DO name="LastTal" type="INS_LGOS_1"/>
      <DO name="ConfRevNum" type="INS_LGOS_0"/>
      <DO name="RxConfRevNum" type="INS_LGOS_0"/>
      <DO name="ErrSt" type="ENS_LGOS_0"/>
      <DO name="OosCnt" type="INS_LGOS_1"/>
      <DO name="TalCnt" type="INS_LGOS_1"/>
      <DO name="DecErrCnt" type="INS_LGOS_1"/>
      <DO name="BufOvflCnt" type="INS_LGOS_1"/>
      <DO name="MsgLosCnt" type="INS_LGOS_1"/>
      <DO name="MaxMsgLos" type="INS_LGOS_1"/>
      <DO name="TotDwnTm" type="MV_LGOS_0"/>
      <DO name="MaxDwnTm" type="MV_LGOS_0"/>
      <DO name="RsStat" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="GoCBRef" type="ORG_0$_dda2b6fe-4a6e-4a22-93f9-a9c8586d8e7e"/>
      <DO name="DatSet" type="ORG_1$_e7a994c0-2d7a-4163-b84d-c1474a16cd70"/>
      <DO name="GoID" type="VSG_LGOS_0"/>
      <DO name="Addr" type="VSG_LGOS_0"/>
      <DO name="VlanID" type="ING_LGOS_0"/>
      <DO name="VlanPri" type="ING_LGOS_0"/>
      <DO name="AppID" type="ING_LGOS_0"/>
    </LNodeType>
    <LNodeType id="LSVS1" iedType="SEL_451_6S" lnClass="LSVS">
      <DO name="Beh" type="behENS"/>
      <DO name="NdsCom" type="SPS_LSVS_0"/>
      <DO name="St" type="SPS_LSVS_0"/>
      <DO name="SimSt" type="SPS_LSVS_0"/>
      <DO name="ConfRevNum" type="INS_LSVS_0"/>
      <DO name="RxConfRevNum" type="INS_LSVS_0"/>
      <DO name="SmpSynch" type="INS_LSVS_1"/>
      <DO name="ErrSt" type="ENS_LSVS_0"/>
      <DO name="NetwDly" type="MV_LSVS_1"/>
      <DO name="OosCnt" type="INS_LSVS_1"/>
      <DO name="DscdCnt" type="INS_LSVS_1"/>
      <DO name="IntpCnt" type="INS_LSVS_1"/>
      <DO name="TotDwnTm" type="MV_LSVS_0"/>
      <DO name="MaxDwnTm" type="MV_LSVS_0"/>
      <DO name="RsStat" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SvCBRef" type="ORG_LSVS_0"/>
      <DO name="DatSet" type="ORG_LSVS_1"/>
      <DO name="SvID" type="VSG_LSVS_0"/>
      <DO name="Addr" type="VSG_LSVS_0"/>
      <DO name="VlanID" type="ING_LSVS_0"/>
      <DO name="VlanPri" type="ING_LSVS_0"/>
      <DO name="AppID" type="ING_LSVS_0"/>
    </LNodeType>
    <LNodeType id="LPHD1$_f4c08e90-1613-49e0-8aa3-91b650212f60" iedType="SEL_451_6S" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_0$_1525a765-b7b7-4638-afad-ea310908f2cf"/>
      <DO name="PhyHealth" type="healthENS"/>
      <DO name="Proxy" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="PIOC1$_21240494-dd28-45c7-b02a-29af1ffad208" iedType="SEL_451_6S" lnClass="PIOC">
      <DO name="Beh" type="behENS"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="PTOC1$_753c4f20-d5b4-4acb-b05a-5098dffb2a01" iedType="SEL_451_6S" lnClass="PTOC">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_5dbd7556-c599-416b-8360-277304fab361"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="PTUV1$_3cdbd428-b1d5-47d0-b332-54c683c67e8c" iedType="SEL_451_6S" lnClass="PTUV">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_5dbd7556-c599-416b-8360-277304fab361"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="PTOV1$_abc06585-140c-4b3c-b2eb-64f040ee1840" iedType="SEL_451_6S" lnClass="PTOV">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_5dbd7556-c599-416b-8360-277304fab361"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="PTOV2" iedType="SEL_451_6S" lnClass="PTOV">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_5dbd7556-c599-416b-8360-277304fab361"/>
    </LNodeType>
    <LNodeType id="PHIZ1$_b04dd8d9-09fe-47f7-bc6a-dbe1f6706bc4" iedType="SEL_451_6S" lnClass="PHIZ">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_5dbd7556-c599-416b-8360-277304fab361"/>
      <DO name="Op" type="ACT_1$_6c8ddcf8-341c-446d-93ed-60d60c18cd26"/>
    </LNodeType>
    <LNodeType id="PHIZ2" iedType="SEL_451_6S" lnClass="PHIZ">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_5dbd7556-c599-416b-8360-277304fab361"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="PSCH1" iedType="SEL_451_6S" lnClass="PSCH">
      <DO name="Beh" type="behENS"/>
      <DO name="TxPrm" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
      <DO name="RxPrm1" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
      <DO name="EchoWei" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="EchoWeiOp" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="TxBlk" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="PSCH2" iedType="SEL_451_6S" lnClass="PSCH">
      <DO name="Beh" type="behENS"/>
      <DO name="TxPrm" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
      <DO name="RxPrm1" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
      <DO name="TxBlk" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="PTRC1$_4960d996-6958-4412-9459-6c7df0f2db36" iedType="SEL_451_6S" lnClass="PTRC">
      <DO name="Beh" type="behENS"/>
      <DO name="Tr" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="RDIR1$_cf7d3bdd-af93-46e6-b682-afadfb163a2c" iedType="SEL_451_6S" lnClass="RDIR">
      <DO name="Beh" type="behENS"/>
      <DO name="Dir" type="ACD_0$_5dbd7556-c599-416b-8360-277304fab361"/>
    </LNodeType>
    <LNodeType id="RBRF1$_676ec6a2-fb00-41f6-98df-17b213e631b1" iedType="SEL_451_6S" lnClass="RBRF">
      <DO name="Beh" type="behENS"/>
      <DO name="Str" type="ACD_0$_5dbd7556-c599-416b-8360-277304fab361"/>
      <DO name="OpEx" type="ACT_1$_6c8ddcf8-341c-446d-93ed-60d60c18cd26"/>
      <DO name="OpIn" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="XCBR1$_335de66e-d52e-4640-855a-3204a7c91645" iedType="SEL_451_6S" lnClass="XCBR">
      <DO name="Beh" type="behENS"/>
      <DO name="Loc" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="TukRackPos" type="SPS_1$_c9f1dbd3-4430-4676-bae9-871c5ee147b3"/>
      <DO name="TukTestPos" type="SPS_1$_c9f1dbd3-4430-4676-bae9-871c5ee147b3"/>
      <DO name="OpCnt" type="INS_0$_d98479e8-2636-47e2-bb1d-b3b82754a0d8"/>
      <DO name="Pos" type="DPC_0$_98b80ec8-f140-4009-9526-ae357302c54d"/>
      <DO name="BlkOpn" type="SPC_1"/>
      <DO name="BlkCls" type="SPC_1"/>
      <DO name="CBOpCap" type="CBOpCapENS"/>
    </LNodeType>
    <LNodeType id="XSWI1$_010868ae-23e5-4451-bf24-1e0c5fcab2d1" iedType="SEL_451_6S" lnClass="XSWI">
      <DO name="Beh" type="behENS"/>
      <DO name="Loc" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="SwBayCtlEn" type="SPS_1$_c9f1dbd3-4430-4676-bae9-871c5ee147b3"/>
      <DO name="OpCnt" type="INS_0$_d98479e8-2636-47e2-bb1d-b3b82754a0d8"/>
      <DO name="Pos" type="DPC_0$_98b80ec8-f140-4009-9526-ae357302c54d"/>
      <DO name="BlkOpn" type="SPC_1"/>
      <DO name="BlkCls" type="SPC_1"/>
      <DO name="SwTyp" type="SwTypENS"/>
      <DO name="SwOpCap" type="SwOpCapENS"/>
    </LNodeType>
    <LNodeType id="CSWI1$_ee761cd4-9bf9-4447-a2a0-1cb1b08e9e38" iedType="SEL_451_6S" lnClass="CSWI">
      <DO name="Beh" type="behENS"/>
      <DO name="Pos" type="DPC_1$_42b00d71-6703-4795-b5db-57ef32f48659"/>
      <DO name="OpOpn" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
      <DO name="OpCls" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="CSWI2" iedType="SEL_451_6S" lnClass="CSWI">
      <DO name="Beh" type="behENS"/>
      <DO name="Loc" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Pos" type="DPC_1$_42b00d71-6703-4795-b5db-57ef32f48659"/>
      <DO name="OpOpn" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
      <DO name="OpCls" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
    </LNodeType>
    <LNodeType id="RFLO1$_8b866362-adb7-4a6a-b961-dd01497e5829" iedType="SEL_451_6S" lnClass="RFLO">
      <DO name="Beh" type="behENS"/>
      <DO name="FltZ" type="CMV_0$_6af11db3-e570-4eda-bdcf-1fe0f664fa01"/>
      <DO name="FltDiskm" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="A" type="WYE_5$_9ae98e56-344f-4849-88cf-0cf42b22cb82"/>
      <DO name="Anseq" type="CMV_2$_611bfc8b-1a06-4ad4-a358-2441fdc03f1f"/>
    </LNodeType>
    <LNodeType id="RDRE1$_6e2f666d-97da-4c77-8810-4a7d29ca123f" iedType="SEL_451_6S" lnClass="RDRE">
      <DO name="Beh" type="behENS"/>
      <DO name="RcdMade" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="FltNum" type="INS_0$_d98479e8-2636-47e2-bb1d-b3b82754a0d8"/>
    </LNodeType>
    <LNodeType id="PTTR1" iedType="SEL_451_6S" lnClass="PTTR">
      <DO name="Beh" type="behENS"/>
      <DO name="Op" type="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478"/>
      <DO name="AlmThm" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="SCBR1$_d3449521-3934-4aaf-ad79-a581ba6459dc" iedType="SEL_451_6S" lnClass="SCBR">
      <DO name="Beh" type="behENS"/>
      <DO name="ColOpn" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="AbrAlm" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="MechTmAlm" type="SPS_1$_c9f1dbd3-4430-4676-bae9-871c5ee147b3"/>
      <DO name="OpTmAlm" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="AccAbr" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
    </LNodeType>
    <LNodeType desc="MET3P" id="MMXU1$_7b83cd32-b6c6-4598-ae37-64b733b3fe32" iedType="SEL_451_6S" lnClass="MMXU">
      <DO name="Beh" type="behENS"/>
      <DO name="TotW" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="TotVAr" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="TotVA" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="TotPF" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="Hz" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="PhV" type="WYE_4$_eab3a99d-29e0-403b-821e-107d9620f3a4"/>
      <DO name="A" type="WYE_4$_eab3a99d-29e0-403b-821e-107d9620f3a4"/>
      <DO name="W" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
      <DO name="VAr" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
      <DO name="PF" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
    </LNodeType>
    <LNodeType desc="METBCn" id="MMXU2$_efdb953e-2668-4db9-917e-6d3b051fc6ec" iedType="SEL_451_6S" lnClass="MMXU">
      <DO name="Beh" type="behENS"/>
      <DO name="A" type="WYE_4$_eab3a99d-29e0-403b-821e-107d9620f3a4"/>
    </LNodeType>
    <LNodeType id="MSQI1" iedType="SEL_451_6S" lnClass="MSQI">
      <DO name="Beh" type="behENS"/>
      <DO name="SeqA" type="SEQ_0$_15ff9f30-15fd-4e72-8e31-d488d052fe8b"/>
      <DO name="SeqV" type="SEQ_0$_15ff9f30-15fd-4e72-8e31-d488d052fe8b"/>
    </LNodeType>
    <LNodeType id="ZBAT1$_c0607c94-9f28-4dfb-b254-2edc243fd512" iedType="SEL_451_6S" lnClass="ZBAT">
      <DO name="Beh" type="behENS"/>
      <DO name="Vol" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="BatWrn" type="SPS_1$_c9f1dbd3-4430-4676-bae9-871c5ee147b3"/>
      <DO name="BatFail" type="SPS_1$_c9f1dbd3-4430-4676-bae9-871c5ee147b3"/>
      <DO name="BatGndFlt" type="SPS_1$_c9f1dbd3-4430-4676-bae9-871c5ee147b3"/>
      <DO name="BatDvAlm" type="SPS_1$_c9f1dbd3-4430-4676-bae9-871c5ee147b3"/>
    </LNodeType>
    <LNodeType id="MDST1" iedType="SEL_451_6S" lnClass="MDST">
      <DO name="Beh" type="behENS_1"/>
      <DO name="NamPlt" type="LPL_1$_0f0d6da3-1876-4345-b050-9bb49221eade"/>
      <DO name="A" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
      <DO name="W" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
      <DO name="VAr" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
      <DO name="VA" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
      <DO name="SeqA" type="SEQ_1"/>
      <DO name="TotW" type="MV_2$_754c57e7-6bf0-4239-9e90-0f14bf799ee9"/>
      <DO name="TotVAr" type="MV_2$_754c57e7-6bf0-4239-9e90-0f14bf799ee9"/>
      <DO name="TotVA" type="MV_2$_754c57e7-6bf0-4239-9e90-0f14bf799ee9"/>
      <DO name="SupWh" type="BCR_1"/>
      <DO name="DmdWh" type="BCR_1"/>
    </LNodeType>
    <LNodeType id="MDST2" iedType="SEL_451_6S" lnClass="MDST">
      <DO name="Beh" type="behENS_1"/>
      <DO name="NamPlt" type="LPL_1$_0f0d6da3-1876-4345-b050-9bb49221eade"/>
      <DO name="A" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
      <DO name="W" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
      <DO name="VAr" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
      <DO name="VA" type="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8"/>
      <DO name="SeqA" type="SEQ_1"/>
      <DO name="TotW" type="MV_2$_754c57e7-6bf0-4239-9e90-0f14bf799ee9"/>
      <DO name="TotVAr" type="MV_2$_754c57e7-6bf0-4239-9e90-0f14bf799ee9"/>
      <DO name="TotVA" type="MV_2$_754c57e7-6bf0-4239-9e90-0f14bf799ee9"/>
    </LNodeType>
    <LNodeType id="GGIO_BC01_08$_b1c1f0fa-b3d7-4346-9739-27319e556ac2" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="SPCSO01" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO02" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO03" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO04" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO05" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO06" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO07" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO08" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
    </LNodeType>
    <LNodeType id="GGIO_BC09_16$_b88474f4-7228-4798-9095-0af0370d3685" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="SPCSO09" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO10" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO11" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO12" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO13" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO14" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO15" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO16" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
    </LNodeType>
    <LNodeType id="GGIO_BC17_24$_1202104f-75f5-4700-8f8c-51bf68eff6cd" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="SPCSO17" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO18" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO19" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO20" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO21" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO22" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO23" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO24" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
    </LNodeType>
    <LNodeType id="GGIO_BC25_32$_7022c51b-771d-4e09-b203-c1a24bcab42e" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="SPCSO25" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO26" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO27" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO28" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO29" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO30" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO31" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
      <DO name="SPCSO32" type="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03"/>
    </LNodeType>
    <LNodeType id="GGIO_BS64" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind02" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind03" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind04" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind05" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind06" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind07" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind08" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind09" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind10" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind11" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind12" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind13" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind14" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind15" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind16" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind17" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind18" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind19" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind20" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind21" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind22" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind23" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind24" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind25" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind26" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind27" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind28" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind29" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind30" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind31" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind32" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind33" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind34" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind35" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind36" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind37" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind38" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind39" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind40" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind41" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind42" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind43" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind44" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind45" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind46" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind47" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind48" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind49" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind50" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind51" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind52" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind53" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind54" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind55" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind56" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind57" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind58" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind59" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind60" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind61" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind62" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind63" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind64" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="GGIO_BS32$_ec44c3e7-bdd6-4646-afc4-486befd37327" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind02" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind03" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind04" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind05" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind06" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind07" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind08" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind09" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind10" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind11" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind12" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind13" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind14" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind15" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind16" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind17" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind18" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind19" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind20" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind21" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind22" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind23" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind24" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind25" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind26" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind27" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind28" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind29" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind30" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind31" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind32" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="GGIO_AS64" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="AnIn01" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn02" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn03" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn04" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn05" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn06" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn07" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn08" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn09" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn10" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn11" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn12" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn13" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn14" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn15" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn16" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn17" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn18" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn19" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn20" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn21" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn22" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn23" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn24" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn25" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn26" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn27" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn28" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn29" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn30" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn31" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn32" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn33" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn34" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn35" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn36" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn37" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn38" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn39" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn40" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn41" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn42" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn43" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn44" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn45" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn46" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn47" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn48" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn49" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn50" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn51" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn52" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn53" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn54" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn55" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn56" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn57" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn58" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn59" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn60" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn61" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn62" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn63" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn64" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
    </LNodeType>
    <LNodeType id="GGIO_BS128$_c89485d8-27b1-491b-9c52-2b4787bb32d0" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind001" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind002" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind003" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind004" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind005" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind006" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind007" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind008" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind009" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind010" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind011" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind012" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind013" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind014" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind015" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind016" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind017" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind018" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind019" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind020" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind021" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind022" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind023" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind024" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind025" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind026" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind027" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind028" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind029" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind030" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind031" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind032" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind033" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind034" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind035" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind036" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind037" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind038" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind039" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind040" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind041" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind042" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind043" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind044" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind045" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind046" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind047" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind048" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind049" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind050" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind051" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind052" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind053" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind054" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind055" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind056" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind057" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind058" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind059" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind060" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind061" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind062" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind063" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind064" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind065" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind066" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind067" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind068" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind069" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind070" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind071" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind072" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind073" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind074" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind075" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind076" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind077" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind078" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind079" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind080" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind081" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind082" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind083" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind084" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind085" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind086" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind087" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind088" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind089" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind090" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind091" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind092" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind093" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind094" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind095" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind096" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind097" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind098" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind099" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind100" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind101" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind102" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind103" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind104" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind105" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind106" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind107" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind108" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind109" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind110" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind111" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind112" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind113" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind114" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind115" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind116" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind117" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind118" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind119" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind120" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind121" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind122" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind123" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind124" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind125" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind126" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind127" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind128" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="GGIO_BS26" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind02" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind03" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind04" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind05" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind06" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind07" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind08" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind09" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind10" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind11" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind12" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind13" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind14" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind15" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind16" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind17" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind18" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind19" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind20" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind21" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind22" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind23" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind24" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind25" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind26" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="GGIO_BS12" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind02" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind03" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind04" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind05" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind06" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind07" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind08" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind09" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind10" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind11" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind12" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="GGIO_BS08$_aa42692d-6c33-4ace-a3e1-8a7416c2fb0b" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind02" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind03" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind04" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind05" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind06" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind07" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind08" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="GGIO_BS24" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind02" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind03" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind04" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind05" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind06" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind07" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind08" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind09" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind10" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind11" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind12" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind13" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind14" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind15" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind16" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind17" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind18" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind19" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind20" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind21" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind22" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind23" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind24" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="GGIO_BS16$_900bac1e-e70c-4cbc-8495-da985ce04d1f" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind02" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind03" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind04" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind05" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind06" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind07" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind08" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind09" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind10" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind11" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind12" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind13" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind14" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind15" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind16" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="GGIO_AS001_064" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="AnIn001" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn002" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn003" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn004" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn005" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn006" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn007" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn008" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn009" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn010" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn011" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn012" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn013" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn014" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn015" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn016" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn017" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn018" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn019" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn020" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn021" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn022" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn023" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn024" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn025" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn026" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn027" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn028" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn029" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn030" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn031" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn032" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn033" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn034" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn035" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn036" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn037" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn038" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn039" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn040" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn041" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn042" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn043" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn044" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn045" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn046" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn047" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn048" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn049" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn050" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn051" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn052" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn053" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn054" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn055" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn056" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn057" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn058" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn059" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn060" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn061" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn062" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn063" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn064" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
    </LNodeType>
    <LNodeType id="GGIO_AS065_128" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="AnIn065" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn066" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn067" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn068" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn069" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn070" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn071" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn072" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn073" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn074" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn075" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn076" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn077" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn078" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn079" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn080" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn081" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn082" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn083" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn084" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn085" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn086" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn087" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn088" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn089" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn090" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn091" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn092" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn093" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn094" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn095" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn096" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn097" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn098" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn099" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn100" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn101" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn102" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn103" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn104" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn105" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn106" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn107" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn108" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn109" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn110" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn111" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn112" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn113" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn114" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn115" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn116" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn117" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn118" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn119" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn120" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn121" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn122" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn123" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn124" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn125" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn126" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn127" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn128" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
    </LNodeType>
    <LNodeType id="GGIO_AS016" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="AnIn001" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn002" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn003" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn004" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn005" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn006" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn007" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn008" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn009" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn010" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn011" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn012" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn013" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn014" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn015" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
      <DO name="AnIn016" type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac"/>
    </LNodeType>
    <LNodeType id="GGIO_BS129_BS256" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind129" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind130" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind131" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind132" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind133" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind134" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind135" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind136" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind137" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind138" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind139" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind140" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind141" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind142" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind143" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind144" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind145" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind146" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind147" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind148" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind149" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind150" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind151" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind152" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind153" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind154" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind155" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind156" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind157" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind158" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind159" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind160" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind161" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind162" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind163" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind164" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind165" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind166" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind167" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind168" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind169" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind170" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind171" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind172" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind173" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind174" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind175" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind176" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind177" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind178" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind179" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind180" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind181" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind182" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind183" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind184" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind185" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind186" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind187" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind188" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind189" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind190" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind191" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind192" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind193" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind194" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind195" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind196" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind197" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind198" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind199" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind200" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind201" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind202" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind203" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind204" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind205" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind206" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind207" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind208" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind209" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind210" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind211" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind212" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind213" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind214" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind215" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind216" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind217" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind218" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind219" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind220" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind221" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind222" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind223" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind224" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind225" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind226" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind227" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind228" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind229" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind230" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind231" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind232" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind233" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind234" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind235" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind236" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind237" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind238" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind239" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind240" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind241" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind242" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind243" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind244" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind245" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind246" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind247" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind248" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind249" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind250" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind251" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind252" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind253" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind254" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind255" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind256" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="GGIO_AR001_032" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra001" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra002" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra003" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra004" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra005" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra006" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra007" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra008" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra009" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra010" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra011" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra012" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra013" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra014" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra015" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra016" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra017" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra018" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra019" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra020" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra021" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra022" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra023" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra024" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra025" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra026" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra027" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra028" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra029" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra030" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra031" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra032" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
    </LNodeType>
    <LNodeType id="GGIO_AR033_064" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra033" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra034" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra035" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra036" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra037" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra038" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra039" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra040" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra041" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra042" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra043" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra044" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra045" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra046" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra047" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra048" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra049" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra050" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra051" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra052" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra053" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra054" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra055" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra056" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra057" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra058" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra059" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra060" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra061" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra062" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra063" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra064" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
    </LNodeType>
    <LNodeType id="GGIO_AR065_096" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra065" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra066" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra067" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra068" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra069" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra070" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra071" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra072" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra073" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra074" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra075" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra076" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra077" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra078" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra079" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra080" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra081" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra082" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra083" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra084" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra085" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra086" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra087" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra088" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra089" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra090" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra091" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra092" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra093" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra094" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra095" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra096" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
    </LNodeType>
    <LNodeType id="GGIO_AR097_128" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra097" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra098" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra099" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra100" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra101" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra102" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra103" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra104" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra105" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra106" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra107" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra108" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra109" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra110" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra111" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra112" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra113" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra114" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra115" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra116" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra117" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra118" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra119" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra120" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra121" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra122" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra123" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra124" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra125" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra126" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra127" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra128" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
    </LNodeType>
    <LNodeType id="GGIO_AR129_160" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra129" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra130" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra131" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra132" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra133" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra134" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra135" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra136" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra137" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra138" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra139" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra140" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra141" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra142" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra143" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra144" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra145" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra146" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra147" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra148" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra149" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra150" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra151" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra152" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra153" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra154" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra155" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra156" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra157" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra158" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra159" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra160" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
    </LNodeType>
    <LNodeType id="GGIO_AR161_192" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra161" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra162" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra163" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra164" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra165" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra166" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra167" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra168" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra169" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra170" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra171" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra172" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra173" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra174" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra175" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra176" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra177" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra178" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra179" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra180" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra181" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra182" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra183" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra184" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra185" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra186" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra187" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra188" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra189" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra190" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra191" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra192" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
    </LNodeType>
    <LNodeType id="GGIO_AR193_224" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra193" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra194" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra195" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra196" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra197" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra198" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra199" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra200" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra201" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra202" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra203" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra204" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra205" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra206" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra207" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra208" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra209" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra210" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra211" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra212" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra213" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra214" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra215" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra216" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra217" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra218" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra219" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra220" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra221" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra222" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra223" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra224" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
    </LNodeType>
    <LNodeType id="GGIO_AR225_256" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ra225" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra226" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra227" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra228" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra229" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra230" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra231" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra232" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra233" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra234" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra235" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra236" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra237" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra238" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra239" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra240" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra241" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra242" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra243" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra244" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra245" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra246" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra247" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra248" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra249" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra250" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra251" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra252" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra253" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra254" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra255" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Ra256" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
    </LNodeType>
    <LNodeType id="GGIO_ARO01_32" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Rao01" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao02" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao03" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao04" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao05" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao06" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao07" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao08" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao09" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao10" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao11" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao12" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao13" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao14" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao15" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao16" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao17" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao18" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao19" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao20" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao21" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao22" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao23" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao24" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao25" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao26" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao27" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao28" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao29" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao30" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao31" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao32" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
    </LNodeType>
    <LNodeType id="GGIO_ARO33_64" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Rao33" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao34" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao35" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao36" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao37" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao38" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao39" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao40" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao41" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao42" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao43" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao44" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao45" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao46" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao47" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao48" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao49" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao50" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao51" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao52" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao53" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao54" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao55" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao56" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao57" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao58" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao59" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao60" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao61" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao62" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao63" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
      <DO name="Rao64" type="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df"/>
    </LNodeType>
    <LNodeType id="GGIO_BS10" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind02" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind03" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind04" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind05" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind06" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind07" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind08" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind09" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind10" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
    </LNodeType>
    <LNodeType id="GGIO_SVS" iedType="SEL_451_6S" lnClass="GGIO">
      <DO name="Beh" type="behENS"/>
      <DO name="Ind01" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind02" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind03" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind04" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind05" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind06" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind07" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind08" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind09" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind10" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind11" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="Ind12" type="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36"/>
      <DO name="IntIn01" type="INS_0$_d98479e8-2636-47e2-bb1d-b3b82754a0d8"/>
    </LNodeType>
    <LNodeType id="LN0_Root" iedType="SEL_451_6S" lnClass="LLN0">
      <DO name="Mod" type="modENC"/>
      <DO name="Beh" type="behENS"/>
      <DO name="NamPlt" type="LPL_LN0"/>
      <DO name="Health" type="healthENS"/>
    </LNodeType>
    <LNodeType id="LN0$_6d672bc5-cf16-4f07-9d01-4b2b9b6244fa" iedType="SEL_451_6S" lnClass="LLN0">
      <DO name="Mod" type="modENC"/>
      <DO name="Beh" type="behENS"/>
      <DO name="NamPlt" type="LPL_LN0"/>
      <DO name="GrRef" type="ORG_0$_dda2b6fe-4a6e-4a22-93f9-a9c8586d8e7e"/>
    </LNodeType>
    <LNodeType id="LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="DPL$_1aa7d838-c603-4911-85d6-bc1921647c86"/>
      <DO name="PhyHealth" type="Health"/>
      <DO name="Proxy" type="Proxy"/>
    </LNodeType>
    <LNodeType id="TCTR" lnClass="TCTR">
      <DO name="Beh" type="Beh"/>
      <DO name="AmpSv" type="9-2LESAVAmp"/>
    </LNodeType>
    <LNodeType id="TVTR" lnClass="TVTR">
      <DO name="Beh" type="Beh"/>
      <DO name="VolSv" type="9-2LESAVVol"/>
    </LNodeType>
    <LNodeType id="LTMS" lnClass="LTMS">
      <DO name="Beh" type="Beh"/>
      <DO name="TmSrc" type="VSS"/>
      <DO name="TmSyn" type="TmSyn"/>
    </LNodeType>
    <LNodeType id="LLN0" lnClass="LLN0">
      <DO name="NamPlt" type="NamPlt-LN0"/>
      <DO name="Beh" type="Beh"/>
      <DO name="Health" type="Health"/>
      <DO name="Mod" type="Mod"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GGIO_1" lnClass="GGIO">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="Alm1" type="CN_SPS"/>
      <DO name="Alm2" type="CN_SPS"/>
      <DO name="Alm3" type="CN_SPS"/>
      <DO name="Alm4" type="CN_SPS"/>
      <DO name="Alm5" type="CN_SPS"/>
      <DO name="Alm6" type="CN_SPS"/>
      <DO name="Alm7" type="CN_SPS"/>
      <DO name="Alm8" type="CN_SPS"/>
      <DO name="Alm9" type="CN_SPS"/>
      <DO name="Alm10" type="CN_SPS"/>
      <DO name="Alm11" type="CN_SPS"/>
      <DO name="Alm12" type="CN_SPS"/>
      <DO name="Alm13" type="CN_SPS"/>
      <DO name="Alm14" type="CN_SPS"/>
      <DO name="Alm15" type="CN_SPS"/>
      <DO name="Alm16" type="CN_SPS"/>
      <DO name="Alm17" type="CN_SPS"/>
      <DO name="Alm18" type="CN_SPS"/>
      <DO name="Alm19" type="CN_SPS"/>
      <DO name="Alm20" type="CN_SPS"/>
      <DO name="Alm21" type="CN_SPS"/>
      <DO name="Alm22" type="CN_SPS"/>
      <DO name="Alm23" type="CN_SPS"/>
      <DO name="Alm24" type="CN_SPS"/>
      <DO name="Alm25" type="CN_SPS"/>
      <DO name="Alm26" type="CN_SPS"/>
      <DO name="Alm27" type="CN_SPS"/>
      <DO name="Alm28" type="CN_SPS"/>
      <DO name="Alm29" type="CN_SPS"/>
      <DO name="Alm30" type="CN_SPS"/>
      <DO name="Alm31" type="CN_SPS"/>
      <DO name="Alm32" type="CN_SPS"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_STMP_1" lnClass="STMP">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="Tmp" type="CN_V2.0_MV"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_LTSM_1" lnClass="LTSM">
      <DO name="NamPlt" type="CN_V2.0_LPL_EX"/>
      <DO name="Beh" type="CN_ENS_Beh_StdEX"/>
      <DO name="Health" type="CN_ENS_Health_StdEX"/>
      <DO name="Blk" type="CN_SPS_StdEX"/>
      <DO name="Ind1" type="CN_SPS_StdEX"/>
      <DO name="Ind2" type="CN_SPS_StdEX"/>
      <DO name="HTPortAlarm" type="CN_SPS_EX"/>
      <DO name="HTSrvAlarm" type="CN_SPS_EX"/>
      <DO name="HContAlarm" type="CN_SPS_EX"/>
      <DO name="Mod" type="CN_ENC_Mod_StdEX"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GGIO_2" lnClass="GGIO">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="Ind1" type="CN_SPS"/>
      <DO name="Ind2" type="CN_SPS"/>
      <DO name="Ind3" type="CN_SPS"/>
      <DO name="Ind4" type="CN_SPS"/>
      <DO name="Ind5" type="CN_SPS"/>
      <DO name="Ind6" type="CN_SPS"/>
      <DO name="Ind7" type="CN_SPS"/>
      <DO name="Ind8" type="CN_SPS"/>
      <DO name="Ind9" type="CN_SPS"/>
      <DO name="Ind10" type="CN_SPS"/>
      <DO name="Ind11" type="CN_SPS"/>
      <DO name="Ind12" type="CN_SPS"/>
      <DO name="Ind13" type="CN_SPS"/>
      <DO name="Ind14" type="CN_SPS"/>
      <DO name="Ind15" type="CN_SPS"/>
      <DO name="Ind16" type="CN_SPS"/>
      <DO name="Ind17" type="CN_SPS"/>
      <DO name="Ind18" type="CN_SPS"/>
      <DO name="Ind19" type="CN_SPS"/>
      <DO name="Ind20" type="CN_SPS"/>
      <DO name="Ind21" type="CN_SPS"/>
      <DO name="Ind22" type="CN_SPS"/>
      <DO name="Ind23" type="CN_SPS"/>
      <DO name="Ind24" type="CN_SPS"/>
      <DO name="Ind25" type="CN_SPS"/>
      <DO name="Ind26" type="CN_SPS"/>
      <DO name="Ind27" type="CN_SPS"/>
      <DO name="Ind28" type="CN_SPS"/>
      <DO name="Ind29" type="CN_SPS"/>
      <DO name="Ind30" type="CN_SPS"/>
      <DO name="Ind31" type="CN_SPS"/>
      <DO name="Ind32" type="CN_SPS"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_LPHD" lnClass="LPHD">
      <DO name="PhyNam" type="CN_DPL"/>
      <DO name="PhyHealth" type="CN_ENS_Health"/>
      <DO name="Proxy" type="CN_SPS"/>
      <DO name="ActSetGrp" type="CN_ING_SP_EX"/>
      <DO name="DevName" type="CN_VSG_SP_EX"/>
      <DO name="DevAddr" type="CN_ING_SP_EX"/>
      <DO name="IPAddrNetA" type="CN_VSG_SP_EX"/>
      <DO name="IPAddrNetB" type="CN_VSG_SP_EX"/>
      <DO name="IPAddrNetC" type="CN_VSG_SP_EX"/>
      <DO name="TimeMode" type="CN_VSG_SP_EX"/>
      <DO name="StaName" type="CN_VSG_SP_EX"/>
      <DO name="EquipTime" type="CN_VSG_SP_EX"/>
      <DO name="IEDPinCrc" type="CN_VSG_SP_EX"/>
      <DO name="SASPinCrc" type="CN_VSG_SP_EX"/>
      <DO name="IEDPinTime" type="CN_VSG_SP_EX"/>
      <DO name="ActSGST" type="SF_CSD_V2.0_MV_EX"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_LTRK_1" lnClass="LTRK">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="SpcTrk" type="SF_CSD_V2.0_CTS_SPC"/>
      <DO name="DpcTrk" type="SF_CSD_V2.0_CTS_DPC"/>
      <DO name="UrcbTrk" type="SF_CSD_V2.0_UTS"/>
      <DO name="BrcbTrk" type="SF_CSD_V2.0_BTS"/>
      <DO name="SgcbTrk" type="SF_CSD_V2.0_STS"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GAPC_2" lnClass="GAPC">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="Str" type="CN_V2.0_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Op1" type="CN_ACT_3P_EX"/>
      <DO name="Op2" type="CN_ACT_3P_EX"/>
      <DO name="Op3" type="CN_ACT_3P_EX"/>
      <DO name="Op4" type="CN_ACT_3P_EX"/>
      <DO name="Op5" type="CN_ACT_3P_EX"/>
      <DO name="Op6" type="CN_ACT_3P_EX"/>
      <DO name="Op7" type="CN_ACT_3P_EX"/>
      <DO name="Op8" type="CN_ACT_3P_EX"/>
      <DO name="Op9" type="CN_ACT_3P_EX"/>
      <DO name="Op10" type="CN_ACT_3P_EX"/>
      <DO name="Op11" type="CN_ACT_3P_EX"/>
      <DO name="Op12" type="CN_ACT_3P_EX"/>
      <DO name="Op13" type="CN_ACT_3P_EX"/>
      <DO name="Op14" type="CN_ACT_3P_EX"/>
      <DO name="Op15" type="CN_ACT_3P_EX"/>
      <DO name="Op16" type="CN_ACT_3P_EX"/>
      <DO name="Op17" type="CN_ACT_3P_EX"/>
      <DO name="Op18" type="CN_ACT_3P_EX"/>
      <DO name="Op19" type="CN_ACT_3P_EX"/>
      <DO name="Op20" type="CN_ACT_3P_EX"/>
      <DO name="Op21" type="CN_ACT_3P_EX"/>
      <DO name="Op22" type="CN_ACT_3P_EX"/>
      <DO name="Op23" type="CN_ACT_3P_EX"/>
      <DO name="Op24" type="CN_ACT_3P_EX"/>
      <DO name="Op25" type="CN_ACT_3P_EX"/>
      <DO name="Op26" type="CN_ACT_3P_EX"/>
      <DO name="Op27" type="CN_ACT_3P_EX"/>
      <DO name="Op28" type="CN_ACT_3P_EX"/>
      <DO name="Op29" type="CN_ACT_3P_EX"/>
      <DO name="Op30" type="CN_ACT_3P_EX"/>
      <DO name="Op31" type="CN_ACT_3P_EX"/>
      <DO name="Op32" type="CN_ACT_3P_EX"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00I_PTOC_1" lnClass="PTOC">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="Str" type="CN_V2.0_ACD_3P"/>
      <DO name="Op" type="CN_ACT_3P"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
      <DO name="StrVal" type="CN_V2.0_ASG_SG"/>
      <DO name="TmMult" type="CN_V2.0_ASG_SG"/>
      <DO name="MinOpTmms" type="CN_ING_SG"/>
      <DO name="OpDlTmms" type="CN_ING_SG"/>
      <DO name="RsDlTmms" type="CN_ING_SG"/>
      <DO name="TmACrvSG" type="CN_ING_SG_EX"/>
      <DO name="InvertExp" type="CN_V2.0_ASG_SG_EX"/>
      <DO name="TmStrVal" type="CN_V2.0_ASG_SG_EX"/>
      <DO name="InvertCoe" type="CN_V2.0_ASG_SG_EX"/>
      <DO name="DirEna" type="CN_SPG_SG_EX"/>
      <DO name="DirToBus" type="CN_SPG_SG_EX"/>
      <DO name="Enable" type="CN_SPG_SG_EX"/>
      <DO name="FwdDirEna" type="CN_SPG_SG_EX"/>
      <DO name="VolEna" type="CN_SPG_SG_EX"/>
      <DO name="H2BlkEna" type="CN_SPG_SG_EX"/>
      <DO name="BlkI0Ena" type="CN_SPG_SG_EX"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_TCTR_1" lnClass="TCTR">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="AmpSv" type="CN_V2.0_SAV"/>
      <DO name="AmpSvR" type="CN_V2.0_SAV_EX"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
      <DO name="ARtg" type="CN_V2.0_ASG_SP"/>
      <DO name="ARtgSnd" type="CN_V2.0_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_TVTR_1" lnClass="TVTR">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="VolSv" type="CN_V2.0_SAV"/>
      <DO name="VolSvR" type="CN_V2.0_SAV_EX"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
      <DO name="VRtg" type="CN_V2.0_ASG_SP"/>
      <DO name="VRtgSnd" type="CN_V2.0_ASG_SP_EX"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_MMXU_1" lnClass="MMXU">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="TotW" type="CN_V2.0_MV"/>
      <DO name="TotVAr" type="CN_V2.0_MV"/>
      <DO name="TotVA" type="CN_V2.0_MV"/>
      <DO name="TotPF" type="CN_V2.0_MV"/>
      <DO name="Hz" type="CN_V2.0_MV"/>
      <DO name="PPV" type="CN_V2.0_DEL"/>
      <DO name="PhV" type="CN_V2.0_WYE_ALL"/>
      <DO name="A" type="CN_V2.0_WYE_ALL"/>
      <DO name="W" type="CN_V2.0_WYE"/>
      <DO name="VAr" type="CN_V2.0_WYE"/>
      <DO name="VA" type="CN_V2.0_WYE"/>
      <DO name="PF" type="CN_V2.0_WYE"/>
      <DO name="Z" type="CN_V2.0_WYE"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_MMXN_1" lnClass="MMXN">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="Amp" type="CN_V2.0_MV"/>
      <DO name="Vol" type="CN_V2.0_MV"/>
      <DO name="Watt" type="CN_V2.0_MV"/>
      <DO name="VolAmpr" type="CN_V2.0_MV"/>
      <DO name="VolAmp" type="CN_V2.0_MV"/>
      <DO name="PwrFact" type="CN_V2.0_MV"/>
      <DO name="Imp" type="CN_V2.0_CMV"/>
      <DO name="Hz" type="CN_V2.0_MV"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GGIO_4" lnClass="GGIO">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="AnIn1" type="CN_V2.0_MV"/>
      <DO name="AnIn2" type="CN_V2.0_MV"/>
      <DO name="AnIn3" type="CN_V2.0_MV"/>
      <DO name="AnIn4" type="CN_V2.0_MV"/>
      <DO name="AnIn5" type="CN_V2.0_MV"/>
      <DO name="AnIn6" type="CN_V2.0_MV"/>
      <DO name="AnIn7" type="CN_V2.0_MV"/>
      <DO name="AnIn8" type="CN_V2.0_MV"/>
      <DO name="AnIn9" type="CN_V2.0_MV"/>
      <DO name="AnIn10" type="CN_V2.0_MV"/>
      <DO name="AnIn11" type="CN_V2.0_MV"/>
      <DO name="AnIn12" type="CN_V2.0_MV"/>
      <DO name="AnIn13" type="CN_V2.0_MV"/>
      <DO name="AnIn14" type="CN_V2.0_MV"/>
      <DO name="AnIn15" type="CN_V2.0_MV"/>
      <DO name="AnIn16" type="CN_V2.0_MV"/>
      <DO name="AnIn17" type="CN_V2.0_MV"/>
      <DO name="AnIn18" type="CN_V2.0_MV"/>
      <DO name="AnIn19" type="CN_V2.0_MV"/>
      <DO name="AnIn20" type="CN_V2.0_MV"/>
      <DO name="AnIn21" type="CN_V2.0_MV"/>
      <DO name="AnIn22" type="CN_V2.0_MV"/>
      <DO name="AnIn23" type="CN_V2.0_MV"/>
      <DO name="AnIn24" type="CN_V2.0_MV"/>
      <DO name="AnIn25" type="CN_V2.0_MV"/>
      <DO name="AnIn26" type="CN_V2.0_MV"/>
      <DO name="AnIn27" type="CN_V2.0_MV"/>
      <DO name="AnIn28" type="CN_V2.0_MV"/>
      <DO name="AnIn29" type="CN_V2.0_MV"/>
      <DO name="AnIn30" type="CN_V2.0_MV"/>
      <DO name="AnIn31" type="CN_V2.0_MV"/>
      <DO name="AnIn32" type="CN_V2.0_MV"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_GGIO_3" lnClass="GGIO">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
      <DO name="SPCSO1" type="CN_V2.0_SPC"/>
      <DO name="SPCSO2" type="CN_V2.0_SPC"/>
      <DO name="SPCSO3" type="CN_V2.0_SPC"/>
      <DO name="SPCSO4" type="CN_V2.0_SPC"/>
      <DO name="SPCSO5" type="CN_V2.0_SPC"/>
      <DO name="SPCSO6" type="CN_V2.0_SPC"/>
      <DO name="SPCSO7" type="CN_V2.0_SPC"/>
      <DO name="SPCSO8" type="CN_V2.0_SPC"/>
      <DO name="SPCSO9" type="CN_V2.0_SPC"/>
      <DO name="SPCSO10" type="CN_V2.0_SPC"/>
      <DO name="SPCSO11" type="CN_V2.0_SPC"/>
      <DO name="SPCSO12" type="CN_V2.0_SPC"/>
      <DO name="SPCSO13" type="CN_V2.0_SPC"/>
      <DO name="SPCSO14" type="CN_V2.0_SPC"/>
      <DO name="SPCSO15" type="CN_V2.0_SPC"/>
      <DO name="SPCSO16" type="CN_V2.0_SPC"/>
      <DO name="SPCSO17" type="CN_V2.0_SPC"/>
      <DO name="SPCSO18" type="CN_V2.0_SPC"/>
      <DO name="SPCSO19" type="CN_V2.0_SPC"/>
      <DO name="SPCSO20" type="CN_V2.0_SPC"/>
      <DO name="SPCSO21" type="CN_V2.0_SPC"/>
      <DO name="SPCSO22" type="CN_V2.0_SPC"/>
      <DO name="SPCSO23" type="CN_V2.0_SPC"/>
      <DO name="SPCSO24" type="CN_V2.0_SPC"/>
      <DO name="SPCSO25" type="CN_V2.0_SPC"/>
      <DO name="SPCSO26" type="CN_V2.0_SPC"/>
      <DO name="SPCSO27" type="CN_V2.0_SPC"/>
      <DO name="SPCSO28" type="CN_V2.0_SPC"/>
      <DO name="SPCSO29" type="CN_V2.0_SPC"/>
      <DO name="SPCSO30" type="CN_V2.0_SPC"/>
      <DO name="SPCSO31" type="CN_V2.0_SPC"/>
      <DO name="SPCSO32" type="CN_V2.0_SPC"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_RFLO_1" lnClass="RFLO">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="FltLoop" type="CN_ENS_FltLoop"/>
      <DO name="FltZ" type="CN_V2.0_CMV"/>
      <DO name="FltDiskm" type="CN_V2.0_MV"/>
      <DO name="MaxFltA" type="CN_V2.0_MV_EX"/>
      <DO name="MaxFltI0A" type="CN_V2.0_MV_EX"/>
      <DO name="MaxFltDifA" type="CN_V2.0_MV_EX"/>
      <DO name="MaxFltV" type="CN_V2.0_MV_EX"/>
      <DO name="MaxFltU0V" type="CN_V2.0_MV_EX"/>
      <DO name="FltAmp" type="CN_V2.0_WYE_ALL_EX"/>
      <DO name="FltVol" type="CN_V2.0_WYE_ALL_EX"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
      <DO name="LinLenkm" type="CN_V2.0_ASG_SG_StdEX"/>
      <DO name="R1" type="CN_V2.0_ASG_SG_EX"/>
      <DO name="X1" type="CN_V2.0_ASG_SG_StdEX"/>
      <DO name="R0" type="CN_V2.0_ASG_SG_EX"/>
      <DO name="X0" type="CN_V2.0_ASG_SG_StdEX"/>
      <DO name="XPerKm" type="CN_V2.0_ASG_SG_EX"/>
      <DO name="RatRX" type="CN_V2.0_ASG_SG_EX"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_CSWI_1" lnClass="CSWI">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="OpOpn" type="CN_ACT"/>
      <DO name="SelOpn" type="CN_SPS"/>
      <DO name="OpCls" type="CN_ACT"/>
      <DO name="SelCls" type="CN_SPS"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
      <DO name="Pos" type="CN_V2.0_DPC"/>
      <DO name="PosA" type="CN_V2.0_DPC"/>
      <DO name="PosB" type="CN_V2.0_DPC"/>
      <DO name="PosC" type="CN_V2.0_DPC"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_RDRE_1" lnClass="RDRE">
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="RcdMade" type="CN_SPS"/>
      <DO name="FltNum" type="CN_INS"/>
      <DO name="GriFltNum" type="CN_INS"/>
      <DO name="RcdStr" type="CN_SPS"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
      <DO name="RcdTrg" type="CN_V2.0_SPC_DC"/>
      <DO name="MemClr" type="CN_V2.0_SPC_DC"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.01_LLN0" lnClass="LLN0">
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="Loc" type="CN_SPS"/>
      <DO name="DelayTRtg" type="CN_V2.0_SAV_EX"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
      <DO name="LEDRs" type="CN_V2.0_SPC_DC"/>
    </LNodeType>
    <LNodeType id="SF_CSD_V2.00_LLN0" lnClass="LLN0">
      <DO name="NamPlt" type="CN_LPL_LN0"/>
      <DO name="Beh" type="CN_ENS_Beh"/>
      <DO name="Health" type="CN_ENS_Health"/>
      <DO name="Blk" type="CN_SPS"/>
      <DO name="DelayTRtg" type="CN_V2.0_SAV_EX"/>
      <DO name="Mod" type="CN_ENC_Mod"/>
      <DO name="LEDRs" type="CN_V2.0_SPC_DC"/>
    </LNodeType>
    <LNodeType id="MHAI_0$_bd47c9b0-a178-477f-a17c-bb4a476ee964" lnClass="MHAI">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="TddA" type="WYE_0$_4257bdc2-2189-4dd8-a3d8-3ccfc4b1187f"/>
      <DO name="ThdPhV" type="WYE_1$_ec91ada5-620d-4de5-9d68-069c79f3e5ff"/>
      <DO name="ThdPPV" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
    </LNodeType>
    <LNodeType id="MHAI_1$_f50f374f-bf82-4417-af78-c2bc837a4f6c" lnClass="MHAI">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="ThdPhV" type="WYE_1$_ec91ada5-620d-4de5-9d68-069c79f3e5ff"/>
      <DO name="ThdPPV" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
    </LNodeType>
    <LNodeType id="MMXU_0$_85057d89-a85c-4b6e-9bc2-b99ab0cf6666" lnClass="MMXU">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="TotW" type="MV_0_DB"/>
      <DO name="TotVAr" type="MV_0_DB"/>
      <DO name="TotVA" type="MV_0_DB"/>
      <DO name="PPV" type="DEL_0_DB"/>
      <DO name="PhV" type="WYE_2_DB"/>
      <DO name="A" type="WYE_3_DB"/>
      <DO name="W" type="WYE_1_DB"/>
      <DO name="VAr" type="WYE_1_DB"/>
      <DO name="VA" type="WYE_1_DB"/>
    </LNodeType>
    <LNodeType id="MMXU_2$_ed52967a-db33-4f9f-bc76-f517816bac19" lnClass="MMXU">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="PPV" type="DEL_0_DB"/>
      <DO name="PhV" type="WYE_2_DB"/>
    </LNodeType>
    <LNodeType id="MMXU_3$_16765e65-008a-4ee6-9f77-162660f9698b" lnClass="MMXU">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="TotW" type="MV_0_DB"/>
      <DO name="TotVAr" type="MV_0_DB"/>
      <DO name="TotVA" type="MV_0_DB"/>
      <DO name="PPV" type="DEL_0_DB"/>
      <DO name="PhV" type="WYE_2_DB"/>
      <DO name="W" type="WYE_1_DB"/>
      <DO name="VAr" type="WYE_1_DB"/>
      <DO name="VA" type="WYE_1_DB"/>
    </LNodeType>
    <LNodeType id="MMXU_4" lnClass="MMXU">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="A" type="WYE_3_DB"/>
    </LNodeType>
    <LNodeType id="MMXU_6" lnClass="MMXU">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="TotW" type="MV_0_DB"/>
      <DO name="TotVAr" type="MV_0_DB"/>
      <DO name="TotVA" type="MV_0_DB"/>
      <DO name="TotPF" type="MV_0_DB"/>
      <DO name="Hz" type="MV_0_DB"/>
      <DO name="PPV" type="DEL_0_DB"/>
      <DO name="PhV" type="WYE_1_DB"/>
      <DO name="A" type="WYE_3_DB"/>
      <DO name="W" type="WYE_1_DB"/>
      <DO name="VAr" type="WYE_1_DB"/>
      <DO name="VA" type="WYE_1_DB"/>
      <DO name="PF" type="WYE_1_DB"/>
    </LNodeType>
    <LNodeType id="MMXU_8" lnClass="MMXU">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="Hz" type="MV_0_DB"/>
      <DO name="PPV" type="DEL_0_DB"/>
      <DO name="PhV" type="WYE_1_DB"/>
    </LNodeType>
    <LNodeType id="LPHD_0" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_0$_0f1dc9df-3f08-44eb-aa5e-cd87e7650970"/>
      <DO name="PhyHealth" type="INS_2$_e00792b7-d292-43a4-b5fc-e2d59a4a6b1d"/>
      <DO name="Proxy" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="NumPwrUp" type="INS_3"/>
      <DO name="WrmStr" type="INS_3"/>
      <DO name="WacTrg" type="INS_3"/>
    </LNodeType>
    <LNodeType id="MADV_0" lnClass="MADV">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="NamPlt" type="LPL_2$_096162ee-fe8a-42ea-bdbe-8c39999a3d0b"/>
      <DO name="TotVAa" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="TotVAv" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="TotVAaFund" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="TotVAvFund" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="TotPFa" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="TotPFv" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="DF" type="WYE_1$_ec91ada5-620d-4de5-9d68-069c79f3e5ff"/>
      <DO name="TotDFa" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="TotDFv" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="Ires" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
    </LNodeType>
    <LNodeType id="MFLK_0" lnClass="MFLK">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="NamPlt" type="LPL_2$_096162ee-fe8a-42ea-bdbe-8c39999a3d0b"/>
      <DO name="Pst" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
      <DO name="Plt" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
      <DO name="PiMax" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
    </LNodeType>
    <LNodeType id="MFLO_0" lnClass="MFLO">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="NamPlt" type="LPL_2$_096162ee-fe8a-42ea-bdbe-8c39999a3d0b"/>
      <DO name="FltDiskm" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
    </LNodeType>
    <LNodeType id="MHAI_2$_a5c5909b-a498-4dc5-8f45-51ea26c87203" lnClass="MHAI">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="Hz" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="HA" type="HWYE_0$_587bd24a-e963-458c-aea4-b5932864f447"/>
      <DO name="HPhV" type="HWYE_0$_587bd24a-e963-458c-aea4-b5932864f447"/>
      <DO name="HPPV" type="HDEL_0"/>
      <DO name="HKf" type="WYE_0$_4257bdc2-2189-4dd8-a3d8-3ccfc4b1187f"/>
      <DO name="TddA" type="WYE_0$_4257bdc2-2189-4dd8-a3d8-3ccfc4b1187f"/>
      <DO name="TddOddA" type="WYE_0$_4257bdc2-2189-4dd8-a3d8-3ccfc4b1187f"/>
      <DO name="TddEvnA" type="WYE_0$_4257bdc2-2189-4dd8-a3d8-3ccfc4b1187f"/>
      <DO name="ThdPhV" type="WYE_1$_ec91ada5-620d-4de5-9d68-069c79f3e5ff"/>
      <DO name="ThdOddPhV" type="WYE_1$_ec91ada5-620d-4de5-9d68-069c79f3e5ff"/>
      <DO name="ThdEvnPhV" type="WYE_1$_ec91ada5-620d-4de5-9d68-069c79f3e5ff"/>
      <DO name="ThdPPV" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
      <DO name="ThdOddPPV" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
      <DO name="ThdEvnPPV" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
      <DO name="NomA1" type="ASG_0$_f8346db5-ac7d-4d33-8562-e66a8f38a6ef"/>
      <DO name="NomA2" type="ASG_0$_f8346db5-ac7d-4d33-8562-e66a8f38a6ef"/>
      <DO name="NomA3" type="ASG_0$_f8346db5-ac7d-4d33-8562-e66a8f38a6ef"/>
      <DO name="DmdIntH" type="ASG_1$_e40b3b1a-dcae-47ca-9b73-8019e6d2d81e"/>
      <DO name="RsDmdH" type="SPC_0$_cbf47b79-47e7-46ae-8dbd-5bf49ed7994d"/>
    </LNodeType>
    <LNodeType id="MHAI_3$_a6a995b8-4f98-4de3-8245-10360744a076" lnClass="MHAI">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="Hz" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="HPhV" type="HWYE_0$_587bd24a-e963-458c-aea4-b5932864f447"/>
      <DO name="HPPV" type="HDEL_0"/>
      <DO name="ThdPhV" type="WYE_1$_ec91ada5-620d-4de5-9d68-069c79f3e5ff"/>
      <DO name="ThdOddPhV" type="WYE_1$_ec91ada5-620d-4de5-9d68-069c79f3e5ff"/>
      <DO name="ThdEvnPhV" type="WYE_1$_ec91ada5-620d-4de5-9d68-069c79f3e5ff"/>
      <DO name="ThdPPV" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
      <DO name="ThdOddPPV" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
      <DO name="ThdEvnPPV" type="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728"/>
      <DO name="DmdIntH" type="ASG_1$_e40b3b1a-dcae-47ca-9b73-8019e6d2d81e"/>
      <DO name="RsDmdH" type="SPC_0$_cbf47b79-47e7-46ae-8dbd-5bf49ed7994d"/>
    </LNodeType>
    <LNodeType id="MMTR_0$_2f6d7fb2-6444-410f-bf02-3ab18b3fb8b4" lnClass="MMTR">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="TotVAh" type="BCR_0$_b1d603da-1ac9-405a-b4c7-97629b2251a2"/>
      <DO name="SupWh" type="BCR_0$_b1d603da-1ac9-405a-b4c7-97629b2251a2"/>
      <DO name="SupVArh" type="BCR_0$_b1d603da-1ac9-405a-b4c7-97629b2251a2"/>
      <DO name="DmdWh" type="BCR_0$_b1d603da-1ac9-405a-b4c7-97629b2251a2"/>
      <DO name="DmdVArh" type="BCR_0$_b1d603da-1ac9-405a-b4c7-97629b2251a2"/>
      <DO name="RsEnergy" type="SPC_0$_cbf47b79-47e7-46ae-8dbd-5bf49ed7994d"/>
    </LNodeType>
    <LNodeType id="MMXN_0$_0a998d17-5ff5-4be6-81c4-fd025f138d90" lnClass="MMXN">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="Vol" type="MV_0_DB"/>
    </LNodeType>
    <LNodeType id="MMXU_9" lnClass="MMXU">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="TotW" type="MV_0_DB"/>
      <DO name="TotVAr" type="MV_0_DB"/>
      <DO name="TotVA" type="MV_0_DB"/>
      <DO name="TotPF" type="MV_0_DB"/>
      <DO name="Hz" type="MV_0_DB"/>
      <DO name="PPV" type="DEL_0_DB"/>
      <DO name="PhV" type="WYE_2_DB"/>
      <DO name="A" type="WYE_3_DB"/>
      <DO name="W" type="WYE_1_DB"/>
      <DO name="VAr" type="WYE_1_DB"/>
      <DO name="VA" type="WYE_1_DB"/>
      <DO name="PF" type="WYE_1_DB"/>
      <DO name="Z" type="WYE_1_DB"/>
      <DO name="DmdIntA" type="ASG_1$_e40b3b1a-dcae-47ca-9b73-8019e6d2d81e"/>
      <DO name="DmdIntP" type="ASG_1$_e40b3b1a-dcae-47ca-9b73-8019e6d2d81e"/>
      <DO name="DmdIntV" type="ASG_1$_e40b3b1a-dcae-47ca-9b73-8019e6d2d81e"/>
      <DO name="RsDmdA" type="SPC_0$_cbf47b79-47e7-46ae-8dbd-5bf49ed7994d"/>
      <DO name="RsDmdP" type="SPC_0$_cbf47b79-47e7-46ae-8dbd-5bf49ed7994d"/>
      <DO name="RsDmdV" type="SPC_0$_cbf47b79-47e7-46ae-8dbd-5bf49ed7994d"/>
    </LNodeType>
    <LNodeType id="MMXU_11" lnClass="MMXU">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="Hz" type="MV_0_DB"/>
      <DO name="PPV" type="DEL_0_DB"/>
      <DO name="PhV" type="WYE_2_DB"/>
      <DO name="DmdIntA" type="ASG_1$_e40b3b1a-dcae-47ca-9b73-8019e6d2d81e"/>
      <DO name="DmdIntP" type="ASG_1$_e40b3b1a-dcae-47ca-9b73-8019e6d2d81e"/>
      <DO name="DmdIntV" type="ASG_1$_e40b3b1a-dcae-47ca-9b73-8019e6d2d81e"/>
      <DO name="RsDmdA" type="SPC_0$_cbf47b79-47e7-46ae-8dbd-5bf49ed7994d"/>
      <DO name="RsDmdP" type="SPC_0$_cbf47b79-47e7-46ae-8dbd-5bf49ed7994d"/>
      <DO name="RsDmdV" type="SPC_0$_cbf47b79-47e7-46ae-8dbd-5bf49ed7994d"/>
    </LNodeType>
    <LNodeType id="MSQI_0$_714fa3bd-2680-4531-b94c-6fc37c3cfa80" lnClass="MSQI">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="SeqA" type="SEQ_0_DB"/>
      <DO name="SeqV" type="SEQ_0_DB"/>
      <DO name="ImbNgA" type="MV_0_DB"/>
      <DO name="ImbNgV" type="MV_0_DB"/>
      <DO name="ImbZroA" type="MV_0_DB"/>
      <DO name="ImbZroV" type="MV_0_DB"/>
    </LNodeType>
    <LNodeType id="MSQI_1$_432abcbc-8eb8-4381-a3f8-27fa95923a92" lnClass="MSQI">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="SeqV" type="SEQ_0_DB"/>
      <DO name="ImbNgV" type="MV_0_DB"/>
      <DO name="ImbZroV" type="MV_0_DB"/>
    </LNodeType>
    <LNodeType id="MSYN_0" lnClass="MSYN">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="NamPlt" type="LPL_2$_096162ee-fe8a-42ea-bdbe-8c39999a3d0b"/>
      <DO name="DifVClc" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="DifHzClc" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="DifAngClc" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
    </LNodeType>
    <LNodeType id="MTMP_0" lnClass="MTMP">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="NamPlt" type="LPL_2$_096162ee-fe8a-42ea-bdbe-8c39999a3d0b"/>
      <DO name="TmpVal" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
    </LNodeType>
    <LNodeType id="RDRE_0$_cefb7a58-ff6e-4f4a-8b74-520bd62bc274" lnClass="RDRE">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="RcdTrg" type="SPC_1$_895a0231-c95a-437b-8f25-07d41a6644d5"/>
      <DO name="RcdMade" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="FltNum" type="INS_3"/>
      <DO name="RcdStr" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="MemUsed" type="INS_3"/>
      <DO name="PreTmms" type="ING_0$_2fca8fdb-0d23-47fd-869b-7afc79e7972f"/>
      <DO name="PstTmms" type="ING_0$_2fca8fdb-0d23-47fd-869b-7afc79e7972f"/>
      <DO name="MemFull" type="ING_0$_2fca8fdb-0d23-47fd-869b-7afc79e7972f"/>
      <DO name="OpMod" type="ING_1$_e2114951-b178-4332-bceb-cd9f7cafc85e"/>
      <DO name="FullSt" type="SPS_1$_3516a7ee-4d1e-40cd-911d-39d6ebc6db86"/>
    </LNodeType>
    <LNodeType id="GGIO_7$_f47d3f41-81c0-4c17-a966-ee661effceed" lnClass="GGIO">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="AnIn1" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="AnIn2" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="AnIn3" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="AnIn4" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="AnIn5" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="AnIn6" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="AnIn7" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
      <DO name="AnIn8" type="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad"/>
    </LNodeType>
    <LNodeType id="GGIO_1" lnClass="GGIO">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="SPCSO1" type="SPC_3$_57416593-483a-44dd-b04e-a314466f34a7"/>
      <DO name="SPCSO2" type="SPC_3$_57416593-483a-44dd-b04e-a314466f34a7"/>
      <DO name="SPCSO3" type="SPC_3$_57416593-483a-44dd-b04e-a314466f34a7"/>
      <DO name="SPCSO4" type="SPC_3$_57416593-483a-44dd-b04e-a314466f34a7"/>
      <DO name="DPCSO1" type="DPC_STATUS"/>
      <DO name="DPCSO2" type="DPC_STATUS"/>
      <DO name="DPCSO3" type="DPC_STATUS"/>
      <DO name="DPCSO4" type="DPC_STATUS"/>
      <DO name="Ind1" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind2" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind3" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind4" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind5" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind6" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind7" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind8" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
    </LNodeType>
    <LNodeType id="GGIO_8$_beb24645-3e04-4e3b-b25c-ca08488d5be1" lnClass="GGIO">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="AnIn1" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn2" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn3" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn4" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn5" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn6" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn7" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn8" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn9" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn10" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn11" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn12" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn13" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn14" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn15" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn16" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn17" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn18" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn19" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn20" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn21" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn22" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn23" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn24" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn25" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn26" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn27" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn28" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn29" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn30" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn31" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="AnIn32" type="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22"/>
      <DO name="IntIn1" type="INS_3"/>
      <DO name="IntIn2" type="INS_3"/>
      <DO name="IntIn3" type="INS_3"/>
      <DO name="IntIn4" type="INS_3"/>
      <DO name="IntIn5" type="INS_3"/>
      <DO name="IntIn6" type="INS_3"/>
      <DO name="IntIn7" type="INS_3"/>
      <DO name="IntIn8" type="INS_3"/>
      <DO name="IntIn9" type="INS_3"/>
      <DO name="IntIn10" type="INS_3"/>
      <DO name="IntIn11" type="INS_3"/>
      <DO name="IntIn12" type="INS_3"/>
      <DO name="IntIn13" type="INS_3"/>
      <DO name="IntIn14" type="INS_3"/>
      <DO name="IntIn15" type="INS_3"/>
      <DO name="IntIn16" type="INS_3"/>
      <DO name="IntIn17" type="INS_3"/>
      <DO name="IntIn18" type="INS_3"/>
      <DO name="IntIn19" type="INS_3"/>
      <DO name="IntIn20" type="INS_3"/>
      <DO name="IntIn21" type="INS_3"/>
      <DO name="IntIn22" type="INS_3"/>
      <DO name="IntIn23" type="INS_3"/>
      <DO name="IntIn24" type="INS_3"/>
      <DO name="IntIn25" type="INS_3"/>
      <DO name="IntIn26" type="INS_3"/>
      <DO name="IntIn27" type="INS_3"/>
      <DO name="IntIn28" type="INS_3"/>
      <DO name="IntIn29" type="INS_3"/>
      <DO name="IntIn30" type="INS_3"/>
      <DO name="IntIn31" type="INS_3"/>
      <DO name="IntIn32" type="INS_3"/>
      <DO name="Ind1" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind2" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind3" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind4" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind5" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind6" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind7" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind8" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind9" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind10" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind11" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind12" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind13" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind14" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind15" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind16" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind17" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind18" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind19" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind20" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind21" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind22" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind23" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind24" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind25" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind26" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind27" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind28" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind29" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind30" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind31" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind32" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
    </LNodeType>
    <LNodeType id="GGIO_9$_36721269-30fc-408e-9269-9c553d3fa8f2" lnClass="GGIO">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="Ind1" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind2" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind3" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind4" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind5" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind6" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind7" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind8" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind9" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind10" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind11" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind12" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind13" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind14" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind15" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind16" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind17" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind18" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind19" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind20" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind21" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind22" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind23" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind24" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind25" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind26" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind27" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind28" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind29" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind30" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind31" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind32" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
    </LNodeType>
    <LNodeType id="TCTR_0$_c35c8672-33df-457e-af5d-ecbc75703cad" lnClass="TCTR">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="Amp" type="SAV_0$_16b396b4-2d6d-4783-baa2-740cdc33c11b"/>
      <DO name="Rat" type="ASG_0$_f8346db5-ac7d-4d33-8562-e66a8f38a6ef"/>
      <DO name="Cor" type="ASG_0$_f8346db5-ac7d-4d33-8562-e66a8f38a6ef"/>
      <DO name="AngCor" type="ASG_0$_f8346db5-ac7d-4d33-8562-e66a8f38a6ef"/>
    </LNodeType>
    <LNodeType id="TVTR_0$_d400cf30-bcf7-48d8-8799-a7d46fbeb346" lnClass="TVTR">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7"/>
      <DO name="Vol" type="SAV_0$_16b396b4-2d6d-4783-baa2-740cdc33c11b"/>
      <DO name="Rat" type="ASG_0$_f8346db5-ac7d-4d33-8562-e66a8f38a6ef"/>
      <DO name="Cor" type="ASG_0$_f8346db5-ac7d-4d33-8562-e66a8f38a6ef"/>
      <DO name="AngCor" type="ASG_0$_f8346db5-ac7d-4d33-8562-e66a8f38a6ef"/>
    </LNodeType>
    <LNodeType id="LLN0_0" lnClass="LLN0">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_1$_a1a458d6-528f-42c2-a0f7-8f7d398ea4bc"/>
    </LNodeType>
    <LNodeType id="LLN0_1$_f61baa2f-971e-4cef-82b8-d1d72d9277bc" lnClass="LLN0">
      <DO name="Mod" type="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d"/>
      <DO name="Beh" type="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4"/>
      <DO name="Health" type="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2"/>
      <DO name="NamPlt" type="LPL_1$_a1a458d6-528f-42c2-a0f7-8f7d398ea4bc"/>
    </LNodeType>
    <LNodeType desc="Standard measurements" id="MMXU_BASIC" lnClass="MMXU">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="TotW" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="TotVAr" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="TotVA" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="PPV" type="DEL_0$_1f7b75e3-3b56-4594-a9b0-6cb0736dd6e4"/>
      <DO name="PhV" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="A" type="WYE_0$_7263ec32-4af5-4d03-b94c-2c300aaedf30"/>
      <DO name="W" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="VAr" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="VA" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
    </LNodeType>
    <LNodeType desc="Standard measurements without Currents (no deadbands)" id="MMXU_NOA_NODB" lnClass="MMXU">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="TotW" type="MV_0_NODB"/>
      <DO name="TotVAr" type="MV_0_NODB"/>
      <DO name="TotVA" type="MV_0_NODB"/>
      <DO name="PPV" type="DEL_0_NODB"/>
      <DO name="PhV" type="WYE_1_NODB"/>
      <DO name="W" type="WYE_1_NODB"/>
      <DO name="VAr" type="WYE_1_NODB"/>
      <DO name="VA" type="WYE_1_NODB"/>
    </LNodeType>
    <LNodeType desc="Standard measurements (no deadbands)" id="MMXU_BASIC_NODB" lnClass="MMXU">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="TotW" type="MV_0_NODB"/>
      <DO name="TotVAr" type="MV_0_NODB"/>
      <DO name="TotVA" type="MV_0_NODB"/>
      <DO name="PPV" type="DEL_0_NODB"/>
      <DO name="PhV" type="WYE_1_NODB"/>
      <DO name="A" type="WYE_0_NODB"/>
      <DO name="W" type="WYE_1_NODB"/>
      <DO name="VAr" type="WYE_1_NODB"/>
      <DO name="VA" type="WYE_1_NODB"/>
    </LNodeType>
    <LNodeType desc="Standard Current measurements" id="MMXU_A" lnClass="MMXU">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="A" type="WYE_0$_7263ec32-4af5-4d03-b94c-2c300aaedf30"/>
    </LNodeType>
    <LNodeType desc="Standard Current measurements (no deadbands)" id="MMXU_A_NODB" lnClass="MMXU">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="A" type="WYE_0_NODB"/>
    </LNodeType>
    <LNodeType desc="Standard measurements incl. Power Factor" id="MMXU_BASIC2" lnClass="MMXU">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="TotW" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="TotVAr" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="TotVA" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="TotPF" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="Hz" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="PPV" type="DEL_0$_1f7b75e3-3b56-4594-a9b0-6cb0736dd6e4"/>
      <DO name="PhV" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="A" type="WYE_0$_7263ec32-4af5-4d03-b94c-2c300aaedf30"/>
      <DO name="W" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="VAr" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="VA" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="PF" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
    </LNodeType>
    <LNodeType desc="Physical Device Information" id="LPHD_STANDARD" lnClass="LPHD">
      <DO name="PhyNam" type="DPL_0$_0f1dc9df-3f08-44eb-aa5e-cd87e7650970"/>
      <DO name="PhyHealth" type="MY_HEALTH_D"/>
      <DO name="Proxy" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
    </LNodeType>
    <LNodeType desc="Standard Harmonics measurements" id="MHAI_BASIC" lnClass="MHAI">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="Hz" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="HKf" type="WYE_0$_7263ec32-4af5-4d03-b94c-2c300aaedf30"/>
      <DO name="TddA" type="WYE_0$_7263ec32-4af5-4d03-b94c-2c300aaedf30"/>
      <DO name="ThdPhV" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="ThdPPV" type="DEL_0$_1f7b75e3-3b56-4594-a9b0-6cb0736dd6e4"/>
    </LNodeType>
    <LNodeType desc="Standard Energy measurements" id="MMTR_BASIC" lnClass="MMTR">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="TotVAh" type="BCR_0$_ff21d83d-fc0f-4562-9c90-c0535a1692be"/>
      <DO name="SupWh" type="BCR_0$_ff21d83d-fc0f-4562-9c90-c0535a1692be"/>
      <DO name="SupVArh" type="BCR_0$_ff21d83d-fc0f-4562-9c90-c0535a1692be"/>
      <DO name="DmdWh" type="BCR_0$_ff21d83d-fc0f-4562-9c90-c0535a1692be"/>
      <DO name="DmdVArh" type="BCR_0$_ff21d83d-fc0f-4562-9c90-c0535a1692be"/>
    </LNodeType>
    <LNodeType desc="Standard measurements incl Power Factor and 3ph Arith averages" id="MMXU_BASIC2_AVG" lnClass="MMXU">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="TotW" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="TotVAr" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="TotVA" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="TotPF" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="Hz" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="PPV" type="DEL_0$_1f7b75e3-3b56-4594-a9b0-6cb0736dd6e4"/>
      <DO name="PhV" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="A" type="WYE_0$_7263ec32-4af5-4d03-b94c-2c300aaedf30"/>
      <DO name="W" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="VAr" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="VA" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="PF" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="AvAPhs" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="AvPPVPhs" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="AvPhVPhs" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
    </LNodeType>
    <LNodeType desc="Standard Voltage measurements with 3ph Arith averages" id="MMXU_V" lnClass="MMXU">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="Hz" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="PPV" type="DEL_0$_1f7b75e3-3b56-4594-a9b0-6cb0736dd6e4"/>
      <DO name="PhV" type="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16"/>
      <DO name="AvPPVPhs" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="AvPhVPhs" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
    </LNodeType>
    <LNodeType desc="Standard Sequence and Imbalance measurements" id="MSQI_BASIC" lnClass="MSQI">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="SeqA" type="SEQ_MAG_ANG"/>
      <DO name="SeqV" type="SEQ_MAG_ANG"/>
      <DO name="ImbNgA" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="ImbNgV" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="ImbZroA" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="ImbZroV" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
    </LNodeType>
    <LNodeType desc="Standard Sequence and Imbalance measurements (voltage only)" id="MSQI_BASIC_V" lnClass="MSQI">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="SeqV" type="SEQ_MAG_ANG"/>
      <DO name="ImbNgV" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
      <DO name="ImbZroV" type="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65"/>
    </LNodeType>
    <LNodeType desc="Standard Synchronizing measurements" id="MSYN_BASIC" lnClass="MSYN">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN_ALT"/>
      <DO name="DifVClc" type="MV_0_NODB"/>
      <DO name="DifHzClc" type="MV_0_NODB"/>
      <DO name="DifAngClc" type="MV_0_NODB"/>
    </LNodeType>
    <LNodeType desc="Standard 4 Digital Inputs and 4 Digital Outputs" id="GGIO_4DI4DO" lnClass="GGIO">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="SPCSO1" type="SPC$_ad2af758-32e4-40b7-af87-4b342aa1ebb6"/>
      <DO name="SPCSO2" type="SPC$_ad2af758-32e4-40b7-af87-4b342aa1ebb6"/>
      <DO name="SPCSO3" type="SPC$_ad2af758-32e4-40b7-af87-4b342aa1ebb6"/>
      <DO name="SPCSO4" type="SPC$_ad2af758-32e4-40b7-af87-4b342aa1ebb6"/>
      <DO name="Ind1" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind2" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind3" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
      <DO name="Ind4" type="SPS_0$_93760609-70db-4416-8856-f0b065830d70"/>
    </LNodeType>
    <LNodeType desc="Standard Current Transformer" id="TCTR_BASIC" lnClass="TCTR">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="AmpSv" type="SAV_0$_d40f7b42-8e66-428f-93c2-de59febcb753"/>
      <DO name="Rat" type="ASG_0_RO"/>
    </LNodeType>
    <LNodeType desc="Standard Voltage Transformer" id="TVTR_BASIC" lnClass="TVTR">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LN"/>
      <DO name="VolSv" type="SAV_0$_d40f7b42-8e66-428f-93c2-de59febcb753"/>
      <DO name="Rat" type="ASG_0_RO"/>
    </LNodeType>
    <LNodeType desc="General Logical Node 0" id="LLN0_STANDARD" lnClass="LLN0">
      <DO name="Mod" type="MY_MOD"/>
      <DO name="Beh" type="MY_BEH"/>
      <DO name="Health" type="MY_HEALTH"/>
      <DO name="NamPlt" type="LPL_LLN0"/>
    </LNodeType>
    <LNodeType id="LPHD_0$_2280f810-6cc5-4235-8c4a-5a051f05a2fc" lnClass="LPHD">
      <DO name="PhyNam" type="PhyNam_0"/>
      <DO name="Proxy" type="Proxy_0"/>
      <DO name="Sim" type="Sim_0"/>
      <DO name="PhyHealth" type="PhyHealth_0"/>
    </LNodeType>
    <LNodeType id="GGIO_0$_73ac0740-c1a2-4935-81f4-317a40129735" lnClass="GGIO">
      <DO name="Beh" type="Beh_0"/>
      <DO name="Ind1" type="Ind1_0"/>
      <DO name="Ind10" type="Ind10_0"/>
      <DO name="Ind11" type="Ind11_0"/>
      <DO name="Ind12" type="Ind12_0"/>
      <DO name="Ind13" type="Ind13_0"/>
      <DO name="Ind14" type="Ind14_0"/>
      <DO name="Ind15" type="Ind15_0"/>
      <DO name="Ind16" type="Ind16_0"/>
      <DO name="Ind2" type="Ind2_0"/>
      <DO name="Ind3" type="Ind3_0"/>
      <DO name="Ind4" type="Ind4_0"/>
      <DO name="Ind5" type="Ind5_0"/>
      <DO name="Ind6" type="Ind6_0"/>
      <DO name="Ind7" type="Ind7_0"/>
      <DO name="Ind8" type="Ind8_0"/>
      <DO name="Ind9" type="Ind9_0"/>
    </LNodeType>
    <LNodeType id="MMXU_0$_28082ff0-718a-42b2-9d76-73e576dbf43d" lnClass="MMXU">
      <DO name="Beh" type="Beh_0"/>
      <DO name="Hz" type="Hz_0"/>
      <DO name="PhV" type="PhV_0"/>
      <DO name="A" type="A_0"/>
    </LNodeType>
    <LNodeType id="LGOS_0" lnClass="LGOS">
      <DO name="Mod" type="Mod_1"/>
      <DO name="Beh" type="Beh_0"/>
      <DO name="Health" type="Health_0"/>
      <DO name="NamPlt" type="NamPlt_1"/>
      <DO name="NdsCom" type="NdsCom_0"/>
      <DO name="St" type="St_0"/>
      <DO name="SimSt" type="SimSt_0"/>
      <DO name="LastStNum" type="LastStNum_0"/>
      <DO name="ConfRevNum" type="ConfRevNum_0"/>
      <DO name="GoCBRef" type="GoCBRef_0"/>
    </LNodeType>
    <LNodeType id="LSVS_0$_24006a35-a06d-441d-b934-422808de20f4" lnClass="LSVS">
      <DO name="Mod" type="Mod_1"/>
      <DO name="Beh" type="Beh_0"/>
      <DO name="Health" type="Health_0"/>
      <DO name="NamPlt" type="NamPlt_1"/>
      <DO name="NdsCom" type="NdsCom_0"/>
      <DO name="St" type="St_0"/>
      <DO name="SimSt" type="SimSt_0"/>
      <DO name="ConfRevNum" type="ConfRevNum_0"/>
      <DO name="SvCBRef" type="SvCBRef_0"/>
    </LNodeType>
    <LNodeType id="LPHD_1" lnClass="LPHD">
      <DO name="PhyNam" type="PhyNam_0"/>
      <DO name="Proxy" type="Proxy_0"/>
      <DO name="PhyHealth" type="PhyHealth_0"/>
    </LNodeType>
    <LNodeType id="PTOC_0$_3d4088e1-ff99-44cd-8bd2-1ff740224a02" lnClass="PTOC">
      <DO name="Beh" type="Beh_0"/>
      <DO name="Str" type="Str_0"/>
      <DO name="Op" type="Op_0"/>
    </LNodeType>
    <LNodeType id="PTUV_0$_61dea127-0953-4735-b05a-1a6ca1d3ebff" lnClass="PTUV">
      <DO name="Beh" type="Beh_0"/>
      <DO name="Str" type="Str_0"/>
      <DO name="Op" type="Op_0"/>
    </LNodeType>
    <LNodeType id="RBRF_0$_e207b646-41df-4459-9a6f-dcfdddb186c0" lnClass="RBRF">
      <DO name="Mod" type="Mod_1"/>
      <DO name="Beh" type="Beh_0"/>
      <DO name="Health" type="Health_0"/>
      <DO name="NamPlt" type="NamPlt_1"/>
      <DO name="OpIn" type="OpIn_0"/>
    </LNodeType>
    <LNodeType id="PTRC_0$_b551f2ad-31ab-45cb-bb64-681c719006cc" lnClass="PTRC">
      <DO name="Mod" type="Mod_1"/>
      <DO name="Beh" type="Beh_0"/>
      <DO name="Health" type="Health_0"/>
      <DO name="NamPlt" type="NamPlt_1"/>
      <DO name="Tr" type="Tr_0"/>
    </LNodeType>
    <LNodeType id="RBRF_1$_33b5e508-bb4e-4cd5-b520-e88cab8be0b6" lnClass="RBRF">
      <DO name="Mod" type="Mod_1"/>
      <DO name="Beh" type="Beh_0"/>
      <DO name="Health" type="Health_0"/>
      <DO name="NamPlt" type="NamPlt_1"/>
      <DO name="OpEx" type="OpEx_0"/>
    </LNodeType>
    <LNodeType id="XCBR_0" lnClass="XCBR">
      <DO name="Mod" type="Mod_1"/>
      <DO name="Beh" type="Beh_0"/>
      <DO name="Health" type="Health_0"/>
      <DO name="NamPlt" type="NamPlt_1"/>
      <DO name="Loc" type="Loc_0"/>
      <DO name="OpCnt" type="OpCnt_0"/>
      <DO name="Pos" type="Pos_0"/>
      <DO name="BlkOpn" type="BlkOpn_0"/>
      <DO name="BlkCls" type="BlkCls_0"/>
    </LNodeType>
    <LNodeType id="CSWI_0$_c294415d-ca40-4ba1-9894-524d0b71fc22" lnClass="CSWI">
      <DO name="Mod" type="Mod_1"/>
      <DO name="Beh" type="Beh_0"/>
      <DO name="Health" type="Health_0"/>
      <DO name="NamPlt" type="NamPlt_1"/>
      <DO name="OpCntRs" type="OpCntRs_0"/>
      <DO name="Pos" type="Pos_1"/>
    </LNodeType>
    <LNodeType id="LLN0_0$_61177592-931c-47d7-b7c2-d5eca9403430" lnClass="LLN0">
      <DO name="Mod" type="Mod_0"/>
      <DO name="Beh" type="Beh_0"/>
      <DO name="Health" type="Health_0"/>
      <DO name="NamPlt" type="NamPlt_0"/>
      <DO name="Loc" type="Loc_0"/>
      <DO name="Diag" type="Diag_0"/>
      <DO name="LEDRs" type="LEDRs_0"/>
    </LNodeType>
    <LNodeType id="LLN0_1$_480d6d24-053d-41f6-99d9-9b42eefa3899" lnClass="LLN0">
      <DO name="Mod" type="Mod_1"/>
      <DO name="Beh" type="Beh_0"/>
      <DO name="Health" type="Health_0"/>
      <DO name="NamPlt" type="NamPlt_0"/>
    </LNodeType>
    <LNodeType id="LPHD_TYPE_0" lnClass="LPHD">
      <DO name="Mod" type="ENC1"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="PhyNam" type="DPL_Full"/>
      <DO name="PhyHealth" type="ENS_Health"/>
      <DO name="Proxy" type="SPS1"/>
      <DO name="Sim" type="SPC1"/>
    </LNodeType>
    <LNodeType id="PTOC_TYPE1" lnClass="PTOC">
      <DO name="Mod" type="ENC1"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="NamPlt" type="LPL1"/>
      <DO name="Str" type="ACD1"/>
      <DO name="Op" type="ACT1"/>
      <DO name="TmACrv" type="CURVE1"/>
      <DO name="StrVal" type="ASG1"/>
      <DO name="TmMult" type="ASG1"/>
      <DO name="OpDlTmms" type="ING_1$_c60e6f4e-e482-4376-9a27-afc5e1211f1f"/>
      <DO name="RsDlTmms" type="ING_1$_c60e6f4e-e482-4376-9a27-afc5e1211f1f"/>
      <DO name="DirMod" type="ENG_0$_8143d141-f246-4cf6-9ccc-f99c382568d8"/>
    </LNodeType>
    <LNodeType id="PTOC_TYPE2" lnClass="PTOC">
      <DO name="Mod" type="ENC1"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="NamPlt" type="LPL1"/>
      <DO name="Str" type="ACD2"/>
      <DO name="Op" type="ACT2"/>
      <DO name="TmACrv" type="CURVE1"/>
      <DO name="StrVal" type="ASG1"/>
      <DO name="TmMult" type="ASG1"/>
      <DO name="OpDlTmms" type="ING_1$_c60e6f4e-e482-4376-9a27-afc5e1211f1f"/>
      <DO name="RsDlTmms" type="ING_1$_c60e6f4e-e482-4376-9a27-afc5e1211f1f"/>
      <DO name="DirMod" type="ENG_0$_8143d141-f246-4cf6-9ccc-f99c382568d8"/>
    </LNodeType>
    <LNodeType id="PIOC_TYPE4" lnClass="PIOC">
      <DO name="Mod" type="ENC1"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="NamPlt" type="LPL1"/>
      <DO name="Str" type="ACD1"/>
      <DO name="Op" type="ACT1"/>
      <DO name="StrVal" type="ASG1"/>
    </LNodeType>
    <LNodeType id="PIOC_TYPE5" lnClass="PIOC">
      <DO name="Mod" type="ENC1"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="NamPlt" type="LPL1"/>
      <DO name="Str" type="ACD2"/>
      <DO name="Op" type="ACT2"/>
      <DO name="StrVal" type="ASG1"/>
    </LNodeType>
    <LNodeType id="PTRC_TYPE" lnClass="PTRC">
      <DO name="Mod" type="ENC1"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="NamPlt" type="LPL1"/>
      <DO name="Tr" type="ACT3"/>
      <DO name="Op" type="ACT3"/>
      <DO name="Str" type="ACD1"/>
      <DO name="InRef1" type="ORG2"/>
      <DO name="TrMod" type="ENG_5"/>
      <DO name="TrPlsTmms" type="ING_3"/>
    </LNodeType>
    <LNodeType id="RREC_TYPE" lnClass="RREC">
      <DO name="Blk" type="SPS1"/>
      <DO name="Mod" type="ENC1"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="NamPlt" type="LPL1"/>
      <DO name="OpCls" type="ACT0"/>
      <DO name="AutoRecSt" type="ENS_3$_05f0673f-e652-4283-9265-23b470a68719"/>
      <DO name="Rec1Tmms1" type="ING_0$_3fca9d6d-83f4-4cc4-8531-c533a1deb48d"/>
      <DO name="Rec2Tmms1" type="ING_0$_3fca9d6d-83f4-4cc4-8531-c533a1deb48d"/>
      <DO name="Rec3Tmms1" type="ING_0$_3fca9d6d-83f4-4cc4-8531-c533a1deb48d"/>
      <DO name="RclTmms" type="ING_3"/>
    </LNodeType>
    <LNodeType id="RBRF_TYPE" lnClass="RBRF">
      <DO name="Mod" type="ENC1"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="NamPlt" type="LPL1"/>
      <DO name="Str" type="ACD1"/>
      <DO name="OpEx" type="ACT3"/>
      <DO name="OpIn" type="ACT3"/>
      <DO name="InRef1" type="ORG2"/>
      <DO name="FailTmms" type="ING_1$_c60e6f4e-e482-4376-9a27-afc5e1211f1f"/>
      <DO name="DetValA" type="ASG1"/>
    </LNodeType>
    <LNodeType id="LLN0_2007" lnClass="LLN0">
      <DO name="Mod" type="ENC_Mod_direct"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="NamPlt" type="LPL_LD2007"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="LocKey" type="SPS_noSVnoBL"/>
      <DO name="Loc" type="SPS_noSVnoBL"/>
      <DO name="LocSta" type="SPC_direct"/>
      <DO name="Diag" type="SPC_direct"/>
      <DO name="LEDRs" type="SPC_direct"/>
      <DO name="MltLev" type="SPG_SP"/>
    </LNodeType>
    <LNodeType id="LPHD_TYPE_0$_0799a9b2-2dff-4fa7-9917-b1c913909667" lnClass="LPHD">
      <DO name="Mod" type="ENC1"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="PhyNam" type="DPL_Full"/>
      <DO name="PhyHealth" type="ENS_Health"/>
      <DO name="Proxy" type="SPS1$_85f963dc-3891-40e1-b221-0ff0e3299381"/>
      <DO name="Sim" type="SPC1"/>
    </LNodeType>
    <LNodeType id="CSWI_0$_27024831-7abe-4762-a9c1-6e1ea9fc6d2e" lnClass="CSWI">
      <DO name="Mod" type="ENC_1"/>
      <DO name="Beh" type="INS_01$_3a9ea725-e3b6-45f1-b9c6-7c8c331ad251"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="NamPlt" type="LPL1"/>
      <DO name="Loc" type="SPS_0$_51dc800d-f3f1-43d9-ac9f-bbbacc7f1bcc"/>
      <DO name="LocSta" type="SPC_0$_598b63ea-8d64-4271-b359-a7062544bdb4"/>
      <DO name="OpCntRs" type="INC_1"/>
      <DO name="OpCls" type="ACT3"/>
      <DO name="OpOpn" type="ACT3"/>
      <DO name="Pos" type="DPC_0$_f0f00644-b985-47ab-8e30-b018bca46f7b"/>
      <DO name="CmdBlk" type="SPC_0$_598b63ea-8d64-4271-b359-a7062544bdb4"/>
    </LNodeType>
    <LNodeType id="XCBR_0$_8a4588b3-6eb3-400a-a6ed-8e2984f938e0" lnClass="XCBR">
      <DO name="Mod" type="ENC_1"/>
      <DO name="Beh" type="INS_01$_3a9ea725-e3b6-45f1-b9c6-7c8c331ad251"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="NamPlt" type="LPL1"/>
      <DO name="CBOpCap" type="ENS_2$_88d7179f-ccbf-4452-b023-4781e3c8167a"/>
      <DO name="BlkCls" type="SPC_0$_598b63ea-8d64-4271-b359-a7062544bdb4"/>
      <DO name="BlkOpn" type="SPC_0$_598b63ea-8d64-4271-b359-a7062544bdb4"/>
      <DO name="Loc" type="SPS_0$_51dc800d-f3f1-43d9-ac9f-bbbacc7f1bcc"/>
      <DO name="OpCnt" type="INS_4$_90bbb2e5-fbcc-4fc9-a35d-240c1e4e4a00"/>
      <DO name="Pos" type="DPC_1$_ea4475ab-ee4d-4bed-b2e6-d5064c9ce2da"/>
      <DO name="InRef1" type="ORG2"/>
    </LNodeType>
    <LNodeType id="CILO_TYPE$_782685e3-615e-422d-aa4b-4e8a1fe0cbe9" lnClass="CILO">
      <DO name="Beh" type="INS_01$_3a9ea725-e3b6-45f1-b9c6-7c8c331ad251"/>
      <DO name="EnaOpn" type="SPS_0$_51dc800d-f3f1-43d9-ac9f-bbbacc7f1bcc"/>
      <DO name="EnaCls" type="SPS_0$_51dc800d-f3f1-43d9-ac9f-bbbacc7f1bcc"/>
    </LNodeType>
    <LNodeType desc="Monitoring of GOOSE messages" id="LGOS_TYPE$_b3003875-6488-48f9-99d1-b2f00a4a130c" lnClass="LGOS">
      <DO name="NamPlt" type="LPL1"/>
      <DO name="Mod" type="ENC1"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="NdsCom" type="SPS1$_85f963dc-3891-40e1-b221-0ff0e3299381"/>
      <DO name="SimSt" type="SPS1$_85f963dc-3891-40e1-b221-0ff0e3299381"/>
      <DO name="St" type="SPS1$_85f963dc-3891-40e1-b221-0ff0e3299381"/>
      <DO name="LastStNum" type="INS_0$_b4c08f53-cab1-4a33-9e6d-a8e063676db6"/>
      <DO name="ConfRevNum" type="INS_0$_b4c08f53-cab1-4a33-9e6d-a8e063676db6"/>
      <DO name="RxConfRevNum" type="INS_0$_b4c08f53-cab1-4a33-9e6d-a8e063676db6"/>
      <DO name="GoCBRef" type="ORG2"/>
    </LNodeType>
    <LNodeType id="LLN0_2007$_ce76afbd-988d-4d38-a86f-b9cfd7b9f61e" lnClass="LLN0">
      <DO name="Mod" type="ENC_Mod_sbow"/>
      <DO name="Beh" type="ENS_Beh"/>
      <DO name="NamPlt" type="LPL_LD2007"/>
      <DO name="Health" type="ENS_Health"/>
      <DO name="LocKey" type="SPS_noSVnoBL"/>
      <DO name="Loc" type="SPS_noSVnoBL"/>
      <DO name="LocSta" type="SPC_direct"/>
      <DO name="Diag" type="SPC_direct"/>
      <DO name="LEDRs" type="SPC_direct"/>
      <DO name="MltLev" type="SPG_SP"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LPHD_Application" lnClass="LPHD">
      <DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V08.00.06_V08.00.00"/>
      <DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="Proxy" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="Sim" type="SIPROTEC5_DOType_SPC_controllable_V08.00.06_V07.90.00"/>
      <DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V08.00.06_V08.00.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="GrInd" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="TmDT" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V08.00.06_V08.00.00"/>
      <DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V08.00.06_V07.90.00"/>
      <DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V08.00.06_V07.90.00"/>
      <DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="GenTrk" type="SIPROTEC5_DOType_CST_V08.00.06_V07.90.00"/>
      <DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_CALH_LGOS" lnClass="CALH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="GrInd" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LGOS" lnClass="LGOS">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="NdsCom" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="St" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="SimSt" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_V08.00.06_V07.90.00"/>
      <DO name="GoCBRef" type="SIPROTEC5_DOType_ORG_external_V08.00.06_V07.90.00"/>
      <DO name="RxConfRevNum" type="SIPROTEC5_DOType_INS_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_LineMode" lnClass="LCCH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LCCH_IEEE1588HiAcc" lnClass="LCCH">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" lnClass="LPHD">
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V08.00.06_V08.00.00"/>
      <DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="Proxy" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="NamVariant" type="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00"/>
      <DO name="NamHzRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00"/>
      <DO name="NamHoldRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00"/>
      <DO name="NamMaxDlRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00"/>
      <DO name="MaxDl" type="SIPROTEC5_DOType_ING_INT32_edit_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.00.06_V08.00.00"/>
      <DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.00.06_V08.00.00"/>
      <DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.00.06_V08.00.00"/>
      <DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.00.06_V08.00.00"/>
      <DO name="AngCor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.00.06_V08.00.00"/>
      <DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.00.06_V08.00.00"/>
      <DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.00.06_V08.00.00"/>
      <DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.00.06_V08.00.00"/>
      <DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V08.00.06_V08.00.00"/>
      <DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.00.06_V08.00.00"/>
      <DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.00.06_V08.00.00"/>
      <DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.00.06_V08.00.00"/>
      <DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00"/>
      <DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00"/>
      <DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
      <DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.00.06_V08.00.00"/>
      <DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.00.06_V08.00.00"/>
      <DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.00.06_V08.00.00"/>
      <DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.00.06_V08.00.00"/>
      <DO name="AngCor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.00.06_V08.00.00"/>
      <DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V08.00.06_V08.00.00"/>
      <DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.00.06_V08.00.00"/>
      <DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.00.06_V08.00.00"/>
      <DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.00.06_V08.00.00"/>
      <DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00"/>
      <DO name="NamVRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00"/>
      <DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDER" lnClass="GAPC">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.00.06_V07.90.00"/>
      <DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V08.00.06_V07.90.00"/>
      <DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.00.06_V07.90.00"/>
      <DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.00.06_V07.90.00"/>
      <DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
      <DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_MASK_V08.00.06_V07.90.00"/>
      <DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_Test_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.00.06_V07.90.00"/>
      <DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.00.06_V07.90.00"/>
      <DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.00.06_V07.90.00"/>
      <DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.00.06_V07.90.00"/>
      <DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.00.06_V07.90.00"/>
    </LNodeType>
    <LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
      <DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00"/>
      <DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00"/>
      <DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00"/>
      <DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.00.06_V07.90.00"/>
      <DO name="GrRef" type="SIPROTEC5_DOType_ORG_V08.00.06_V07.90.00"/>
    </LNodeType>
    <DOType id="DPL_0" cdc="DPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>GE Multilin</Val>
      </DA>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC">
        <Val>7.90</Val>
      </DA>
      <DA bType="VisString255" name="serNum" fc="DC"/>
      <DA bType="VisString255" name="model" fc="DC"/>
      <DA bType="VisString255" name="location" fc="DC"/>
      <DA bType="VisString64" name="name" fc="DC"/>
      <DA bType="FLOAT32" name="latitude" fc="DC"/>
      <DA bType="FLOAT32" name="longitude" fc="DC"/>
      <DA bType="FLOAT32" name="altitude" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ENS_1" cdc="ENS">
      <DA bType="Enum" name="stVal" type="HealthKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPS_1" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPC_0" cdc="SPC">
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="Oper" type="SBOw_0" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_0" fc="CO"/>
      <DA bType="Struct" name="pulseConfig" type="PulseConfig_0" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind2" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPC_2" cdc="SPC">
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="Oper" type="SBOw_0" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_0" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="pulseConfig" type="PulseConfig_0" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind2" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPC_6" cdc="SPC">
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="Oper" type="SBOw_0" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_0" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="pulseConfig" type="PulseConfig_0" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind2" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="MV_11" cdc="MV">
      <DA bType="Struct" name="mag" type="AnalogueValue_1" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="Struct" name="sVC" type="ScaledValueConfig_0" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_2" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="INS_2" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ORG_2" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" fc="SP"/>
      <DA bType="ObjRef" name="setSrcCB" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_0" cdc="ENS">
      <DA bType="Enum" name="stVal" type="BehKind1" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="LPL_1" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>GE Multilin</Val>
      </DA>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC">
        <Val>7.90</Val>
      </DA>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPC_7" cdc="SPC">
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="Oper" type="SBOw_0" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_0" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="pulseConfig" type="PulseConfig_0" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind3" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="MV_0" cdc="MV">
      <DA bType="Struct" name="mag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="DPS_0" cdc="DPS">
      <DA bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="MV_4" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ASG_1" cdc="ASG">
      <DA bType="Struct" name="setMag" type="AnalogueValue_0" fc="SP"/>
      <DA bType="Struct" name="minVal" type="AnalogueValue_0" fc="CF"/>
      <DA bType="Struct" name="maxVal" type="AnalogueValue_0" fc="CF"/>
      <DA bType="Struct" name="stepSize" type="AnalogueValue_0" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SPS_4" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="INS_0" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ORG_1" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="VSG_0" cdc="VSG">
      <DA bType="VisString255" name="setVal" dchg="true" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ING_0" cdc="ING">
      <DA bType="INT32" name="setVal" fc="SP"/>
      <DA bType="INT32" name="minVal" fc="CF"/>
      <DA bType="INT32" name="maxVal" fc="CF"/>
      <DA bType="INT32U" name="stepSize" fc="CF"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ORG_3" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_2" cdc="ENG">
      <DA bType="Enum" name="setVal" type="GE_Digital_Energy_UR_RGooseRxModeKind" fc="SP"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ENG_4" cdc="ENG">
      <DA bType="Enum" name="setVal" type="GE_Digital_Energy_UR_RGooseSecEnaKind" fc="SP"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ENG_9" cdc="ENG">
      <DA bType="Enum" name="setVal" type="GE_Digital_Energy_UR_RxModeKind" fc="SP"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ORG_4" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" fc="SP"/>
      <DA bType="VisString255" name="intAddr" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ORG_0" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" fc="SP"/>
      <DA bType="ObjRef" name="setSrcCB" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="DPC_0" cdc="DPC">
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="SBOw" type="SBOw_0" fc="CO"/>
      <DA bType="Struct" name="Oper" type="SBOw_0" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_0" fc="CO"/>
      <DA bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="stSeld" dchg="true" fc="ST"/>
      <DA bType="Struct" name="pulseConfig" type="PulseConfig_0" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPC_8" cdc="SPC">
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="Oper" type="SBOw_0" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_0" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="pulseConfig" type="PulseConfig_1" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind3" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ACT_3" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPC_10" cdc="SPC">
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="Oper" type="SBOw_0" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_0" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="pulseConfig" type="PulseConfig_1" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind3" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_4" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_5" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="DPC_1" cdc="DPC">
      <DA bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind1" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPC_3" cdc="SPC">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind1" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ENS_4" cdc="ENS">
      <DA bType="Enum" name="stVal" type="SwTypKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ACD_1" cdc="ACD">
      <DA bType="BOOLEAN" name="general" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="FaultDirectionKind" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" fc="ST"/>
      <DA bType="Enum" name="dirPhsA" type="PhaseFaultDirectionKind" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" fc="ST"/>
      <DA bType="Enum" name="dirPhsB" type="PhaseFaultDirectionKind" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" fc="ST"/>
      <DA bType="Enum" name="dirPhsC" type="PhaseFaultDirectionKind" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ACT_2" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ACD_2" cdc="ACD">
      <DA bType="BOOLEAN" name="general" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="FaultDirectionKind" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="MV_2" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="CMV_10" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_1" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_1" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
    </DOType>
    <DOType id="WYE_8" cdc="WYE">
      <SDO type="CMV_10" name="net"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="MV_3" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ENS_3" cdc="ENS">
      <DA bType="Enum" name="stVal" type="AutoRecStKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="INS_3" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="MV_1" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="CMV_8" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_0" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="dbAng" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="CMV_9" cdc="CMV">
      <DA bType="Struct" name="cVal" type="Vector_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="INS_4" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SPC_5" cdc="SPC">
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
