      <DA bType="Struct" name="Oper" type="SBOw_0" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_0" fc="CO"/>
      <DA bType="Struct" name="pulseConfig" type="PulseConfig_0" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind2" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="MV_7" cdc="MV">
      <DA bType="Struct" name="mag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ENS_2" cdc="ENS">
      <DA bType="Enum" name="stVal" type="FltLoopKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="VSS_0" cdc="VSS">
      <DA bType="VisString255" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SPC_4" cdc="SPC">
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="Oper" type="SBOw_0" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_0" fc="CO"/>
      <DA bType="Struct" name="pulseConfig" type="PulseConfig_0" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind2" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ASG_2" cdc="ASG">
      <DA bType="Struct" name="setMag" type="AnalogueValue_0" fc="SP"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="CMV_12" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_0" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="dbAng" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="DEL_2" cdc="DEL">
      <SDO type="CMV_12" name="phsAB"/>
      <SDO type="CMV_12" name="phsBC"/>
      <SDO type="CMV_12" name="phsCA"/>
      <DA bType="Enum" name="angRef" type="PhaseAngleReferenceKind" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="WYE_0" cdc="WYE">
      <SDO type="CMV_12" name="phsA"/>
      <SDO type="CMV_12" name="phsB"/>
      <SDO type="CMV_12" name="phsC"/>
      <DA bType="Enum" name="angRef" type="PhaseAngleReferenceKind" dchg="true" fc="CF"/>
      <DA bType="BOOLEAN" name="phsToNeut" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="WYE_3" cdc="WYE">
      <SDO type="CMV_12" name="phsA"/>
      <SDO type="CMV_12" name="phsB"/>
      <SDO type="CMV_12" name="phsC"/>
      <SDO type="CMV_12" name="res"/>
      <DA bType="Enum" name="angRef" type="PhaseAngleReferenceKind" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="CMV_3" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_0" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="dbAng" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="Enum" name="angRef" type="PhaseAngleReferenceKind" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="CMV_5" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_1" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_1" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="WYE_4" cdc="WYE">
      <SDO type="CMV_5" name="phsA"/>
      <SDO type="CMV_5" name="phsB"/>
      <SDO type="CMV_5" name="phsC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ACD_3" cdc="ACD">
      <DA bType="BOOLEAN" name="general" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="FaultDirectionKind" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_0" cdc="ENG">
      <DA bType="Enum" name="setVal" type="PFSignKind" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SEQ_0" cdc="SEQ">
      <SDO type="CMV_12" name="c1"/>
      <SDO type="CMV_12" name="c2"/>
      <SDO type="CMV_12" name="c3"/>
      <DA bType="Enum" name="seqT" type="SequenceKind" fc="MX"/>
      <DA bType="Enum" name="phsRef" type="PhaseReferenceKind" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="MV_6" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="MV_9" cdc="MV">
      <DA bType="Struct" name="mag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_7" cdc="ENG">
      <DA bType="Enum" name="setVal" type="ClcMthKind" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="HWYE_0" cdc="HWYE">
      <SDO count="26" type="CMV_5" name="phsAHar"/>
      <SDO count="26" type="CMV_5" name="phsBHar"/>
      <SDO count="26" type="CMV_5" name="phsCHar"/>
      <DA bType="INT16U" name="numHar" fc="CF"/>
      <DA bType="INT16U" name="numCyc" fc="CF"/>
      <DA bType="INT16U" name="evalTm" fc="CF"/>
      <DA bType="FLOAT32" name="frequency" fc="CF"/>
      <DA bType="INT16U" name="rmsCyc" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="BCR_0" cdc="BCR">
      <DA bType="INT64" name="actVal" dchg="true" fc="ST"/>
      <DA bType="INT64" name="frVal" dchg="true" fc="ST"/>
      <DA bType="Timestamp" name="frTm" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="FLOAT32" name="pulsQty" fc="CF"/>
      <DA bType="BOOLEAN" name="frEna" fc="CF"/>
      <DA bType="Timestamp" name="strTm" fc="CF"/>
      <DA bType="INT32" name="frPd" fc="CF"/>
      <DA bType="BOOLEAN" name="frRs" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="INC_0" cdc="INC">
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="Oper" type="Oper_2" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_2" fc="CO"/>
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind2" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SEC_0" cdc="SEC">
      <DA bType="INT32U" name="cnt" dchg="true" fc="ST"/>
      <DA bType="Enum" name="sev" type="SeverityKind" dchg="true" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="VSS_1" cdc="VSS">
      <DA bType="VisString255" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ENS_10" cdc="ENS">
      <DA bType="Enum" name="stVal" type="GE_Digital_Energy_UR_TimeSourceKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ENG_8" cdc="ENG">
      <DA bType="Enum" name="setVal" type="GE_Digital_Energy_UR_noASDUKind" fc="SP"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="LPL_2" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>GE Multilin</Val>
      </DA>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC">
        <Val>7.90</Val>
      </DA>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="lnNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SAV_1" cdc="SAV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_1" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Struct" name="units" type="Unit_0" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ENS_12" cdc="ENS">
      <DA bType="Enum" name="stVal" type="GE_Digital_Energy_UR_PBTimeSourceKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="ENC_0" cdc="ENC">
      <DA bType="Enum" name="stVal" type="BehKind1" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="Oper" type="Oper_1" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_1" fc="CO"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind3" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind1" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="LPL_0" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>GE Multilin</Val>
      </DA>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC">
        <Val>7.90</Val>
      </DA>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="configRev" fc="DC"/>
      <DA bType="INT32" name="paramRev" dchg="true" fc="ST"/>
      <DA bType="VisString255" name="ldNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="MV_10" cdc="MV">
      <DA bType="Struct" name="mag" type="AnalogueValue_0" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2015A</Val>
      </DA>
    </DOType>
    <DOType id="SAV_2" cdc="SAV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_1" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>GE Multilin UR Namespace:2018A</Val>
      </DA>
    </DOType>
    <DOType id="SPG_0" cdc="SPG">
      <DA bType="BOOLEAN" name="setVal" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="LPL_3" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>GE Multilin</Val>
      </DA>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC">
        <Val>7.90</Val>
      </DA>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="configRev" fc="DC"/>
      <DA bType="VisString255" name="ldNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="DPL_1_PhyNam" cdc="DPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="model" fc="DC"/>
      <DA bType="VisString255" name="location" fc="DC"/>
      <DA bType="VisString64" name="name" fc="DC"/>
      <DA bType="VisString255" name="owner" fc="DC"/>
    </DOType>
    <DOType id="ENS_1_Health" cdc="ENS">
      <DA bType="Enum" name="stVal" type="HealthKind" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SPS_1_Proxy" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPC_1_Sim" cdc="SPC">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ENC_5_Mod" cdc="ENC">
      <DA bType="Enum" name="stVal" type="BehaviorModeKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ENS_1_Beh" cdc="ENS">
      <DA bType="Enum" name="stVal" type="BehaviorModeKind" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="LPL_3_NamPlt" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="MV_2_Hz" cdc="MV">
      <DA bType="Struct" name="mag" type="AnalogueValue_1$_44204de3-d622-42da-9b90-aaef8a9819ae" dchg="true" dupd="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
    </DOType>
    <DOType id="CMV_1_phsA" cdc="CMV">
      <DA bType="Struct" name="cVal" type="Vector_1$_94e81959-f007-4607-ac20-38d0d2429712" dchg="true" dupd="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
    </DOType>
    <DOType id="WYE_1_PhV" cdc="WYE">
      <SDO type="CMV_1_phsA" name="phsA"/>
      <SDO type="CMV_1_phsA" name="phsB"/>
      <SDO type="CMV_1_phsA" name="phsC"/>
    </DOType>
    <DOType id="ENC_6_Mod" cdc="ENC">
      <DA bType="Enum" name="stVal" type="BehaviorModeKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ACT_1_Tr" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="DPC_1_Pos" cdc="DPC">
      <DA bType="Struct" name="Oper" type="DPCOperate_1" fc="CO"/>
      <DA bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="INS_1_OpCnt" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="DPC_2_Pos" cdc="DPC">
      <DA bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ACD_1_Str" cdc="ACD">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="FaultDirectionKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ORG$_4c9c85d5-14e1-43df-a297-7e271b7f4e7f" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" dchg="true" fc="SP"/>
      <DA bType="ObjRef" name="setSrcCB" dchg="true" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="LPL_1_NamPlt" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="configRev" fc="DC"/>
      <DA bType="VisString255" name="ldNs" fc="EX"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_DPL" cdc="DPL" iedType="SAM600">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA bType="VisString255" name="model" valKind="RO" fc="DC">
        <Val>SAM600</Val>
      </DA>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_ENS_HealthKind" cdc="ENS" iedType="SAM600">
      <DA bType="Enum" name="stVal" type="HealthKind" valKind="RO" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_SPS_NoProxy" cdc="SPS" iedType="SAM600">
      <DA bType="BOOLEAN" name="stVal" valKind="RO" dchg="true" fc="ST">
        <Val>true</Val>
      </DA>
      <DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_2_ING_MaxDI" cdc="ING" iedType="SAM600">
      <DA bType="INT32" name="setVal" valKind="RO" dchg="true" fc="SP">
        <Val>1350</Val>
      </DA>
      <DA bType="Struct" name="units" type="ABBSAM600_Unit_LPHD" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_2_ING_MinDI" cdc="ING" iedType="SAM600">
      <DA bType="INT32" name="setVal" valKind="RO" dchg="true" fc="SP">
        <Val>850</Val>
      </DA>
      <DA bType="Struct" name="units" type="ABBSAM600_Unit_LPHD" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_ENS_BehaviourModeKind" cdc="ENS" iedType="SAM600">
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" valKind="RO" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_SPS_VT" cdc="SPS" iedType="SAM600">
      <DA bType="BOOLEAN" name="stVal" valKind="RO" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_SAV_VT" cdc="SAV" iedType="SAM600">
      <DA bType="Struct" name="instMag" type="ABBSAM600_AnalogueValue" valKind="RO" fc="MX"/>
      <DA bType="Quality" name="q" valKind="RO" fc="MX" qchg="true"/>
      <DA bType="Struct" name="units" type="ABBSAM600_Unit_VT" valKind="RO" dchg="true" fc="CF"/>
      <DA bType="Struct" name="sVC" type="ABBSAM600_sVC_VolSv" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_2_ASG_VRtg" cdc="ASG" iedType="SAM600">
      <DA bType="Struct" name="setMag" type="ABBSAM600_AnalogueValue" valKind="RO" dchg="true" fc="SP"/>
      <DA bType="Struct" name="units" type="ABBSAM600_Unit_VT" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_2_ASG_HzRtg" cdc="ASG" iedType="SAM600">
      <DA bType="Struct" name="setMag" type="ABBSAM600_AnalogueValue" valKind="RO" dchg="true" fc="SP"/>
      <DA bType="Struct" name="units" type="ABBSAM600_Unit_HZ" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_2_ASG_Clip_TVTR" cdc="ASG" iedType="SAM600">
      <DA bType="Struct" name="setMag" type="ABBSAM600_AnalogueSetPoint" valKind="RO" dchg="true" fc="SP"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_SAV_CT" cdc="SAV" iedType="SAM600">
      <DA bType="Struct" name="instMag" type="ABBSAM600_AnalogueValue" valKind="RO" fc="MX"/>
      <DA bType="Quality" name="q" valKind="RO" fc="MX" qchg="true"/>
      <DA bType="Struct" name="units" type="ABBSAM600_Unit_CT" valKind="RO" dchg="true" fc="CF"/>
      <DA bType="Struct" name="sVC" type="ABBSAM600_sVC_AmpSv" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_2_ASG_ARtg" cdc="ASG" iedType="SAM600">
      <DA bType="Struct" name="setMag" type="ABBSAM600_AnalogueValue" valKind="RO" dchg="true" fc="SP"/>
      <DA bType="Struct" name="units" type="ABBSAM600_Unit_CT" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_2_ASG_Clip_TCTR" cdc="ASG" iedType="SAM600">
      <DA bType="Struct" name="setMag" type="ABBSAM600_AnalogueSetPoint" valKind="RO" dchg="true" fc="SP"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_DPL_TS" cdc="DPL" iedType="SAM600">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA bType="VisString255" name="hwRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="serNum" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="model" valKind="RO" fc="DC">
        <Val>SAM600-TS</Val>
      </DA>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_DPL_CT" cdc="DPL" iedType="SAM600">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA bType="VisString255" name="hwRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="serNum" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="model" valKind="RO" fc="DC">
        <Val>SAM600-CT</Val>
      </DA>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_DPL_VT" cdc="DPL" iedType="SAM600">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA bType="VisString255" name="hwRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="serNum" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="model" valKind="RO" fc="DC">
        <Val>SAM600-VT</Val>
      </DA>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_LPL_LLN0" cdc="LPL" iedType="SAM600">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>ABB</Val>
      </DA>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC">
        <Val>1.2</Val>
      </DA>
      <DA bType="VisString255" name="configRev" valKind="RO" fc="DC">
        <Val>1</Val>
      </DA>
      <DA bType="VisString255" name="ldNs" fc="EX">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_ENC_BehaviourModeKind" cdc="ENC" iedType="SAM600">
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" valKind="RO" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" valKind="RO" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valKind="RO" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ABBSAM600_CtlModelKind_StatusOnly" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="ABBSAM600_Rev1_1_ORG_GrRef" cdc="ORG" iedType="SAM600">
      <DA bType="ObjRef" name="setSrcRef" valKind="RO" dchg="true" fc="SP">
        <Val>@LD0</Val>
      </DA>
    </DOType>
    <DOType id="DPL_1" cdc="DPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA esel:datasrc="dbi:SER_NUM" bType="VisString255" name="serNum" valKind="RO" fc="DC"/>
      <DA esel:datasrc="dbi:PARTNO" bType="VisString255" name="model" valKind="RO" fc="DC"/>
    </DOType>
    <DOType id="healthENS" cdc="ENS">
      <DA esel:datasrc="db:RELAY_EN?3:1" bType="Enum" name="stVal" type="Health" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:I60MOD" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SPS_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SPC_direct_normal" cdc="SPC">
      <DA bType="Struct" name="Oper" type="Oper_b" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" valKind="RO" fc="CF">
        <Val>1000</Val>
      </DA>
    </DOType>
    <DOType id="behENS" cdc="ENS">
      <DA bType="Enum" name="stVal" type="Beh" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:I60MOD" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ACD_0$_9b9bef19-77e4-457e-a253-08f35b58a85d" cdc="ACD">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="dir" dchg="true" fc="ST">
        <Val>unknown</Val>
      </DA>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ACT_0$_64242e73-558b-420c-bae6-dca94f10d478" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ACD_dir" cdc="ACD">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="dir" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="behENS_1" cdc="ENS">
      <DA bType="Enum" name="stVal" type="Beh" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:I60MOD" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="LPL_3$_e47689e1-0ed2-4fd8-a793-a37f32355bce" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA esel:datasrc="dbi:FID" bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="d" valKind="RO" fc="DC">
        <Val>Arc Flash Protection</Val>
      </DA>
      <DA bType="VisString255" name="configRev" valKind="RO" fc="DC">
        <Val>0</Val>
      </DA>
      <DA bType="VisString255" name="lnNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACD_1$_0bdb2bd1-9b6d-442d-939c-e722ac44d1a9" cdc="ACD">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="dir" dchg="true" fc="ST">
        <Val>unknown</Val>
      </DA>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_1$_b7a0d380-fc86-4701-b259-1ab973dd46e0" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="ACT_2$_936c1b7c-cc46-453d-b820-d34132576f1a" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="CMV_0" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_0$_e2849ab3-fa07-4b3c-aabf-eae890d7dc83" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_0$_e2849ab3-fa07-4b3c-aabf-eae890d7dc83" dchg="true" fc="MX"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" fc="CF"/>
      <DA bType="INT32U" name="dbAng" valKind="RO" fc="CF"/>
    </DOType>
    <DOType id="analogMV" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogValue_0" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogValue_0" dchg="true" fc="MX"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" fc="CF"/>
    </DOType>
    <DOType id="CMV_1" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_1$_fb2cc724-f527-4982-8aab-7f6dc1af8797" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_1$_fb2cc724-f527-4982-8aab-7f6dc1af8797" dchg="true" fc="MX"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" fc="CF"/>
    </DOType>
    <DOType id="WYE_2" cdc="WYE">
      <SDO type="CMV_1" name="phsA"/>
      <SDO type="CMV_1" name="phsB"/>
      <SDO type="CMV_1" name="phsC"/>
      <SDO type="CMV_1" name="neut"/>
      <SDO type="CMV_1" name="res"/>
      <DA bType="BOOLEAN" name="phsToNeut" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="INS_0$_949f3218-aa7f-418a-814a-95433b2df5e1" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="DPC_0$_904732ff-3c9e-40b3-92f4-0597310587cc" cdc="DPC">
      <DA desc="intermediate-state | off | on | bad-state" bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPC_0$_95f5dffe-a694-4f54-ab7e-5902b29a8728" cdc="SPC">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="CBOpCapENS" cdc="ENS">
      <DA bType="Enum" name="stVal" type="CBOpCap" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="INS_1$_84b0db99-3f29-4c2b-8de1-af8654d09c48" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="DPC_direct_normal" cdc="DPC">
      <DA bType="Struct" name="Oper" type="Oper_b" fc="CO"/>
      <DA desc="intermediate-state | off | on | bad-state" bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" valKind="RO" fc="CF">
        <Val>1000</Val>
      </DA>
    </DOType>
    <DOType id="SwTypENS" cdc="ENS">
      <DA bType="Enum" name="stVal" type="SwTyp" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" dchg="true" fc="ST"/>
    </DOType>
    <DOType id="SwOpCapENS" cdc="ENS">
      <DA bType="Enum" name="stVal" type="SwOpCap" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" dchg="true" fc="ST"/>
    </DOType>
    <DOType id="DEL_0" cdc="DEL">
      <SDO type="CMV_0" name="phsAB"/>
      <SDO type="CMV_0" name="phsBC"/>
      <SDO type="CMV_0" name="phsCA"/>
    </DOType>
    <DOType id="WYE_1$_8e4741bf-9bef-48ad-9d1e-30ca7aabd6d4" cdc="WYE">
      <SDO type="CMV_0" name="phsA"/>
      <SDO type="CMV_0" name="phsB"/>
      <SDO type="CMV_0" name="phsC"/>
      <SDO type="CMV_0" name="res"/>
      <DA bType="BOOLEAN" name="phsToNeut" valKind="RO" fc="CF">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="WYE_0$_24432963-6846-4fd4-b216-ccea11e161bd" cdc="WYE">
      <SDO type="CMV_0" name="phsA"/>
      <SDO type="CMV_0" name="phsB"/>
      <SDO type="CMV_0" name="phsC"/>
      <SDO type="CMV_0" name="neut"/>
      <SDO type="CMV_0" name="res"/>
      <DA bType="BOOLEAN" name="phsToNeut" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
    </DOType>
    <DOType id="WYE_4$_562b8fad-1120-4682-93d7-c981ed37ef6a" cdc="WYE">
      <SDO type="CMV_1" name="phsA"/>
      <SDO type="CMV_1" name="phsB"/>
      <SDO type="CMV_1" name="phsC"/>
      <DA bType="BOOLEAN" name="phsToNeut" valKind="RO" fc="CF">
        <Val>false</Val>
      </DA>
    </DOType>
    <DOType id="CMV_2" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_0$_e2849ab3-fa07-4b3c-aabf-eae890d7dc83" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_0$_e2849ab3-fa07-4b3c-aabf-eae890d7dc83" dchg="true" fc="MX"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" fc="CF"/>
      <DA bType="INT32U" name="dbAng" valKind="RO" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="analogMV_2" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogValue_0" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogValue_0" dchg="true" fc="MX"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="healthENS_1" cdc="ENS">
      <DA esel:datasrc="db:RTDFLT?1:3" bType="Enum" name="stVal" type="Health" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:I60MOD" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="LPL_1$_0f0d6da3-1876-4345-b050-9bb49221eade" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA esel:datasrc="dbi:FID" bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="d" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="configRev" valKind="RO" fc="DC">
        <Val>0</Val>
      </DA>
      <DA bType="VisString255" name="lnNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SEQ_0$_44c24bc4-4929-4727-8cb6-31e94969dbc9" cdc="SEQ">
      <SDO type="CMV_0" name="c1"/>
      <SDO type="CMV_0" name="c2"/>
      <SDO type="CMV_0" name="c3"/>
      <DA bType="Enum" name="seqT" type="seqT" fc="MX"/>
    </DOType>
    <DOType id="LPL_2$_145c1757-4005-44b9-9bc8-c6c6725c0f67" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA esel:datasrc="dbi:FID" bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="d" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="configRev" valKind="RO" fc="DC">
        <Val>0</Val>
      </DA>
      <DA bType="VisString255" name="lnNs" fc="EX">
        <Val>IEC 61850-7-4:2003</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="WYE_3$_b17bf60e-0454-4674-873a-a71d984870a5" cdc="WYE">
      <SDO type="CMV_1" name="phsA"/>
      <SDO type="CMV_1" name="phsB"/>
      <SDO type="CMV_1" name="phsC"/>
      <DA bType="BOOLEAN" name="phsToNeut" valKind="RO" fc="CF">
        <Val>false</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="DEL_1" cdc="DEL">
      <SDO type="CMV_1" name="phsAB"/>
      <SDO type="CMV_1" name="phsBC"/>
      <SDO type="CMV_1" name="phsCA"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="WYE_5" cdc="WYE">
      <SDO type="CMV_1" name="phsA"/>
      <SDO type="CMV_1" name="phsB"/>
      <SDO type="CMV_1" name="phsC"/>
      <SDO type="CMV_1" name="res"/>
      <DA bType="BOOLEAN" name="phsToNeut" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
    </DOType>
    <DOType id="BCR_0$_66b8b514-a89c-49c8-99ce-f62ef0471c7e" cdc="BCR">
      <DA bType="INT64" name="actVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="units" type="Units_0" fc="CF"/>
      <DA bType="FLOAT32" name="pulsQty" valKind="RO" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="DEL_2$_bcae2728-9af3-4d00-ac49-2c8aa9576230" cdc="DEL">
      <SDO type="CMV_1" name="phsAB"/>
      <SDO type="CMV_1" name="phsBC"/>
      <SDO type="CMV_1" name="phsCA"/>
    </DOType>
    <DOType id="CMV_3$_9a53ca92-0e38-48fa-a181-9ff1d714a287" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_1$_fb2cc724-f527-4982-8aab-7f6dc1af8797" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_1$_fb2cc724-f527-4982-8aab-7f6dc1af8797" dchg="true" fc="MX"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="WYE_6" cdc="WYE">
      <SDO type="CMV_1" name="phsA"/>
      <SDO type="CMV_1" name="phsB"/>
      <SDO type="CMV_1" name="phsC"/>
      <SDO type="CMV_1" name="neut"/>
      <DA bType="BOOLEAN" name="phsToNeut" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
    </DOType>
    <DOType id="analogMV_1" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogValue_0" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogValue_0" dchg="true" fc="MX"/>
      <DA esel:datasrc="db:RELAY_EN" bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="modENC" cdc="ENC">
      <DA esel:datasrc="db:RELAY_EN?5:1" bType="Enum" name="stVal" type="Mod" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:I60MOD" bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="LPL_LN0" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA esel:datasrc="dbi:FID" bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="d" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="configRev" valKind="RO" fc="DC">
        <Val>0</Val>
      </DA>
      <DA bType="VisString255" name="ldNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="DPL_0$_1525a765-b7b7-4638-afad-ea310908f2cf" cdc="DPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>SEL</Val>
      </DA>
      <DA esel:datasrc="dbi:SERNUM" bType="VisString255" name="serNum" sAddr="datasrc=dbi:SERNUM" valKind="RO" fc="DC"/>
      <DA esel:datasrc="dbi:PARNUM" bType="VisString255" name="model" sAddr="datasrc=dbi:PARNUM" valKind="RO" fc="DC"/>
    </DOType>
    <DOType id="SPS_0$_791b45db-2176-44a6-8b80-4bfd8a057a36" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SPC_direct_normal$_e7345999-9220-4c7c-bb21-7afe60b25e03" cdc="SPC">
      <DA bType="Struct" name="Oper" type="Oper_b$_4f63b0a6-80af-4829-8997-7e97e0ddcd37" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" valKind="RO" dchg="true" fc="CF">
        <Val>1000</Val>
      </DA>
    </DOType>
    <DOType id="SPS_LGOS_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:GQUAL" bType="Quality" name="q" sAddr="datasrc=db:GQUAL" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="INS_LGOS_0" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:GQUAL" bType="Quality" name="q" sAddr="datasrc=db:GQUAL" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="INS_LGOS_1" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:GQUAL" bType="Quality" name="q" sAddr="datasrc=db:GQUAL" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ENS_LGOS_0" cdc="ENS">
      <DA bType="Enum" name="stVal" type="GOOSEErrSt" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:GQUAL" bType="Quality" name="q" sAddr="datasrc=db:GQUAL" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="MV_LGOS_0" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" dchg="true" fc="MX"/>
      <DA esel:datasrc="db:GQUAL" bType="Quality" name="q" sAddr="datasrc=db:GQUAL" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_LGOS_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ORG_0$_dda2b6fe-4a6e-4a22-93f9-a9c8586d8e7e" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" dchg="true" fc="SP"/>
    </DOType>
    <DOType id="ORG_1$_e7a994c0-2d7a-4163-b84d-c1474a16cd70" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" dchg="true" fc="SP"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="VSG_LGOS_0" cdc="VSG">
      <DA bType="VisString255" name="setVal" fc="SP"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ING_LGOS_0" cdc="ING">
      <DA bType="INT32" name="setVal" fc="SP"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="SPS_LSVS_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:SVQUAL" bType="Quality" name="q" sAddr="datasrc=db:SVQUAL" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="INS_LSVS_0" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:SVQUAL" bType="Quality" name="q" sAddr="datasrc=db:SVQUAL" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="INS_LSVS_1" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:SVQUAL" bType="Quality" name="q" sAddr="datasrc=db:SVQUAL" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ENS_LSVS_0" cdc="ENS">
      <DA bType="Enum" name="stVal" type="SVErrSt" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:SVQUAL" bType="Quality" name="q" sAddr="datasrc=db:SVQUAL" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="MV_LSVS_1" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" dchg="true" fc="MX"/>
      <DA esel:datasrc="db:SVQUAL" bType="Quality" name="q" sAddr="datasrc=db:SVQUAL" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_LSVS_1" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="MV_LSVS_0" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" dchg="true" fc="MX"/>
      <DA esel:datasrc="db:SVQUAL" bType="Quality" name="q" sAddr="datasrc=db:SVQUAL" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_LSVS_0" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ORG_LSVS_0" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" fc="SP"/>
    </DOType>
    <DOType id="ORG_LSVS_1" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" fc="SP"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="VSG_LSVS_0" cdc="VSG">
      <DA bType="VisString255" name="setVal" fc="SP"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ING_LSVS_0" cdc="ING">
      <DA bType="INT32" name="setVal" fc="SP"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2019</Val>
      </DA>
    </DOType>
    <DOType id="ACD_0$_5dbd7556-c599-416b-8360-277304fab361" cdc="ACD">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="dirGeneral" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ACT_1$_6c8ddcf8-341c-446d-93ed-60d60c18cd26" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SPS_1$_c9f1dbd3-4430-4676-bae9-871c5ee147b3" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="INS_0$_d98479e8-2636-47e2-bb1d-b3b82754a0d8" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="DPC_0$_98b80ec8-f140-4009-9526-ae357302c54d" cdc="DPC">
      <DA bType="Dbpos" name="stVal" type="Dbpos" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SPC_1" cdc="SPC">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="DPC_1$_42b00d71-6703-4795-b5db-57ef32f48659" cdc="DPC">
      <DA bType="Struct" name="Oper" type="Oper_b$_4f63b0a6-80af-4829-8997-7e97e0ddcd37" fc="CO"/>
      <DA bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="CMV_0$_6af11db3-e570-4eda-bdcf-1fe0f664fa01" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_0$_9704c356-0bb8-4021-a6ca-23689aa722bf" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_0$_9704c356-0bb8-4021-a6ca-23689aa722bf" dchg="true" dupd="true" fc="MX"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="dbAng" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" dchg="true" dupd="true" fc="MX"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="CMV_1$_7abcecd7-1ccf-4c74-97a0-d8fa685a5be1" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_1$_f4de8ea7-b347-4678-8d29-51a94ca34b83" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_1$_f4de8ea7-b347-4678-8d29-51a94ca34b83" dchg="true" dupd="true" fc="MX"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="WYE_5$_9ae98e56-344f-4849-88cf-0cf42b22cb82" cdc="WYE">
      <SDO type="CMV_1$_7abcecd7-1ccf-4c74-97a0-d8fa685a5be1" name="phsA"/>
      <SDO type="CMV_1$_7abcecd7-1ccf-4c74-97a0-d8fa685a5be1" name="phsB"/>
      <SDO type="CMV_1$_7abcecd7-1ccf-4c74-97a0-d8fa685a5be1" name="phsC"/>
      <SDO type="CMV_1$_7abcecd7-1ccf-4c74-97a0-d8fa685a5be1" name="res"/>
      <DA bType="BOOLEAN" name="phsToNeut" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
    </DOType>
    <DOType id="CMV_2$_611bfc8b-1a06-4ad4-a358-2441fdc03f1f" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_1$_f4de8ea7-b347-4678-8d29-51a94ca34b83" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_1$_f4de8ea7-b347-4678-8d29-51a94ca34b83" dchg="true" dupd="true" fc="MX"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="WYE_4$_eab3a99d-29e0-403b-821e-107d9620f3a4" cdc="WYE">
      <SDO type="CMV_0$_6af11db3-e570-4eda-bdcf-1fe0f664fa01" name="phsA"/>
      <SDO type="CMV_0$_6af11db3-e570-4eda-bdcf-1fe0f664fa01" name="phsB"/>
      <SDO type="CMV_0$_6af11db3-e570-4eda-bdcf-1fe0f664fa01" name="phsC"/>
      <DA bType="BOOLEAN" name="phsToNeut" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
    </DOType>
    <DOType id="WYE_0$_7fd77ad9-0dbf-4408-a933-9e1415f72bc8" cdc="WYE">
      <SDO type="CMV_1$_7abcecd7-1ccf-4c74-97a0-d8fa685a5be1" name="phsA"/>
      <SDO type="CMV_1$_7abcecd7-1ccf-4c74-97a0-d8fa685a5be1" name="phsB"/>
      <SDO type="CMV_1$_7abcecd7-1ccf-4c74-97a0-d8fa685a5be1" name="phsC"/>
      <DA bType="BOOLEAN" name="phsToNeut" valKind="RO" fc="CF">
        <Val>true</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="SEQ_0$_15ff9f30-15fd-4e72-8e31-d488d052fe8b" cdc="SEQ">
      <SDO type="CMV_0$_6af11db3-e570-4eda-bdcf-1fe0f664fa01" name="c1"/>
      <SDO type="CMV_0$_6af11db3-e570-4eda-bdcf-1fe0f664fa01" name="c2"/>
      <SDO type="CMV_0$_6af11db3-e570-4eda-bdcf-1fe0f664fa01" name="c3"/>
      <DA bType="Enum" name="seqT" type="seqT" fc="MX"/>
    </DOType>
    <DOType id="SEQ_1" cdc="SEQ">
      <SDO type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac" name="c1"/>
      <SDO type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac" name="c2"/>
      <SDO type="MV_0$_80f66fc6-65d1-4c0c-a01d-654512ee59ac" name="c3"/>
      <DA bType="Enum" name="seqT" type="seqT" fc="MX"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="MV_2$_754c57e7-6bf0-4239-9e90-0f14bf799ee9" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" dchg="true" dupd="true" fc="MX"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="BCR_1" cdc="BCR">
      <DA bType="INT64" name="actVal" dchg="true" fc="ST"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="units" type="Units_0" dchg="true" fc="CF"/>
      <DA bType="FLOAT32" name="pulsQty" valKind="RO" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="MV_1$_39909fad-367d-4cef-bc83-ad568f4a28df" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e" dchg="true" dupd="true" fc="MX"/>
      <DA esel:datasrc="db:EN" bType="Quality" name="q" sAddr="datasrc=db:EN" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Units_0" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="db" valKind="RO" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SEL-61850:2006</Val>
      </DA>
    </DOType>
    <DOType id="DPL$_1aa7d838-c603-4911-85d6-bc1921647c86" cdc="DPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
    </DOType>
    <DOType id="Health" cdc="ENS">
      <DA bType="Enum" name="stVal" type="Health" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Proxy" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST">
        <Val>false</Val>
      </DA>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Beh" cdc="ENS">
      <DA bType="Enum" name="stVal" type="Beh" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="9-2LESAVAmp" cdc="SAV">
      <DA bType="Struct" name="instMag" type="AnalogueValue$_f0e2945e-3a7d-44e7-85d1-a2eced3b17e5" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Struct" name="sVC" type="9-2LEsVCAmp" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="9-2LESAVVol" cdc="SAV">
      <DA bType="Struct" name="instMag" type="AnalogueValue$_f0e2945e-3a7d-44e7-85d1-a2eced3b17e5" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Struct" name="sVC" type="9-2LEsVCVol" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="VSS" cdc="VSS">
      <DA bType="VisString255" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="TmSyn" cdc="ENS">
      <DA bType="Enum" name="stVal" type="TmSyn" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="NamPlt-LN0" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC">
        <Val>KERI</Val>
      </DA>
      <DA bType="VisString255" name="swRev" fc="DC">
        <Val>1v00</Val>
      </DA>
      <DA bType="VisString255" name="configRev" fc="DC">
        <Val>1</Val>
      </DA>
      <DA bType="VisString255" name="ldNs" fc="EX">
        <Val>IEC 61850-7-4:2007A</Val>
      </DA>
    </DOType>
    <DOType id="Mod" cdc="ENC">
      <DA bType="Enum" name="stVal" type="Mod" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModelEnum" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="Struct" name="Oper" type="myModelOper" fc="CO"/>
    </DOType>
    <DOType id="CN_ENS_Beh" cdc="ENS">
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="CN_ENS_Health" cdc="ENS">
      <DA bType="Enum" name="stVal" type="HealthKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="CN_SPS" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="BOOLEAN" name="subVal" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_ENC_Mod" cdc="ENC">
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="CN_V2.0_MV" cdc="MV">
      <DA bType="Struct" name="mag" type="CN_AnalogueValue" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="Struct" name="subMag" type="CN_AnalogueValue" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="Struct" name="sVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="CN_RangeConfig" fc="CF"/>
      <DA bType="INT32U" name="smpRate" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_LPL_EX" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="lnNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="CN_ENS_Beh_StdEX" cdc="ENS">
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="CN_ENS_Health_StdEX" cdc="ENS">
      <DA bType="Enum" name="stVal" type="HealthKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="CN_SPS_StdEX" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="BOOLEAN" name="subVal" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="CN_SPS_EX" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="BOOLEAN" name="subVal" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="CN_ENC_Mod_StdEX" cdc="ENC">
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="CN_DPL" cdc="DPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="hwRev" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="serNum" fc="DC"/>
      <DA bType="VisString255" name="model" fc="DC"/>
      <DA bType="VisString255" name="location" fc="DC"/>
    </DOType>
    <DOType id="CN_ING_SP_EX" cdc="ING">
      <DA bType="INT32" name="setVal" fc="SP"/>
      <DA bType="INT32" name="minVal" fc="CF"/>
      <DA bType="INT32" name="maxVal" fc="CF"/>
      <DA bType="INT32U" name="stepSize" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="CN_VSG_SP_EX" cdc="VSG">
      <DA bType="VisString255" name="setVal" fc="SP"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="SF_CSD_V2.0_MV_EX" cdc="MV">
      <DA bType="Struct" name="mag" type="CN_AnalogueValue_I" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="Struct" name="subMag" type="CN_AnalogueValue_I" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="Struct" name="sVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="CN_RangeConfig" fc="CF"/>
      <DA bType="INT32U" name="smpRate" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>CN MODEL:2016</Val>
      </DA>
    </DOType>
    <DOType id="SF_CSD_V2.0_CTS_SPC" cdc="CTS">
      <DA bType="ObjRef" name="objRef" fc="SR"/>
      <DA bType="Enum" name="serviceType" type="ServiceNameKind" fc="SR"/>
      <DA bType="Enum" name="errorCode" type="ServiceStatusKind" fc="SR"/>
      <DA bType="Octet64" name="originatorID" fc="SR"/>
      <DA bType="Timestamp" name="t" fc="SR"/>
      <DA bType="BOOLEAN" name="ctlVal" fc="SR"/>
      <DA bType="Struct" name="origin" type="CN_V2.0_Originator" fc="SR"/>
      <DA bType="INT8U" name="ctlNum" fc="SR"/>
      <DA bType="Timestamp" name="T" fc="SR"/>
      <DA bType="BOOLEAN" name="Test" fc="SR"/>
      <DA bType="Check" name="Check" fc="SR"/>
      <DA bType="Enum" name="respAddCause" type="ControlServiceStatusKind" fc="SR"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="SF_CSD_V2.0_CTS_DPC" cdc="CTS">
      <DA bType="ObjRef" name="objRef" fc="SR"/>
      <DA bType="Enum" name="serviceType" type="ServiceNameKind" fc="SR"/>
      <DA bType="Enum" name="errorCode" type="ServiceStatusKind" fc="SR"/>
      <DA bType="Octet64" name="originatorID" fc="SR"/>
      <DA bType="Timestamp" name="t" fc="SR"/>
      <DA bType="Dbpos" name="ctlVal" fc="SR"/>
      <DA bType="Struct" name="origin" type="CN_V2.0_Originator" fc="SR"/>
      <DA bType="INT8U" name="ctlNum" fc="SR"/>
      <DA bType="Timestamp" name="T" fc="SR"/>
      <DA bType="BOOLEAN" name="Test" fc="SR"/>
      <DA bType="Check" name="Check" fc="SR"/>
      <DA bType="Enum" name="respAddCause" type="ControlServiceStatusKind" fc="SR"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="SF_CSD_V2.0_UTS" cdc="UTS">
      <DA bType="ObjRef" name="objRef" fc="SR"/>
      <DA bType="Enum" name="serviceType" type="ServiceNameKind" fc="SR"/>
      <DA bType="Enum" name="errorCode" type="ServiceStatusKind" fc="SR"/>
      <DA bType="Octet64" name="originatorID" fc="SR"/>
      <DA bType="Timestamp" name="t" fc="SR"/>
      <DA bType="VisString129" name="rptID" fc="SR"/>
      <DA bType="BOOLEAN" name="rptEna" fc="SR"/>
      <DA bType="BOOLEAN" name="resv" fc="SR"/>
      <DA bType="ObjRef" name="datSet" fc="SR"/>
      <DA bType="INT32U" name="confRev" fc="SR"/>
      <DA bType="OptFlds" name="optFlds" fc="SR"/>
      <DA bType="INT32U" name="bufTm" fc="SR"/>
      <DA bType="INT8U" name="sqNum" fc="SR"/>
      <DA bType="TrgOps" name="trgOps" fc="SR"/>
      <DA bType="INT32U" name="intgPd" fc="SR"/>
      <DA bType="BOOLEAN" name="gi" fc="SR"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="SF_CSD_V2.0_BTS" cdc="BTS">
      <DA bType="ObjRef" name="objRef" fc="SR"/>
      <DA bType="Enum" name="serviceType" type="ServiceNameKind" fc="SR"/>
      <DA bType="Enum" name="errorCode" type="ServiceStatusKind" fc="SR"/>
      <DA bType="Octet64" name="originatorID" fc="SR"/>
      <DA bType="Timestamp" name="t" fc="SR"/>
      <DA bType="VisString129" name="rptID" fc="SR"/>
      <DA bType="BOOLEAN" name="rptEna" fc="SR"/>
      <DA bType="ObjRef" name="datSet" fc="SR"/>
      <DA bType="INT32U" name="confRev" fc="SR"/>
      <DA bType="OptFlds" name="optFlds" fc="SR"/>
      <DA bType="INT32U" name="bufTm" fc="SR"/>
      <DA bType="INT16U" name="sqNum" fc="SR"/>
      <DA bType="TrgOps" name="trgOps" fc="SR"/>
      <DA bType="INT32U" name="intgPd" fc="SR"/>
      <DA bType="BOOLEAN" name="gi" fc="SR"/>
      <DA bType="BOOLEAN" name="purgeBuf" fc="SR"/>
      <DA bType="EntryID" name="entryID" fc="SR"/>
      <DA bType="EntryTime" name="timeOfEntry" fc="SR"/>
      <DA bType="INT16" name="resvTms" fc="SR"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="SF_CSD_V2.0_STS" cdc="STS">
      <DA bType="ObjRef" name="objRef" fc="SR"/>
      <DA bType="Enum" name="serviceType" type="ServiceNameKind" fc="SR"/>
      <DA bType="Enum" name="errorCode" type="ServiceStatusKind" fc="SR"/>
      <DA bType="Octet64" name="originatorID" fc="SR"/>
      <DA bType="Timestamp" name="t" fc="SR"/>
      <DA bType="INT8U" name="numOfSG" fc="SR"/>
      <DA bType="INT8U" name="actSG" fc="SR"/>
      <DA bType="INT8U" name="editSG" fc="SR"/>
      <DA bType="BOOLEAN" name="cnfEdit" fc="SR"/>
      <DA bType="Timestamp" name="lActTm" fc="SR"/>
      <DA bType="INT16U" name="resvTms" fc="SR"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_ACD_3P" cdc="ACD">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="FaultDirectionKind" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirPhsA" type="FaultDirectionKind" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirPhsB" type="FaultDirectionKind" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirPhsC" type="FaultDirectionKind" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="neut" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirNeut" type="FaultDirectionKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_ACT_3P" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="neut" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_ACT_3P_EX" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="neut" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="CN_V2.0_ASG_SG" cdc="ASG">
      <DA bType="Struct" name="setMag" type="CN_AnalogueValue" fc="SE"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="Struct" name="sVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="minVal" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Struct" name="maxVal" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Struct" name="stepSize" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_ING_SG" cdc="ING">
      <DA bType="INT32" name="setVal" fc="SE"/>
      <DA bType="INT32" name="minVal" fc="CF"/>
      <DA bType="INT32" name="maxVal" fc="CF"/>
      <DA bType="INT32U" name="stepSize" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_ING_SG_EX" cdc="ING">
      <DA bType="INT32" name="setVal" fc="SE"/>
      <DA bType="INT32" name="minVal" fc="CF"/>
      <DA bType="INT32" name="maxVal" fc="CF"/>
      <DA bType="INT32U" name="stepSize" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="CN_V2.0_ASG_SG_EX" cdc="ASG">
      <DA bType="Struct" name="setMag" type="CN_AnalogueValue" fc="SE"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="Struct" name="sVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="minVal" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Struct" name="maxVal" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Struct" name="stepSize" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="CN_SPG_SG_EX" cdc="SPG">
      <DA bType="BOOLEAN" name="setVal" fc="SE"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="CN_V2.0_SAV" cdc="SAV">
      <DA bType="Struct" name="instMag" type="CN_AnalogueValue_I" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="Struct" name="sVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="min" type="CN_AnalogueValue_I" fc="CF"/>
      <DA bType="Struct" name="max" type="CN_AnalogueValue_I" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_SAV_EX" cdc="SAV">
      <DA bType="Struct" name="instMag" type="CN_AnalogueValue_I" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="Struct" name="sVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="min" type="CN_AnalogueValue_I" fc="CF"/>
      <DA bType="Struct" name="max" type="CN_AnalogueValue_I" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="CN_V2.0_ASG_SP" cdc="ASG">
      <DA bType="Struct" name="setMag" type="CN_AnalogueValue" fc="SP"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="Struct" name="sVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="minVal" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Struct" name="maxVal" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Struct" name="stepSize" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_ASG_SP_EX" cdc="ASG">
      <DA bType="Struct" name="setMag" type="CN_AnalogueValue" fc="SP"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="Struct" name="sVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="minVal" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Struct" name="maxVal" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Struct" name="stepSize" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="CN_V2.0_CMV" cdc="CMV">
      <DA bType="Struct" name="cVal" type="CN_Vector" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="Struct" name="subCVal" type="CN_Vector" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="CN_RangeConfig" fc="CF"/>
      <DA bType="Struct" name="magSVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="angSVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Enum" name="angRef" type="AngleReferenceKind" fc="CF"/>
      <DA bType="INT32U" name="smpRate" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_DEL" cdc="DEL">
      <SDO type="CN_V2.0_CMV" name="phsAB"/>
      <SDO type="CN_V2.0_CMV" name="phsBC"/>
      <SDO type="CN_V2.0_CMV" name="phsCA"/>
      <DA bType="Enum" name="angRef" type="PhaseAngleReferenceKind" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_WYE_ALL" cdc="WYE">
      <SDO type="CN_V2.0_CMV" name="phsA"/>
      <SDO type="CN_V2.0_CMV" name="phsB"/>
      <SDO type="CN_V2.0_CMV" name="phsC"/>
      <SDO type="CN_V2.0_CMV" name="neut"/>
      <SDO type="CN_V2.0_CMV" name="net"/>
      <SDO type="CN_V2.0_CMV" name="res"/>
      <DA bType="Enum" name="angRef" type="PhaseAngleReferenceKind" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_WYE" cdc="WYE">
      <SDO type="CN_V2.0_CMV" name="phsA"/>
      <SDO type="CN_V2.0_CMV" name="phsB"/>
      <SDO type="CN_V2.0_CMV" name="phsC"/>
      <DA bType="Enum" name="angRef" type="PhaseAngleReferenceKind" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_SPC" cdc="SPC">
      <DA bType="Struct" name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC" fc="CO"/>
      <DA bType="Struct" name="Oper" type="CN_V2.0_SBOw_Oper_SDPC" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="CN_V2.0_Cancel_SDPC" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="BOOLEAN" name="subVal" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Struct" name="pulseConfig" type="CN_V2.0_PulseConfig" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA bType="INT32U" name="sboTimeout" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA bType="Enum" name="sboClass" type="SboClassKind" valKind="RO" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_ENS_FltLoop" cdc="ENS">
      <DA bType="Enum" name="stVal" type="FaultLoopKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="Enum" name="subVal" type="FaultLoopKind" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_MV_EX" cdc="MV">
      <DA bType="Struct" name="mag" type="CN_AnalogueValue" dchg="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="Struct" name="subMag" type="CN_AnalogueValue" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="INT32U" name="zeroDb" fc="CF"/>
      <DA bType="Struct" name="sVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="CN_RangeConfig" fc="CF"/>
      <DA bType="INT32U" name="smpRate" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="CN_V2.0_WYE_ALL_EX" cdc="WYE">
      <SDO type="CN_V2.0_CMV" name="phsA"/>
      <SDO type="CN_V2.0_CMV" name="phsB"/>
      <SDO type="CN_V2.0_CMV" name="phsC"/>
      <SDO type="CN_V2.0_CMV" name="neut"/>
      <SDO type="CN_V2.0_CMV" name="net"/>
      <SDO type="CN_V2.0_CMV" name="res"/>
      <DA bType="Enum" name="angRef" type="PhaseAngleReferenceKind" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>SGCC MODEL:2012</Val>
      </DA>
    </DOType>
    <DOType id="CN_V2.0_ASG_SG_StdEX" cdc="ASG">
      <DA bType="Struct" name="setMag" type="CN_AnalogueValue" fc="SE"/>
      <DA bType="Struct" name="units" type="CN_V2.0_units" fc="CF"/>
      <DA bType="Struct" name="sVC" type="CN_ScaledValueConfig" fc="CF"/>
      <DA bType="Struct" name="minVal" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Struct" name="maxVal" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Struct" name="stepSize" type="CN_AnalogueValue" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="CN_ACT" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_DPC" cdc="DPC">
      <DA bType="Struct" name="SBOw" type="CN_V2.0_SBOw_Oper_SDPC" fc="CO"/>
      <DA bType="Struct" name="Oper" type="CN_V2.0_SBOw_Oper_SDPC" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="CN_V2.0_Cancel_SDPC" fc="CO"/>
      <DA bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="Dbpos" name="subVal" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Struct" name="pulseConfig" type="CN_V2.0_PulseConfig" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" valKind="RO" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA bType="INT32U" name="sboTimeout" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA bType="Enum" name="sboClass" type="SboClassKind" valKind="RO" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" fc="CF">
        <Val>30000</Val>
      </DA>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_INS" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="INT32" name="subVal" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_V2.0_SPC_DC" cdc="SPC">
      <DA bType="Struct" name="Oper" type="CN_V2.0_SBOw_Oper_SDPC" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="subEna" fc="SV"/>
      <DA bType="BOOLEAN" name="subVal" fc="SV"/>
      <DA bType="Quality" name="subQ" fc="SV"/>
      <DA bType="VisString64" name="subID" fc="SV"/>
      <DA bType="Struct" name="pulseConfig" type="CN_V2.0_PulseConfig" fc="CF"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" valKind="RO" fc="CF"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="CN_LPL_LN0" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="configRev" fc="DC"/>
      <DA bType="VisString255" name="ldNs" fc="EX">
        <Val>IEC 61850-7-4:2007</Val>
      </DA>
    </DOType>
    <DOType id="INC_0$_1a80c452-8d6a-4ec6-849b-ed31dd55a74d" cdc="INC">
      <DA bType="Enum" name="stVal" type="Mod_onOnly" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel_statusOnly" fc="CF"/>
    </DOType>
    <DOType id="INS_0$_4a1e5732-dab9-4e6a-bb6d-0d6b9149ccc4" cdc="INS">
      <DA bType="Enum" name="stVal" type="Beh" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="INS_1$_3cc494b1-174b-4781-baff-1065c36b62e2" cdc="INS">
      <DA bType="Enum" name="stVal" type="Health" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="LPL_0$_4f1b7aca-0c91-4ef2-8915-26d02afb7ca7" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_0$_d0513f90-b757-4646-9141-a84dea88bd61" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_0$_d0513f90-b757-4646-9141-a84dea88bd61" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
    </DOType>
    <DOType id="WYE_0$_4257bdc2-2189-4dd8-a3d8-3ccfc4b1187f" cdc="WYE">
      <SDO type="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" name="phsA"/>
      <SDO type="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" name="phsB"/>
      <SDO type="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" name="phsC"/>
      <SDO type="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" name="res"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="WYE_1$_ec91ada5-620d-4de5-9d68-069c79f3e5ff" cdc="WYE">
      <SDO type="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" name="phsA"/>
      <SDO type="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" name="phsB"/>
      <SDO type="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" name="phsC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="DEL_0$_210d4f82-ecfe-4566-a5fa-7d7c09747728" cdc="DEL">
      <SDO type="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" name="phsAB"/>
      <SDO type="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" name="phsBC"/>
      <SDO type="CMV_0$_57684d96-2cb7-404c-a30a-e644f3aeac46" name="phsCA"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="MV_0_DB" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_0" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogueValue_0" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_Multiplier" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="RangeConfig_Deadband" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="CMV_0_DB" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_0$_d0513f90-b757-4646-9141-a84dea88bd61" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_0$_d0513f90-b757-4646-9141-a84dea88bd61" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_Multiplier" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="RangeConfig_Deadband" fc="CF"/>
    </DOType>
    <DOType id="DEL_0_DB" cdc="DEL">
      <SDO type="CMV_0_DB" name="phsAB"/>
      <SDO type="CMV_0_DB" name="phsBC"/>
      <SDO type="CMV_0_DB" name="phsCA"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="WYE_2_DB" cdc="WYE">
      <SDO type="CMV_0_DB" name="phsA"/>
      <SDO type="CMV_0_DB" name="phsB"/>
      <SDO type="CMV_0_DB" name="phsC"/>
      <SDO type="CMV_0_DB" name="neut"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="WYE_3_DB" cdc="WYE">
      <SDO type="CMV_0_DB" name="phsA"/>
      <SDO type="CMV_0_DB" name="phsB"/>
      <SDO type="CMV_0_DB" name="phsC"/>
      <SDO type="CMV_0_DB" name="neut"/>
      <SDO type="CMV_0_DB" name="res"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="WYE_1_DB" cdc="WYE">
      <SDO type="CMV_0_DB" name="phsA"/>
      <SDO type="CMV_0_DB" name="phsB"/>
      <SDO type="CMV_0_DB" name="phsC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="DPL_0$_0f1dc9df-3f08-44eb-aa5e-cd87e7650970" cdc="DPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="hwRev" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="serNum" fc="DC"/>
      <DA bType="VisString255" name="model" fc="DC"/>
      <DA bType="VisString255" name="location" fc="DC"/>
    </DOType>
    <DOType id="INS_2$_e00792b7-d292-43a4-b5fc-e2d59a4a6b1d" cdc="INS">
      <DA bType="Enum" name="stVal" type="Health" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPS_0$_93760609-70db-4416-8856-f0b065830d70" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="LPL_2$_096162ee-fe8a-42ea-bdbe-8c39999a3d0b" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="lnNs" fc="EX"/>
    </DOType>
    <DOType id="MV_0$_7fca7ecb-5c1f-4ddc-bd98-a3188e652fad" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_0" fc="MX"/>
      <DA bType="Struct" name="mag" type="AnalogueValue_0" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="HWYE_0$_587bd24a-e963-458c-aea4-b5932864f447" cdc="HWYE">
      <DA bType="Quality" name="q" fc="MX"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" count="64" name="phsAHar" type="Vector_1$_3db07e79-ed9a-46e4-b365-182249c2bf82" fc="MX"/>
      <DA bType="Struct" count="64" name="phsBHar" type="Vector_1$_3db07e79-ed9a-46e4-b365-182249c2bf82" fc="MX"/>
      <DA bType="Struct" count="64" name="phsCHar" type="Vector_1$_3db07e79-ed9a-46e4-b365-182249c2bf82" fc="MX"/>
      <DA bType="INT16U" name="numHar" fc="CF"/>
      <DA bType="INT16U" name="numCyc" fc="CF"/>
      <DA bType="INT16U" name="evalTm" fc="CF"/>
      <DA bType="FLOAT32" name="frequency" fc="CF"/>
      <DA bType="Enum" name="hvRef" type="hvRef" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="HDEL_0" cdc="HDEL">
      <DA bType="Quality" name="q" fc="MX"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" count="64" name="phsABHar" type="Vector_1$_3db07e79-ed9a-46e4-b365-182249c2bf82" fc="MX"/>
      <DA bType="Struct" count="64" name="phsBCHar" type="Vector_1$_3db07e79-ed9a-46e4-b365-182249c2bf82" fc="MX"/>
      <DA bType="Struct" count="64" name="phsCAHar" type="Vector_1$_3db07e79-ed9a-46e4-b365-182249c2bf82" fc="MX"/>
      <DA bType="INT16U" name="numHar" fc="CF"/>
      <DA bType="INT16U" name="numCyc" fc="CF"/>
      <DA bType="INT16U" name="evalTm" fc="CF"/>
      <DA bType="FLOAT32" name="frequency" fc="CF"/>
      <DA bType="Enum" name="hvRef" type="hvRef" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ASG_0$_f8346db5-ac7d-4d33-8562-e66a8f38a6ef" cdc="ASG">
      <DA bType="Struct" name="setMag" type="AnalogueValue_0" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ASG_1$_e40b3b1a-dcae-47ca-9b73-8019e6d2d81e" cdc="ASG">
      <DA bType="Struct" name="setMag" type="AnalogueValue_0" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX"/>
    </DOType>
    <DOType id="SPC_0$_cbf47b79-47e7-46ae-8dbd-5bf49ed7994d" cdc="SPC">
      <DA bType="Struct" name="Oper" type="OperBOOL_0" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="stSeld" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel_directNS" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX"/>
    </DOType>
    <DOType id="BCR_0$_b1d603da-1ac9-405a-b4c7-97629b2251a2" cdc="BCR">
      <DA bType="INT32" name="actVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="FLOAT32" name="pulsQty" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="CMV_1_DB" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_1$_3db07e79-ed9a-46e4-b365-182249c2bf82" fc="MX"/>
      <DA bType="Struct" name="cVal" type="Vector_1$_3db07e79-ed9a-46e4-b365-182249c2bf82" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="Unit_Multiplier" fc="CF"/>
      <DA bType="INT32U" name="db" fc="CF"/>
      <DA bType="Struct" name="rangeC" type="RangeConfig_Deadband" fc="CF"/>
    </DOType>
    <DOType id="SEQ_0_DB" cdc="SEQ">
      <SDO type="CMV_1_DB" name="c1"/>
      <SDO type="CMV_1_DB" name="c2"/>
      <SDO type="CMV_1_DB" name="c3"/>
      <DA bType="Enum" name="seqT" type="seqT" fc="MX"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPC_1$_895a0231-c95a-437b-8f25-07d41a6644d5" cdc="SPC">
      <DA bType="Struct" name="Oper" type="OperBOOL_0" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="stSeld" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel_directNS" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ING_0$_2fca8fdb-0d23-47fd-869b-7afc79e7972f" cdc="ING">
      <DA bType="INT32" name="setVal" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="ING_1$_e2114951-b178-4332-bceb-cd9f7cafc85e" cdc="ING">
      <DA bType="Enum" name="setVal" type="OpMod" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SPS_1$_3516a7ee-4d1e-40cd-911d-39d6ebc6db86" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="dataNs" fc="EX"/>
    </DOType>
    <DOType id="SPC_3$_57416593-483a-44dd-b04e-a314466f34a7" cdc="SPC">
      <DA bType="VisString65" name="SBO" fc="CO"/>
      <DA bType="Struct" name="Oper" type="OperBOOL_0" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="CancelBOOL_0" fc="CO"/>
      <DA bType="BOOLEAN" name="stVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="stSeld" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel_noES" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="sboClass" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType desc="Controllable Double Point (w.r.t Status Only)" id="DPC_STATUS" cdc="DPC">
      <DA bType="Dbpos" name="stVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel_statusOnly" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="MV_1$_3a24ceb9-8310-4647-bf91-ab3610dbbb22" cdc="MV">
      <DA bType="Struct" name="mag" type="AnalogueValue_0" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="SAV_0$_16b396b4-2d6d-4783-baa2-740cdc33c11b" cdc="SAV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_0" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX"/>
      <DA bType="VisString255" name="d" fc="DC"/>
    </DOType>
    <DOType id="LPL_1$_a1a458d6-528f-42c2-a0f7-8f7d398ea4bc" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="configRev" fc="DC"/>
      <DA bType="VisString255" name="ldNs" fc="EX"/>
    </DOType>
    <DOType desc="Controllable Enumerated Status (w.r.t Mode)" id="MY_MOD" cdc="ENC">
      <DA bType="Enum" name="stVal" type="Mod_onOnly" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="ST" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="false"/>
      <DA bType="Enum" name="ctlModel" type="ctlModel_statusOnly" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
    </DOType>
    <DOType desc="Enumerated Status (w.r.t Behavior)" id="MY_BEH" cdc="ENS">
      <DA bType="Enum" name="stVal" type="Beh" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="ST" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="false"/>
    </DOType>
    <DOType desc="Enumerated Status (w.r.t Health)" id="MY_HEALTH" cdc="ENS">
      <DA bType="Enum" name="stVal" type="Health" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="ST" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="false"/>
    </DOType>
    <DOType desc="Standard Logical Node Name Plate" id="LPL_LN" cdc="LPL">
      <DA bType="VisString255" name="vendor" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
      <DA bType="VisString255" name="swRev" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="MV_0$_d6fdee05-d33e-43dd-9e81-4b9dc80e5a65" cdc="MV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_Float" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Struct" name="mag" type="AnalogueValue_Float" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Struct" name="units" type="Unit_Multiplier$_2fe5a7ad-9ecb-4d98-ae4d-519d6d0a6bf2" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="INT32U" name="db" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="Struct" name="rangeC" type="RangeConfig_Deadband$_fff564db-75ac-4684-84c4-70e24f2d294f" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_Magnitude_Float" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Struct" name="cVal" type="Vector_Magnitude_Float" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Struct" name="units" type="Unit_Multiplier$_2fe5a7ad-9ecb-4d98-ae4d-519d6d0a6bf2" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="INT32U" name="db" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="Struct" name="rangeC" type="RangeConfig_Deadband$_fff564db-75ac-4684-84c4-70e24f2d294f" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
    </DOType>
    <DOType id="DEL_0$_1f7b75e3-3b56-4594-a9b0-6cb0736dd6e4" cdc="DEL">
      <SDO type="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" name="phsAB"/>
      <SDO type="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" name="phsBC"/>
      <SDO type="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" name="phsCA"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="WYE_1$_6426dc08-78e8-414d-b11e-e4de9a51fa16" cdc="WYE">
      <SDO type="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" name="phsA"/>
      <SDO type="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" name="phsB"/>
      <SDO type="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" name="phsC"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="WYE_0$_7263ec32-4af5-4d03-b94c-2c300aaedf30" cdc="WYE">
      <SDO type="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" name="phsA"/>
      <SDO type="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" name="phsB"/>
      <SDO type="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" name="phsC"/>
      <SDO type="CMV_0$_9bdb7c84-7918-4ce2-9aa5-debe2d50e42e" name="res"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="MV_0_NODB" cdc="MV">
      <DA bType="Struct" name="mag" type="AnalogueValue_Float" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Struct" name="units" type="Unit_Multiplier$_2fe5a7ad-9ecb-4d98-ae4d-519d6d0a6bf2" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="CMV_0_NODB" cdc="CMV">
      <DA bType="Struct" name="cVal" type="Vector_Magnitude_Float" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Struct" name="units" type="Unit_Multiplier$_2fe5a7ad-9ecb-4d98-ae4d-519d6d0a6bf2" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
    </DOType>
    <DOType id="DEL_0_NODB" cdc="DEL">
      <SDO type="CMV_0_NODB" name="phsAB"/>
      <SDO type="CMV_0_NODB" name="phsBC"/>
      <SDO type="CMV_0_NODB" name="phsCA"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="WYE_1_NODB" cdc="WYE">
      <SDO type="CMV_0_NODB" name="phsA"/>
      <SDO type="CMV_0_NODB" name="phsB"/>
      <SDO type="CMV_0_NODB" name="phsC"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="WYE_0_NODB" cdc="WYE">
      <SDO type="CMV_0_NODB" name="phsA"/>
      <SDO type="CMV_0_NODB" name="phsB"/>
      <SDO type="CMV_0_NODB" name="phsC"/>
      <SDO type="CMV_0_NODB" name="res"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType desc="Enumerated Status (w.r.t Health with Description)" id="MY_HEALTH_D" cdc="ENS">
      <DA bType="Enum" name="stVal" type="Health" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="ST" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="BCR_0$_ff21d83d-fc0f-4562-9c90-c0535a1692be" cdc="BCR">
      <DA bType="INT64" name="actVal" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="ST" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="false"/>
      <DA bType="Struct" name="units" type="Unit_No_Multiplier" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="FLOAT32" name="pulsQty" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="CMV_MAG_ANG_FLOAT" cdc="CMV">
      <DA bType="Struct" name="instCVal" type="Vector_Magnitude_Angle_Float" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Struct" name="cVal" type="Vector_Magnitude_Angle_Float" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Struct" name="units" type="Unit_Multiplier$_2fe5a7ad-9ecb-4d98-ae4d-519d6d0a6bf2" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="INT32U" name="db" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="Struct" name="rangeC" type="RangeConfig_Deadband$_fff564db-75ac-4684-84c4-70e24f2d294f" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
    </DOType>
    <DOType desc="Sequence components of a measurement value (w.r.t Magnitudes + Angles)" id="SEQ_MAG_ANG" cdc="SEQ">
      <SDO desc="Sequence component 1" type="CMV_MAG_ANG_FLOAT" name="c1"/>
      <SDO desc="Sequence component 2" type="CMV_MAG_ANG_FLOAT" name="c2"/>
      <SDO desc="Sequence component 3" type="CMV_MAG_ANG_FLOAT" name="c3"/>
      <DA bType="Enum" name="seqT" type="SeqT" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType desc="Standard Logical Node Name Plate customized" id="LPL_LN_ALT" cdc="LPL">
      <DA bType="VisString255" name="vendor" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
      <DA bType="VisString255" name="swRev" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
      <DA bType="VisString255" name="lnNs" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="EX" qchg="false"/>
    </DOType>
    <DOType id="SPC$_ad2af758-32e4-40b7-af87-4b342aa1ebb6" cdc="SPC">
      <DA bType="ObjRef" name="SBO" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CO" qchg="false"/>
      <DA bType="Struct" name="Oper" type="SPCOperate" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CO" qchg="false"/>
      <DA bType="Struct" name="Cancel" type="SPCCancel" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CO" qchg="false"/>
      <DA bType="Struct" name="origin" type="Originator$_5678eab2-cc35-44da-ac65-01acefc49e20" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="false"/>
      <DA bType="INT8U" name="ctlNum" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="false"/>
      <DA bType="BOOLEAN" name="stVal" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="ST" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="ST" qchg="false"/>
      <DA bType="BOOLEAN" name="stSeld" valImport="false" valKind="Spec" dchg="true" dupd="false" fc="ST" qchg="false"/>
      <DA bType="Struct" name="pulseConfig" type="PulseConfig$_9fa0fc81-aa62-4c09-b184-b98b7e190f9d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="Enum" name="ctlModel" type="ctlModelEnum$_d7316a55-5967-4211-9892-8fbba46efd6f" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="INT32U" name="sboTimeout" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="Enum" name="sboClass" type="sboClassEnum" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="SAV_0$_d40f7b42-8e66-428f-93c2-de59febcb753" cdc="SAV">
      <DA bType="Struct" name="instMag" type="AnalogueValue_Integer_ReadOnly" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="false"/>
      <DA bType="Quality" name="q" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="MX" qchg="true"/>
      <DA bType="Struct" name="sVC" type="ScaledValueConfig" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="CF" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType id="ASG_0_RO" cdc="ASG">
      <DA bType="Struct" name="setMag" type="AnalogueValue_Float_ReadOnly" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="SP" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
    </DOType>
    <DOType desc="Logical Node 0 Name Plate" id="LPL_LLN0" cdc="LPL">
      <DA bType="VisString255" name="vendor" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
      <DA bType="VisString255" name="swRev" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
      <DA bType="VisString255" name="d" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
      <DA bType="VisString255" name="configRev" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="DC" qchg="false"/>
      <DA bType="VisString255" name="ldNs" valImport="false" valKind="Spec" dchg="false" dupd="false" fc="EX" qchg="false"/>
    </DOType>
    <DOType id="PhyNam_0" cdc="DPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
    </DOType>
    <DOType id="Proxy_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Sim_0" cdc="SPC">
      <DA bType="Struct" name="origin" type="origin_0" fc="ST"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
      <DA bType="Struct" name="Oper" type="Oper_1$_ca1bc142-d800-42bc-a6a9-4b30f72425ab" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_1$_b843b06f-67cd-4d0f-a3ed-21b1ebd97c86" fc="CO"/>
    </DOType>
    <DOType id="PhyHealth_0" cdc="ENS">
      <DA bType="Enum" name="stVal" type="Health" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Beh_0" cdc="ENS">
      <DA bType="Enum" name="stVal" type="Beh" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind1_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind10_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind11_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind12_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind13_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind14_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind15_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind16_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind2_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind3_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind4_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind5_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind6_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind7_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind8_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Ind9_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Hz_0" cdc="MV">
      <DA bType="Struct" name="mag" type="mag_0" dchg="true" dupd="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="units_0" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="phsA_0" cdc="CMV">
      <DA bType="Struct" name="cVal" type="cVal_0" dchg="true" dupd="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="units_1" fc="CF"/>
    </DOType>
    <DOType id="phsB_0" cdc="CMV">
      <DA bType="Struct" name="cVal" type="cVal_0" dchg="true" dupd="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="units_1" fc="CF"/>
    </DOType>
    <DOType id="phsC_0" cdc="CMV">
      <DA bType="Struct" name="cVal" type="cVal_0" dchg="true" dupd="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="units_1" fc="CF"/>
    </DOType>
    <DOType id="neut_0" cdc="CMV">
      <DA bType="Struct" name="cVal" type="cVal_1" dchg="true" dupd="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
    </DOType>
    <DOType id="net_0" cdc="CMV">
      <DA bType="Struct" name="cVal" type="cVal_1" dchg="true" dupd="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
    </DOType>
    <DOType id="res_0" cdc="CMV">
      <DA bType="Struct" name="cVal" type="cVal_1" dchg="true" dupd="true" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
    </DOType>
    <DOType id="PhV_0" cdc="WYE">
      <SDO type="phsA_0" name="phsA"/>
      <SDO type="phsB_0" name="phsB"/>
      <SDO type="phsC_0" name="phsC"/>
      <SDO type="neut_0" name="neut"/>
      <SDO type="net_0" name="net"/>
      <SDO type="res_0" name="res"/>
    </DOType>
    <DOType id="A_0" cdc="WYE">
      <SDO type="phsA_0" name="phsA"/>
      <SDO type="phsB_0" name="phsB"/>
      <SDO type="phsC_0" name="phsC"/>
      <SDO type="neut_0" name="neut"/>
      <SDO type="net_0" name="net"/>
      <SDO type="res_0" name="res"/>
    </DOType>
    <DOType id="Mod_1" cdc="ENC">
      <DA bType="Enum" name="stVal" type="Mod" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="Health_0" cdc="ENS">
      <DA bType="Enum" name="stVal" type="Health" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="NamPlt_1" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
    </DOType>
    <DOType id="NdsCom_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="St_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SimSt_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="LastStNum_0" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ConfRevNum_0" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="GoCBRef_0" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" valKind="RO" dchg="true" fc="SP"/>
    </DOType>
    <DOType id="SvCBRef_0" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" valKind="RO" dchg="true" fc="SP"/>
    </DOType>
    <DOType id="Str_0" cdc="ACD">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="FaultDirectionKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Op_0" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="OpIn_0" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Tr_0" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="OpEx_0" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Loc_0" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="OpCnt_0" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="Pos_0" cdc="DPC">
      <DA bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="BlkOpn_0" cdc="SPC">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="BlkCls_0" cdc="SPC">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="OpCntRs_0" cdc="INC">
      <DA bType="Struct" name="origin" type="origin_0" fc="ST"/>
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
      <DA bType="Struct" name="Oper" type="Oper_2$_b5ad226a-385b-47e1-8476-51c9ca2e513e" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_2$_9ff80070-9a7a-4526-b072-6cad5423173a" fc="CO"/>
    </DOType>
    <DOType id="Pos_1" cdc="DPC">
      <DA bType="Struct" name="origin" type="origin_0" fc="ST"/>
      <DA bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="stSeld" dchg="true" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" dchg="true" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind" dchg="true" fc="CF"/>
      <DA bType="Struct" name="SBOw" type="SBOw_1" fc="CO"/>
      <DA bType="Struct" name="Oper" type="Oper_1$_ca1bc142-d800-42bc-a6a9-4b30f72425ab" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_1$_b843b06f-67cd-4d0f-a3ed-21b1ebd97c86" fc="CO"/>
    </DOType>
    <DOType id="Mod_0" cdc="ENC">
      <DA bType="Enum" name="stVal" type="Mod" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" dchg="true" fc="CF"/>
      <DA bType="Enum" name="sboClass" type="SboClassKind" dchg="true" fc="CF"/>
      <DA bType="Struct" name="SBOw" type="SBOw_0$_32eb99ed-ffab-467f-8af7-ac0cecb6ad83" fc="CO"/>
      <DA bType="Struct" name="Oper" type="Oper_0$_789afd21-d766-4cc1-9829-ebb0831ef6a4" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_0$_875964ee-ba93-498c-8420-5c1f5e2721be" fc="CO"/>
    </DOType>
    <DOType id="NamPlt_0" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="configRev" fc="DC"/>
      <DA bType="VisString255" name="ldNs" fc="EX"/>
    </DOType>
    <DOType id="Diag_0" cdc="SPC">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="LEDRs_0" cdc="SPC">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
      <DA bType="Struct" name="Oper" type="Oper_1$_ca1bc142-d800-42bc-a6a9-4b30f72425ab" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="Cancel_1$_b843b06f-67cd-4d0f-a3ed-21b1ebd97c86" fc="CO"/>
    </DOType>
    <DOType id="ENC1" cdc="ENC">
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" fc="CF"/>
    </DOType>
    <DOType id="ENS_Beh" cdc="ENS">
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="DPL_Full" cdc="DPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="hwRev" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="serNum" fc="DC"/>
      <DA bType="VisString255" name="model" fc="DC"/>
      <DA bType="VisString255" name="location" fc="DC"/>
      <DA bType="VisString64" name="name" fc="DC"/>
      <DA bType="VisString255" name="owner" fc="DC"/>
      <DA bType="VisString255" name="ePSName" fc="DC"/>
      <DA bType="VisString255" name="primeOper" fc="DC"/>
      <DA bType="VisString255" name="secondOper" fc="DC"/>
      <DA bType="FLOAT32" name="latitude" fc="DC"/>
      <DA bType="FLOAT32" name="longitude" fc="DC"/>
      <DA bType="FLOAT32" name="altitude" fc="DC"/>
      <DA bType="VisString255" name="mRID" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="ENS_Health" cdc="ENS">
      <DA bType="Enum" name="stVal" type="HealthKind" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="SPS1" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SPC1" cdc="SPC">
      <DA bType="Struct" name="origin" type="Originator" fc="ST"/>
      <DA bType="INT8U" name="ctlNum" fc="ST"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
      <DA bType="Struct" name="Oper" type="OperBool" dchg="true" fc="CO"/>
    </DOType>
    <DOType id="LPL1" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="configRev" fc="DC"/>
      <DA bType="INT32" name="paramRev" dchg="true" fc="ST"/>
      <DA bType="INT32" name="valRev" dchg="true" fc="ST"/>
    </DOType>
    <DOType id="ACD1" cdc="ACD">
      <DA bType="BOOLEAN" name="general" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="FaultDirectionKind" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="cdcNs" fc="EX"/>
      <DA bType="VisString255" name="cdcName" fc="EX"/>
      <DA bType="VisString255" name="dataNs" fc="EX"/>
    </DOType>
    <DOType id="ACT1" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="CURVE1" cdc="CURVE">
      <DA bType="Enum" name="setCharact" type="CurveCharKind" fc="SG"/>
      <DA bType="FLOAT32" name="setParA" fc="SP"/>
      <DA bType="FLOAT32" name="setParB" fc="SP"/>
      <DA bType="FLOAT32" name="setParC" fc="SP"/>
      <DA bType="FLOAT32" name="setParD" fc="SP"/>
      <DA bType="FLOAT32" name="setParE" fc="SP"/>
      <DA bType="FLOAT32" name="setParF" fc="SP"/>
    </DOType>
    <DOType id="ASG1" cdc="ASG">
      <DA bType="Struct" name="setMag" type="AnalogueValue$_7b5c4479-0314-45e3-a6a7-95b32edd49f4" fc="SG"/>
      <DA bType="Struct" name="units" type="Unit_0$_c16badee-3b4b-4cbf-879b-57d1d1026940" fc="CF"/>
    </DOType>
    <DOType id="ING_1$_c60e6f4e-e482-4376-9a27-afc5e1211f1f" cdc="ING">
      <DA bType="INT32" name="setVal" fc="SP"/>
    </DOType>
    <DOType id="ENG_0$_8143d141-f246-4cf6-9ccc-f99c382568d8" cdc="ENG">
      <DA bType="Enum" name="setVal" type="DirectionModeKind" fc="SG"/>
    </DOType>
    <DOType id="ACD2" cdc="ACD">
      <DA bType="BOOLEAN" name="general" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Enum" name="dirGeneral" type="FaultDirectionKind" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="neut" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ACT2" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="neut" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ACT3" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsA" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsB" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="phsC" dchg="true" fc="ST"/>
      <DA bType="BOOLEAN" name="neut" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="originSrc" type="Originator" fc="ST"/>
      <DA bType="Timestamp" name="operTmPhsA" fc="ST"/>
      <DA bType="Timestamp" name="operTmPhsB" fc="ST"/>
      <DA bType="Timestamp" name="operTmPhsC" fc="ST"/>
    </DOType>
    <DOType id="ORG2" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" dchg="true" fc="SP"/>
      <DA bType="ObjRef" name="setTstRef" dchg="true" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="purpose" fc="DC"/>
    </DOType>
    <DOType id="ENG_5" cdc="ENG">
      <DA bType="Enum" name="setVal" type="TripModeKind" dchg="true" fc="SP"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="cdcNs" fc="EX"/>
      <DA bType="VisString255" name="cdcName" fc="EX"/>
      <DA bType="VisString255" name="dataNs" fc="EX"/>
    </DOType>
    <DOType id="ING_3" cdc="ING">
      <DA bType="INT32" name="setVal" dchg="true" fc="SP"/>
      <DA bType="INT32" name="minVal" dchg="true" fc="CF"/>
      <DA bType="INT32" name="maxVal" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="stepSize" dchg="true" fc="CF"/>
      <DA bType="Struct" name="units" type="Unit_0$_c16badee-3b4b-4cbf-879b-57d1d1026940" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="cdcNs" fc="EX"/>
      <DA bType="VisString255" name="cdcName" fc="EX"/>
      <DA bType="VisString255" name="dataNs" fc="EX"/>
    </DOType>
    <DOType id="ACT0" cdc="ACT">
      <DA bType="BOOLEAN" name="general" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ENS_3$_05f0673f-e652-4283-9265-23b470a68719" cdc="ENS">
      <DA bType="Enum" name="stVal" type="AutoReclosingKind$_4086b7b2-6dbd-4ae4-9e9c-d0722328c0ab" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ING_0$_3fca9d6d-83f4-4cc4-8531-c533a1deb48d" cdc="ING">
      <DA bType="INT32" name="setVal" dchg="true" fc="SP"/>
    </DOType>
    <DOType id="ENC_Mod_direct" cdc="ENC">
      <DA bType="Struct" name="origin" type="Originator" fc="ST"/>
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" valKind="RO" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="Struct" name="Oper" type="OperBehaviourModeKind" fc="CO"/>
    </DOType>
    <DOType id="LPL_LD2007" cdc="LPL">
      <DA bType="VisString255" name="vendor" fc="DC"/>
      <DA bType="VisString255" name="swRev" fc="DC"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="VisString255" name="configRev" fc="DC"/>
      <DA bType="INT32" name="paramRev" dchg="true" fc="ST"/>
      <DA bType="INT32" name="valRev" dchg="true" fc="ST"/>
      <DA bType="VisString255" name="ldNs" fc="EX"/>
    </DOType>
    <DOType id="SPS_noSVnoBL" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="SPC_direct" cdc="SPC">
      <DA bType="Struct" name="origin" type="Originator" fc="ST"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" valKind="RO" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
      <DA bType="Struct" name="Oper" type="OperBool" fc="CO"/>
    </DOType>
    <DOType id="SPG_SP" cdc="SPG">
      <DA bType="BOOLEAN" name="setVal" dchg="true" fc="SP"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="Unicode255" name="dU" fc="DC"/>
    </DOType>
    <DOType id="SPS1$_85f963dc-3891-40e1-b221-0ff0e3299381" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="ENC_1" cdc="ENC">
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" fc="CF"/>
    </DOType>
    <DOType id="INS_01$_3a9ea725-e3b6-45f1-b9c6-7c8c331ad251" cdc="ENS">
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SPS_0$_51dc800d-f3f1-43d9-ac9f-bbbacc7f1bcc" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="cdcNs" fc="EX"/>
      <DA bType="VisString255" name="cdcName" fc="EX"/>
      <DA bType="VisString255" name="dataNs" fc="EX"/>
    </DOType>
    <DOType id="SPC_0$_598b63ea-8d64-4271-b359-a7062544bdb4" cdc="SPC">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" fc="CF"/>
      <DA bType="BOOLEAN" name="stSeld" valKind="RO" fc="ST"/>
    </DOType>
    <DOType id="INC_1" cdc="INC">
      <DA bType="INT32" name="stVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" fc="CF"/>
    </DOType>
    <DOType id="DPC_0$_f0f00644-b985-47ab-8e30-b018bca46f7b" cdc="DPC">
      <DA bType="Struct" name="Oper" type="OperBool" fc="CO"/>
      <DA bType="Dbpos" name="stVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" fc="CF"/>
    </DOType>
    <DOType id="ENS_2$_88d7179f-ccbf-4452-b023-4781e3c8167a" cdc="ENS">
      <DA bType="Enum" name="stVal" type="BreakerOpCapabilityKind" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="INS_4$_90bbb2e5-fbcc-4fc9-a35d-240c1e4e4a00" cdc="INS">
      <DA bType="INT32" name="stVal" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="DPC_1$_ea4475ab-ee4d-4bed-b2e6-d5064c9ce2da" cdc="DPC">
      <DA bType="Dbpos" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="INS_0$_b4c08f53-cab1-4a33-9e6d-a8e063676db6" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" dupd="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="d" fc="DC"/>
      <DA bType="VisString255" name="cdcNs" fc="EX"/>
      <DA bType="VisString255" name="cdcName" fc="EX"/>
      <DA bType="VisString255" name="dataNs" fc="EX"/>
    </DOType>
    <DOType id="ENC_Mod_sbow" cdc="ENC">
      <DA bType="Struct" name="origin" type="Originator" fc="ST"/>
      <DA bType="Enum" name="stVal" type="BehaviourModeKind" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="BOOLEAN" name="stSeld" fc="ST"/>
      <DA bType="BOOLEAN" name="opRcvd" fc="OR"/>
      <DA bType="BOOLEAN" name="opOk" fc="OR"/>
      <DA bType="Timestamp" name="tOpOk" fc="OR"/>
      <DA bType="Enum" name="ctlModel" type="CtlModelKind" valKind="RO" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="sboTimeout" dchg="true" fc="CF"/>
      <DA bType="INT32U" name="operTimeout" dchg="true" fc="CF"/>
      <DA bType="Struct" name="SBOw" type="SBOwEnum" fc="CO"/>
      <DA bType="Struct" name="Oper" type="SBOwEnum" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="CancelEnum" fc="CO"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_DPL_V08.00.06_V08.00.00" cdc="DPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="hwRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="serNum" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="model" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="location" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="owner" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="d" valKind="RO" fc="DC"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_Health_V08.00.06_V07.90.00" cdc="ENS">
      <DA bType="Enum" name="stVal" type="SIPROTEC5_Textlist_Health_V08.00.06_V07.90.00" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_V08.00.06_V07.90.00" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_controllable_V08.00.06_V07.90.00" cdc="SPC">
      <DA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00" fc="ST"/>
      <DA bType="INT8U" name="ctlNum" fc="ST"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_V08.00.06_V07.90.00" valKind="RO" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
      <DA bType="INT32U" name="sboTimeout" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA bType="Enum" name="sboClass" type="SIPROTEC5_Textlist_sboClass_V08.00.06_V07.90.00" valKind="RO" dchg="true" fc="CF">
        <Val>operate-once</Val>
      </DA>
      <DA bType="VisString129" name="SBO" fc="CO">
        <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
      </DA>
      <DA bType="Struct" name="SBOw" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00" fc="CO"/>
      <DA bType="Struct" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00" fc="CO"/>
      <DA bType="Struct" name="Cancel" type="SIPROTEC5_DAType_Cancel_Boolean_V08.00.06_V07.90.00" fc="CO"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V08.00.06_V08.00.00" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Struct" name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.00.06_V08.00.00" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="d" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="configRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="lnNs" valKind="RO" fc="EX">
        <Val>IEC 61850-7-4:2007B</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.00.06_V07.90.00" cdc="ENC">
      <DA bType="Enum" name="stVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" dchg="true" fc="ST">
        <Val>on</Val>
      </DA>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.00.06_V07.90.00" valKind="RO" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENS_Behavior_V08.00.06_V07.90.00" cdc="ENS">
      <DA bType="Enum" name="stVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ING_INT32_edit_V08.00.06_V08.00.00" cdc="ING">
      <DA bType="INT32" name="setVal" valKind="Set" fc="SE"/>
      <DA bType="INT32" name="minVal" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA bType="INT32" name="maxVal" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA bType="INT32U" name="stepSize" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA bType="Struct" name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPG_edit_V08.00.06_V07.90.00" cdc="SPG">
      <DA bType="BOOLEAN" name="setVal" valKind="Set" fc="SE"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_TSG_V08.00.06_V07.90.00" cdc="TSG">
      <DA bType="Struct" name="setCal" type="SIPROTEC5_DAType_CalendarTime_V08.00.06_V07.90.00" dchg="true" fc="SE"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_VSS_V08.00.06_V07.90.00" cdc="VSS">
      <DA bType="VisString255" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_CST_V08.00.06_V07.90.00" cdc="CST">
      <DA bType="ObjRef" name="objRef" dupd="true" fc="SR"/>
      <DA bType="Enum" name="serviceType" type="SIPROTEC5_Textlist_ServiceType_V08.00.06_V07.90.00" fc="SR"/>
      <DA bType="Enum" name="errorCode" type="SIPROTEC5_Textlist_ServiceError_V08.00.06_V07.90.00" fc="SR"/>
      <DA bType="Octet64" name="originatorID" fc="SR"/>
      <DA bType="Timestamp" name="t" fc="SR"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_STS_V08.00.06_V07.90.00" cdc="STS">
      <DA bType="ObjRef" name="objRef" dupd="true" fc="SR"/>
      <DA bType="Enum" name="serviceType" type="SIPROTEC5_Textlist_ServiceType_V08.00.06_V07.90.00" fc="SR"/>
      <DA bType="Enum" name="errorCode" type="SIPROTEC5_Textlist_ServiceError_V08.00.06_V07.90.00" fc="SR"/>
      <DA bType="Octet64" name="originatorID" fc="SR"/>
      <DA bType="Timestamp" name="t" fc="SR"/>
      <DA bType="INT8U" name="numOfSG" fc="SR"/>
      <DA bType="INT8U" name="actSG" fc="SR"/>
      <DA bType="INT8U" name="editSG" fc="SR"/>
      <DA bType="BOOLEAN" name="cnfEdit" fc="SR"/>
      <DA bType="Timestamp" name="lActTm" fc="SR"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_INS_V08.00.06_V07.90.00" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ORG_external_V08.00.06_V07.90.00" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" valImport="true" valKind="RO" fc="SP"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_VSD_readOnly_V08.00.06_V08.00.00" cdc="VSD">
      <DA bType="VisString255" name="val" valKind="RO" fc="DC"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.00.06_V08.00.00" cdc="ASG">
      <DA bType="Struct" name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00" fc="SE"/>
      <DA bType="Struct" name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00" dchg="true" fc="CF"/>
      <DA bType="Struct" name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00" dchg="true" fc="CF"/>
      <DA bType="Struct" name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00" dchg="true" fc="CF"/>
      <DA bType="Struct" name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.00.06_V08.00.00" cdc="ASG">
      <DA bType="Struct" name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00" fc="SE"/>
      <DA bType="Struct" name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00" dchg="true" fc="CF"/>
      <DA bType="Struct" name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00" dchg="true" fc="CF"/>
      <DA bType="Struct" name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00" dchg="true" fc="CF"/>
      <DA bType="Struct" name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.00.06_V08.00.00" cdc="SAV">
      <DA bType="Struct" name="instMag" type="SIPROTEC5_DAType_AnalogValue_INT32_V08.00.06_V07.90.00" fc="MX"/>
      <DA bType="Quality" name="q" fc="MX" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="MX"/>
      <DA bType="Struct" name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00" dchg="true" fc="CF"/>
      <DA bType="Struct" name="sVC" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.00.06_V08.00.00" dchg="true" fc="CF"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.00.06_V08.00.00" cdc="ENG">
      <DA bType="Enum" name="setVal" type="SIPROTEC5_Textlist_Trp_V08.00.06_V08.00.00" valKind="Set" fc="SE"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.00.06_V08.00.00" cdc="ING">
      <DA bType="INT32" name="setVal" valKind="RO" fc="SE"/>
      <DA bType="INT32" name="minVal" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA bType="INT32" name="maxVal" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA bType="INT32U" name="stepSize" valKind="RO" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_with_dataNs_V08.00.06_V08.00.00" cdc="ASG">
      <DA bType="Struct" name="setMag" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00" fc="SE"/>
      <DA bType="Struct" name="units" type="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00" dchg="true" fc="CF"/>
      <DA bType="Struct" name="minVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00" dchg="true" fc="CF"/>
      <DA bType="Struct" name="maxVal" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00" dchg="true" fc="CF"/>
      <DA bType="Struct" name="stepSize" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00" dchg="true" fc="CF"/>
      <DA bType="VisString255" name="dataNs" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.00.06_V08.00.00" cdc="ENG">
      <DA bType="Enum" name="setVal" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.00.06_V08.00.00" valKind="Set" fc="SE"/>
      <DA bType="VisString255" name="dataNs" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.00.06_V08.00.00" cdc="ENG">
      <DA bType="Enum" name="setVal" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.00.06_V08.00.00" valKind="Set" fc="SE"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_status_only_V08.00.06_V07.90.00" cdc="ENC">
      <DA bType="Enum" name="stVal" type="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00" dchg="true" fc="ST">
        <Val>on</Val>
      </DA>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.00.06_V07.90.00" valKind="RO" dchg="true" fc="CF">
        <Val>status-only</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_V08.00.06_V07.90.00" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="d" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="configRev" valKind="RO" fc="DC"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_FnKey_toggle_on_off_V08.00.06_V07.90.00" cdc="SPC">
      <DA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00" fc="ST"/>
      <DA bType="INT8U" name="ctlNum" fc="ST"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" valKind="RO" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="Struct" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00" fc="CO"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.00.06_V07.90.00" cdc="SPC">
      <DA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00" fc="ST"/>
      <DA bType="INT8U" name="ctlNum" fc="ST"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.00.06_V07.90.00" valKind="RO" dchg="true" fc="CF">
        <Val>direct-with-enhanced-security</Val>
      </DA>
      <DA bType="INT32U" name="operTimeout" dchg="true" fc="CF">
        <Val>0</Val>
      </DA>
      <DA bType="Struct" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00" fc="CO"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_INS_INT32_MASK_V08.00.06_V07.90.00" cdc="INS">
      <DA bType="INT32" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_Mod_controllable_Test_with_InitVal_V08.00.06_V07.90.00" cdc="ENC">
      <DA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00" fc="ST"/>
      <DA bType="INT8U" name="ctlNum" fc="ST"/>
      <DA bType="Enum" name="stVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V08.00.06_V07.90.00" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" valKind="RO" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="Struct" name="Oper" type="SIPROTEC5_DAType_Oper_Mod_OnTest_V08.00.06_V07.90.00" fc="CO"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.00.06_V07.90.00" cdc="LPL">
      <DA bType="VisString255" name="vendor" valKind="RO" fc="DC">
        <Val>SIEMENS</Val>
      </DA>
      <DA bType="VisString255" name="swRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="d" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="configRev" valKind="RO" fc="DC"/>
      <DA bType="VisString255" name="ldNs" valKind="RO" fc="EX"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.00.06_V07.90.00" cdc="SPC">
      <DA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00" fc="ST"/>
      <DA bType="INT8U" name="ctlNum" fc="ST"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" valKind="RO" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="Struct" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00" fc="CO"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V08.00.06_V07.90.00" cdc="SPS">
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="VisString255" name="dataNs" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.00.06_V07.90.00" cdc="SPC">
      <DA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00" fc="ST"/>
      <DA bType="INT8U" name="ctlNum" fc="ST"/>
      <DA bType="BOOLEAN" name="stVal" dchg="true" fc="ST"/>
      <DA bType="Quality" name="q" fc="ST" qchg="true"/>
      <DA bType="Timestamp" name="t" fc="ST"/>
      <DA bType="Enum" name="ctlModel" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00" valKind="RO" dchg="true" fc="CF">
        <Val>direct-with-normal-security</Val>
      </DA>
      <DA bType="VisString255" name="dataNs" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
      <DA bType="Struct" name="Oper" type="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00" fc="CO"/>
    </DOType>
    <DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.00.06_V07.90.00" cdc="SPG">
      <DA bType="BOOLEAN" name="setVal" valKind="RO" fc="SE"/>
      <DA bType="VisString255" name="dataNs" valKind="RO" fc="EX">
        <Val>SIPROTEC5</Val>
      </DA>
    </DOType>
    <DOType id="SIPROTEC5_DOType_ORG_V08.00.06_V07.90.00" cdc="ORG">
      <DA bType="ObjRef" name="setSrcRef" valKind="RO" fc="SP"/>
    </DOType>
    <DAType id="SBOw_0">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Originator_0">
      <BDA bType="Enum" name="orCat" type="OriginatorCategoryKind"/>
      <BDA bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType id="Cancel_0">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="PulseConfig_0">
      <BDA bType="Enum" name="cmdQual" type="ControlOutputKind1"/>
      <BDA bType="INT32U" name="onDur"/>
      <BDA bType="INT32U" name="offDur"/>
      <BDA bType="INT32U" name="numPls"/>
    </DAType>
    <DAType id="AnalogueValue_1">
      <BDA bType="INT32" name="i"/>
    </DAType>
    <DAType id="Unit_0">
      <BDA bType="Enum" name="SIUnit" type="SIUnitKind$_def86c27-d46c-4651-a7f4-8bab8eb88736"/>
      <BDA bType="Enum" name="multiplier" type="MultiplierKind"/>
    </DAType>
    <DAType id="ScaledValueConfig_0">
      <BDA bType="FLOAT32" name="scaleFactor"/>
      <BDA bType="FLOAT32" name="offset"/>
    </DAType>
    <DAType id="AnalogueValue_0">
      <BDA bType="FLOAT32" name="f"/>
    </DAType>
    <DAType id="PulseConfig_1">
      <BDA bType="Enum" name="cmdQual" type="ControlOutputKind2"/>
      <BDA bType="INT32U" name="onDur"/>
      <BDA bType="INT32U" name="offDur"/>
      <BDA bType="INT32U" name="numPls"/>
    </DAType>
    <DAType id="Vector_1">
      <BDA bType="Struct" name="mag" type="AnalogueValue_0"/>
    </DAType>
    <DAType id="Vector_0">
      <BDA bType="Struct" name="mag" type="AnalogueValue_0"/>
      <BDA bType="Struct" name="ang" type="AnalogueValue_0"/>
    </DAType>
    <DAType id="Oper_2">
      <BDA bType="INT32" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Cancel_2">
      <BDA bType="INT32" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Oper_1">
      <BDA bType="Enum" name="ctlVal" type="BehKind1"/>
      <BDA bType="Struct" name="origin" type="Originator_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Cancel_1">
      <BDA bType="Enum" name="ctlVal" type="BehKind1"/>
      <BDA bType="Struct" name="origin" type="Originator_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="AnalogueValue_1$_44204de3-d622-42da-9b90-aaef8a9819ae">
      <BDA bType="FLOAT32" name="f"/>
    </DAType>
    <DAType id="Vector_1$_94e81959-f007-4607-ac20-38d0d2429712">
      <BDA bType="Struct" name="mag" type="AnalogueValue_1$_44204de3-d622-42da-9b90-aaef8a9819ae"/>
    </DAType>
    <DAType id="DPCOperate_1">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator_1"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Originator_1">
      <BDA bType="Enum" name="orCat" type="OriginatorCategoryKind"/>
      <BDA bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType id="ABBSAM600_Unit_LPHD" iedType="SAM600">
      <BDA bType="Enum" name="SIUnit" type="SIUnitKind_#LIB1" valKind="RO">
        <Val>s</Val>
      </BDA>
      <BDA bType="Enum" name="multiplier" type="MultiplierKind" valKind="RO">
        <Val>µ</Val>
      </BDA>
    </DAType>
    <DAType id="ABBSAM600_AnalogueValue" iedType="SAM600">
      <BDA bType="INT32" name="i" valKind="RO"/>
    </DAType>
    <DAType id="ABBSAM600_Unit_VT" iedType="SAM600">
      <BDA bType="Enum" name="SIUnit" type="SIUnitKind_#LIB1" valKind="RO">
        <Val>V</Val>
      </BDA>
      <BDA bType="Enum" name="multiplier" type="MultiplierKind" valKind="RO">
        <Val></Val>
      </BDA>
    </DAType>
    <DAType id="ABBSAM600_sVC_VolSv" iedType="SAM600">
      <BDA bType="FLOAT32" name="scaleFactor" valKind="RO">
        <Val>0.01</Val>
      </BDA>
      <BDA bType="FLOAT32" name="offset" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="ABBSAM600_Unit_HZ" iedType="SAM600">
      <BDA bType="Enum" name="SIUnit" type="SIUnitKind_#LIB1" valKind="RO">
        <Val>Hz</Val>
      </BDA>
      <BDA bType="Enum" name="multiplier" type="MultiplierKind" valKind="RO">
        <Val></Val>
      </BDA>
    </DAType>
    <DAType id="ABBSAM600_AnalogueSetPoint" iedType="SAM600">
      <BDA bType="FLOAT32" name="f" valKind="RO"/>
    </DAType>
    <DAType id="ABBSAM600_Unit_CT" iedType="SAM600">
      <BDA bType="Enum" name="SIUnit" type="SIUnitKind_#LIB1" valKind="RO">
        <Val>A</Val>
      </BDA>
      <BDA bType="Enum" name="multiplier" type="MultiplierKind" valKind="RO">
        <Val></Val>
      </BDA>
    </DAType>
    <DAType id="ABBSAM600_sVC_AmpSv" iedType="SAM600">
      <BDA bType="FLOAT32" name="scaleFactor" valKind="RO">
        <Val>0.001</Val>
      </BDA>
      <BDA bType="FLOAT32" name="offset" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="Oper_b">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator_0$_1b070c12-84da-46a3-98de-7a0dbf0e92fc"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Originator_0$_1b070c12-84da-46a3-98de-7a0dbf0e92fc">
      <BDA bType="Enum" name="orCat" type="orCategory">
        <Val>automatic-station</Val>
      </BDA>
      <BDA bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType id="Vector_0$_e2849ab3-fa07-4b3c-aabf-eae890d7dc83">
      <BDA bType="Struct" name="mag" type="AnalogValue_0"/>
      <BDA bType="Struct" name="ang" type="AnalogValue_0"/>
    </DAType>
    <DAType id="AnalogValue_0">
      <BDA bType="FLOAT32" name="f"/>
    </DAType>
    <DAType id="Units_0">
      <BDA bType="Enum" name="SIUnit" type="SIUnit" valKind="RO"/>
      <BDA bType="Enum" name="multiplier" type="multiplier" valKind="RO"/>
    </DAType>
    <DAType id="Vector_1$_fb2cc724-f527-4982-8aab-7f6dc1af8797">
      <BDA bType="Struct" name="mag" type="AnalogValue_0"/>
    </DAType>
    <DAType desc="Operate service structure for CDCs with a Boolean ctlVal" id="Oper_b$_4f63b0a6-80af-4829-8997-7e97e0ddcd37">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator_0$_6765aa47-5518-4cec-bfbc-f58af967dc6a"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Originator_0$_6765aa47-5518-4cec-bfbc-f58af967dc6a">
      <BDA bType="Enum" name="orCat" type="orCat">
        <Val>automatic-station</Val>
      </BDA>
      <BDA bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType id="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e">
      <BDA bType="FLOAT32" name="f"/>
    </DAType>
    <DAType id="Units_LGOS_0">
      <BDA bType="Enum" name="SIUnit" type="SIUnit">
        <Val>s</Val>
      </BDA>
      <BDA bType="Enum" name="multiplier" type="multiplier">
        <Val></Val>
      </BDA>
    </DAType>
    <DAType id="Units_LSVS_1">
      <BDA bType="Enum" name="SIUnit" type="SIUnit">
        <Val>s</Val>
      </BDA>
      <BDA bType="Enum" name="multiplier" type="multiplier">
        <Val>m</Val>
      </BDA>
    </DAType>
    <DAType id="Units_LSVS_0">
      <BDA bType="Enum" name="SIUnit" type="SIUnit">
        <Val>s</Val>
      </BDA>
      <BDA bType="Enum" name="multiplier" type="multiplier">
        <Val></Val>
      </BDA>
    </DAType>
    <DAType id="Vector_0$_9704c356-0bb8-4021-a6ca-23689aa722bf">
      <BDA bType="Struct" name="mag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e"/>
      <BDA bType="Struct" name="ang" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e"/>
    </DAType>
    <DAType id="Vector_1$_f4de8ea7-b347-4678-8d29-51a94ca34b83">
      <BDA bType="Struct" name="mag" type="AnalogValue_0$_2995590c-31b2-485f-a1c2-50bc5d117f5e"/>
    </DAType>
    <DAType id="AnalogueValue$_f0e2945e-3a7d-44e7-85d1-a2eced3b17e5">
      <BDA bType="INT32" name="i"/>
    </DAType>
    <DAType id="9-2LEsVCAmp">
      <BDA bType="FLOAT32" name="scaleFactor">
        <Val>0.001</Val>
      </BDA>
      <BDA bType="FLOAT32" name="offset">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="9-2LEsVCVol">
      <BDA bType="FLOAT32" name="scaleFactor">
        <Val>0.01</Val>
      </BDA>
      <BDA bType="FLOAT32" name="offset">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="myModelOper">
      <BDA bType="Enum" name="ctlVal" type="Mod"/>
      <BDA bType="Struct" name="origin" type="originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="originator">
      <BDA bType="Enum" name="orCat" type="orCategory"/>
      <BDA bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType id="CN_AnalogueValue">
      <BDA bType="FLOAT32" name="f"/>
    </DAType>
    <DAType id="CN_V2.0_units">
      <BDA bType="Enum" name="SIUnit" type="SIUnitKind$_def86c27-d46c-4651-a7f4-8bab8eb88736"/>
      <BDA bType="Enum" name="multiplier" type="MultiplierKind"/>
    </DAType>
    <DAType id="CN_ScaledValueConfig">
      <BDA bType="FLOAT32" name="scaleFactor"/>
      <BDA bType="FLOAT32" name="offset"/>
    </DAType>
    <DAType id="CN_RangeConfig">
      <BDA bType="Struct" name="hhLim" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="hLim" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="lLim" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="llLim" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="min" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="max" type="CN_AnalogueValue"/>
    </DAType>
    <DAType id="CN_AnalogueValue_I">
      <BDA bType="INT32" name="i"/>
    </DAType>
    <DAType id="CN_V2.0_Originator">
      <BDA bType="Enum" name="orCat" type="OriginatorCategoryKind"/>
      <BDA bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType id="CN_Vector">
      <BDA bType="Struct" name="mag" type="CN_AnalogueValue"/>
      <BDA bType="Struct" name="ang" type="CN_AnalogueValue"/>
    </DAType>
    <DAType id="CN_V2.0_SBOw_Oper_SDPC">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="CN_V2.0_Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="CN_V2.0_Cancel_SDPC">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="CN_V2.0_Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="CN_V2.0_PulseConfig">
      <BDA bType="Enum" name="cmdQual" type="ControlOutputKind"/>
      <BDA bType="INT32U" name="onDur"/>
      <BDA bType="INT32U" name="offDur"/>
      <BDA bType="INT32U" name="numPls"/>
    </DAType>
    <DAType id="Vector_0$_d0513f90-b757-4646-9141-a84dea88bd61">
      <BDA bType="Struct" name="mag" type="AnalogueValue_0"/>
    </DAType>
    <DAType desc="SI Unit definitions" id="Unit_Multiplier">
      <BDA desc="SI Unit" bType="Enum" name="SIUnit" type="SIUnit$_417d863f-87e8-4d3b-8d49-064f222eda36"/>
      <BDA desc="Multiplier value, the default of which is 0 (i.e. multiplier = 1)" bType="Enum" name="multiplier" type="multiplier">
        <Val></Val>
      </BDA>
    </DAType>
    <DAType desc="Measurement range configuration" id="RangeConfig_Deadband">
      <BDA desc="High High range limit" bType="Struct" name="hhLim" type="AnalogueValue_Fixed_0"/>
      <BDA desc="High range limit" bType="Struct" name="hLim" type="AnalogueValue_Fixed_0"/>
      <BDA desc="Low range limit" bType="Struct" name="lLim" type="AnalogueValue_Fixed_0"/>
      <BDA desc="Low Low range limit" bType="Struct" name="llLim" type="AnalogueValue_Fixed_0"/>
      <BDA desc="Minimum process measurement for which values of i and f are considered within limits" bType="Struct" name="min" type="AnalogueValue_0"/>
      <BDA desc="Maximum process measurement for which values of i and f are considered within limits" bType="Struct" name="max" type="AnalogueValue_0"/>
    </DAType>
    <DAType id="AnalogueValue_Fixed_0">
      <BDA desc="Floating Point value read only" bType="FLOAT32" name="f" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="Vector_1$_3db07e79-ed9a-46e4-b365-182249c2bf82">
      <BDA bType="Struct" name="mag" type="AnalogueValue_0"/>
      <BDA bType="Struct" name="ang" type="AnalogueValue_0"/>
    </DAType>
    <DAType id="OperBOOL_0">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator_0$_3f5d18f4-dbe9-482f-bdcf-7c48cf2316ac"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
    </DAType>
    <DAType id="Originator_0$_3f5d18f4-dbe9-482f-bdcf-7c48cf2316ac">
      <BDA bType="Enum" name="orCat" type="orCat"/>
      <BDA bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType id="CancelBOOL_0">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="Originator_0$_3f5d18f4-dbe9-482f-bdcf-7c48cf2316ac"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
    </DAType>
    <DAType desc="General analogue value (w.r.t Floating Point value)" id="AnalogueValue_Float">
      <BDA desc="Floating Point value" bType="FLOAT32" name="f" valImport="false" valKind="Spec"/>
    </DAType>
    <DAType desc="SI Unit definition" id="Unit_Multiplier$_2fe5a7ad-9ecb-4d98-ae4d-519d6d0a6bf2">
      <BDA desc="SI Unit" bType="Enum" name="SIUnit" type="SIUnit$_c4d80af3-6eaf-4568-9b9c-b33a9f3f821e" valImport="false" valKind="Spec"/>
      <BDA desc="Multiplier value, the default of which is 0 (i.e. multiplier = 1)" bType="Enum" name="multiplier" type="multiplier" valImport="false" valKind="Spec">
        <Val></Val>
      </BDA>
    </DAType>
    <DAType desc="Measurement range configuration" id="RangeConfig_Deadband$_fff564db-75ac-4684-84c4-70e24f2d294f">
      <BDA desc="High High range limit" bType="Struct" name="hhLim" type="AnalogueValue_Float" valImport="false" valKind="Spec"/>
      <BDA desc="High range limit" bType="Struct" name="hLim" type="AnalogueValue_Float" valImport="false" valKind="Spec"/>
      <BDA desc="Low range limit" bType="Struct" name="lLim" type="AnalogueValue_Float" valImport="false" valKind="Spec"/>
      <BDA desc="Low Low range limit" bType="Struct" name="llLim" type="AnalogueValue_Float" valImport="false" valKind="Spec"/>
      <BDA desc="Minimum process measurement for which values of i and f are considered within limits" bType="Struct" name="min" type="AnalogueValue_Float" valImport="false" valKind="Spec"/>
      <BDA desc="Maximum process measurement for which values of i and f are considered within limits" bType="Struct" name="max" type="AnalogueValue_Float" valImport="false" valKind="Spec"/>
    </DAType>
    <DAType id="Vector_Magnitude_Float">
      <BDA desc="The magnitude of the complex value" bType="Struct" name="mag" type="AnalogueValue_Float" valImport="false" valKind="Spec"/>
    </DAType>
    <DAType desc="SI Unit definition (w.r.t. excluding multiplier)" id="Unit_No_Multiplier">
      <BDA desc="SI Unit" bType="Enum" name="SIUnit" type="SIUnit$_c4d80af3-6eaf-4568-9b9c-b33a9f3f821e" valImport="false" valKind="Spec"/>
    </DAType>
    <DAType id="Vector_Magnitude_Angle_Float">
      <BDA desc="The magnitude of the complex value" bType="Struct" name="mag" type="AnalogueValue_Float" valImport="false" valKind="Spec"/>
      <BDA desc="The angle of the complex value" bType="Struct" name="ang" type="AnalogueValue_Float" valImport="false" valKind="Spec"/>
    </DAType>
    <DAType id="SPCOperate">
      <BDA bType="BOOLEAN" name="ctlVal" valImport="false" valKind="Spec"/>
      <BDA bType="Struct" name="origin" type="Originator$_5678eab2-cc35-44da-ac65-01acefc49e20" valImport="false" valKind="Spec"/>
      <BDA bType="INT8U" name="ctlNum" valImport="false" valKind="Spec"/>
      <BDA bType="Timestamp" name="T" valImport="false" valKind="Spec"/>
      <BDA bType="BOOLEAN" name="Test" valImport="false" valKind="Spec"/>
      <BDA bType="Check" name="Check" valImport="false" valKind="Spec"/>
    </DAType>
    <DAType id="Originator$_5678eab2-cc35-44da-ac65-01acefc49e20">
      <BDA bType="Enum" name="orCat" type="orCatEnum" valImport="false" valKind="Spec"/>
      <BDA bType="Octet64" name="orIdent" valImport="false" valKind="Spec"/>
    </DAType>
    <DAType id="SPCCancel">
      <BDA bType="BOOLEAN" name="ctlVal" valImport="false" valKind="Spec"/>
      <BDA bType="Struct" name="origin" type="Originator$_5678eab2-cc35-44da-ac65-01acefc49e20" valImport="false" valKind="Spec"/>
      <BDA bType="INT8U" name="ctlNum" valImport="false" valKind="Spec"/>
      <BDA bType="Timestamp" name="T" valImport="false" valKind="Spec"/>
      <BDA bType="BOOLEAN" name="Test" valImport="false" valKind="Spec"/>
    </DAType>
    <DAType id="PulseConfig$_9fa0fc81-aa62-4c09-b184-b98b7e190f9d">
      <BDA bType="Enum" name="cmdQual" type="cmdQualEnum" valImport="false" valKind="Spec"/>
      <BDA bType="INT32U" name="onDur" valImport="false" valKind="Spec"/>
      <BDA bType="INT32U" name="offDur" valImport="false" valKind="Spec"/>
      <BDA bType="INT32U" name="numPls" valImport="false" valKind="Spec"/>
    </DAType>
    <DAType desc="General analogue value (w.r.t Integer value) read only" id="AnalogueValue_Integer_ReadOnly">
      <BDA desc="Integer value read only" bType="INT32" name="i" valImport="false" valKind="RO"/>
    </DAType>
    <DAType id="ScaledValueConfig" iedType="">
      <BDA desc="IEC61850_7_3.ConstructedDAs::ScaledValueConfig.scaleFactor.desc" bType="FLOAT32" name="scaleFactor"/>
      <BDA desc="IEC61850_7_3.ConstructedDAs::ScaledValueConfig.offset.desc" bType="FLOAT32" name="offset"/>
    </DAType>
    <DAType desc="General analogue value (w.r.t Floating Point value) read only" id="AnalogueValue_Float_ReadOnly">
      <BDA desc="Floating Point value read only" bType="FLOAT32" name="f" valImport="false" valKind="RO"/>
    </DAType>
    <DAType id="origin_0">
      <BDA bType="Enum" name="orCat" type="OriginatorCategoryKind"/>
      <BDA bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType id="Oper_1$_ca1bc142-d800-42bc-a6a9-4b30f72425ab">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="origin_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Cancel_1$_b843b06f-67cd-4d0f-a3ed-21b1ebd97c86">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="origin_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="mag_0">
      <BDA bType="INT32" name="i"/>
      <BDA bType="FLOAT32" name="f"/>
    </DAType>
    <DAType id="units_0">
      <BDA bType="Enum" name="SIUnit" type="SIUnitKind$_533b3f06-924f-4ad4-b0a4-b04e0b6a30c6"/>
    </DAType>
    <DAType id="cVal_0">
      <BDA bType="Struct" name="mag" type="mag_0"/>
      <BDA bType="Struct" name="ang" type="ang_0"/>
    </DAType>
    <DAType id="ang_0">
      <BDA bType="INT32" name="i"/>
      <BDA bType="FLOAT32" name="f"/>
    </DAType>
    <DAType id="units_1">
      <BDA bType="Enum" name="SIUnit" type="SIUnitKind$_533b3f06-924f-4ad4-b0a4-b04e0b6a30c6"/>
      <BDA bType="Enum" name="multiplier" type="MultiplierKind"/>
    </DAType>
    <DAType id="cVal_1">
      <BDA bType="Struct" name="mag" type="mag_0"/>
    </DAType>
    <DAType id="Oper_2$_b5ad226a-385b-47e1-8476-51c9ca2e513e">
      <BDA bType="INT32" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="origin_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Cancel_2$_9ff80070-9a7a-4526-b072-6cad5423173a">
      <BDA bType="INT32" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="origin_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SBOw_1">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="origin_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SBOw_0$_32eb99ed-ffab-467f-8af7-ac0cecb6ad83">
      <BDA bType="Enum" name="ctlVal" type="Mod"/>
      <BDA bType="Struct" name="origin" type="origin_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Oper_0$_789afd21-d766-4cc1-9829-ebb0831ef6a4">
      <BDA bType="Enum" name="ctlVal" type="Mod"/>
      <BDA bType="Struct" name="origin" type="origin_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Cancel_0$_875964ee-ba93-498c-8420-5c1f5e2721be">
      <BDA bType="Enum" name="ctlVal" type="Mod"/>
      <BDA bType="Struct" name="origin" type="origin_0"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="Originator" iedType="">
      <BDA desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orCat.desc" bType="Enum" name="orCat" type="OriginatorCategoryKind"/>
      <BDA desc="IEC61850_7_2.DomainTypesGeneral::S_Originator.orIdent.desc" bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType id="OperBool">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Timestamp" name="operTm"/>
      <BDA bType="Struct" name="origin" type="Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
    </DAType>
    <DAType id="AnalogueValue$_7b5c4479-0314-45e3-a6a7-95b32edd49f4">
      <BDA bType="FLOAT32" name="f"/>
    </DAType>
    <DAType id="Unit_0$_c16badee-3b4b-4cbf-879b-57d1d1026940">
      <BDA bType="Enum" name="SIUnit" type="SIUnitKind$_def86c27-d46c-4651-a7f4-8bab8eb88736"/>
    </DAType>
    <DAType id="OperBehaviourModeKind">
      <BDA bType="Enum" name="ctlVal" type="BehaviourModeKind"/>
      <BDA bType="Struct" name="origin" type="Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
    </DAType>
    <DAType id="SBOwEnum">
      <BDA bType="Enum" name="ctlVal" type="BehaviourModeKind"/>
      <BDA bType="Struct" name="origin" type="Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="CancelEnum">
      <BDA bType="Enum" name="ctlVal" type="BehaviourModeKind"/>
      <BDA bType="Struct" name="origin" type="Originator"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00">
      <BDA bType="Enum" name="orCat" type="SIPROTEC5_Textlist_orCategory_V08.00.06_V07.90.00"/>
      <BDA bType="Octet64" name="orIdent"/>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Boolean_V08.00.06_V07.90.00">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Cancel_Boolean_V08.00.06_V07.90.00">
      <BDA bType="BOOLEAN" name="ctlVal"/>
      <BDA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Units_1_V08.00.06_V08.00.00">
      <BDA bType="Enum" name="SIUnit" type="SIPROTEC5_EnType_SIUnit_V08.00.06_V08.00.00" valKind="RO"/>
      <BDA bType="Enum" name="multiplier" type="SIPROTEC5_EnType_Multiplier_V08.00.06_V07.90.00" valKind="RO"/>
    </DAType>
    <DAType id="SIPROTEC5_DAType_CalendarTime_V08.00.06_V07.90.00">
      <BDA bType="INT16U" name="occ"/>
      <BDA bType="Enum" name="occType" type="SIPROTEC5_EnType_Cal_Occ_Type_V08.00.06_V07.90.00"/>
      <BDA bType="Enum" name="occPer" type="SIPROTEC5_EnType_Cal_Occ_Period_V08.00.06_V07.90.00"/>
      <BDA bType="Enum" name="weekDay" type="SIPROTEC5_EnType_Cal_WeekDay_V08.00.06_V07.90.00"/>
      <BDA bType="Enum" name="month" type="SIPROTEC5_EnType_Cal_Month_V08.00.06_V07.90.00"/>
      <BDA bType="INT8U" name="day"/>
      <BDA bType="INT8U" name="hr"/>
      <BDA bType="INT8U" name="mn"/>
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.00.06_V07.90.00">
      <BDA bType="FLOAT32" name="f" valKind="Set">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.00.06_V07.90.00">
      <BDA bType="FLOAT32" name="f" valKind="RO">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V08.00.06_V07.90.00">
      <BDA bType="INT32" name="i"/>
    </DAType>
    <DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.00.06_V08.00.00">
      <BDA bType="FLOAT32" name="scaleFactor" valKind="Set">
        <Val>1</Val>
      </BDA>
      <BDA bType="FLOAT32" name="offset" valKind="Set">
        <Val>0</Val>
      </BDA>
    </DAType>
    <DAType id="SIPROTEC5_DAType_Oper_Mod_OnTest_V08.00.06_V07.90.00">
      <BDA bType="Enum" name="ctlVal" type="SIPROTEC5_Textlist_Behavior_SetTestMod_V08.00.06_V07.90.00"/>
      <BDA bType="Struct" name="origin" type="SIPROTEC5_DAType_origin_V08.00.06_V07.90.00"/>
      <BDA bType="INT8U" name="ctlNum"/>
      <BDA bType="Timestamp" name="T"/>
      <BDA bType="BOOLEAN" name="Test"/>
      <BDA bType="Check" name="Check"/>
      <ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
    </DAType>
    <EnumType id="HealthKind">
      <EnumVal desc="Ok" ord="1">Ok</EnumVal>
      <EnumVal desc="Warning" ord="2">Warning</EnumVal>
      <EnumVal desc="Alarm" ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="OriginatorCategoryKind">
      <EnumVal desc="not-supported" ord="0">not-supported</EnumVal>
      <EnumVal desc="bay-control" ord="1">bay-control</EnumVal>
      <EnumVal desc="station-control" ord="2">station-control</EnumVal>
      <EnumVal desc="remote-control" ord="3">remote-control</EnumVal>
      <EnumVal desc="automatic-bay" ord="4">automatic-bay</EnumVal>
      <EnumVal desc="automatic-station" ord="5">automatic-station</EnumVal>
      <EnumVal desc="automatic-remote" ord="6">automatic-remote</EnumVal>
      <EnumVal desc="maintenance" ord="7">maintenance</EnumVal>
      <EnumVal desc="process" ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ControlOutputKind1">
      <EnumVal ord="0">pulse</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind2">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="SboClassKind1">
      <EnumVal ord="0">operate-once</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind$_def86c27-d46c-4651-a7f4-8bab8eb88736">
      <EnumVal ord="1"></EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="MultiplierKind">
      <EnumVal desc="y" ord="-24">y</EnumVal>
      <EnumVal desc="z" ord="-21">z</EnumVal>
      <EnumVal desc="a" ord="-18">a</EnumVal>
      <EnumVal desc="f" ord="-15">f</EnumVal>
      <EnumVal desc="p" ord="-12">p</EnumVal>
      <EnumVal desc="n" ord="-9">n</EnumVal>
      <EnumVal desc="µ" ord="-6">µ</EnumVal>
      <EnumVal desc="m" ord="-3">m</EnumVal>
      <EnumVal desc="c" ord="-2">c</EnumVal>
      <EnumVal desc="d" ord="-1">d</EnumVal>
      <EnumVal desc="" ord="0"></EnumVal>
      <EnumVal desc="da" ord="1">da</EnumVal>
      <EnumVal desc="h" ord="2">h</EnumVal>
      <EnumVal desc="k" ord="3">k</EnumVal>
      <EnumVal desc="M" ord="6">M</EnumVal>
      <EnumVal desc="G" ord="9">G</EnumVal>
      <EnumVal desc="T" ord="12">T</EnumVal>
      <EnumVal desc="P" ord="15">P</EnumVal>
      <EnumVal desc="E" ord="18">E</EnumVal>
      <EnumVal desc="Z" ord="21">Z</EnumVal>
      <EnumVal desc="Y" ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="BehKind1">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind3">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_RGooseRxModeKind">
      <EnumVal ord="0">Unicast</EnumVal>
      <EnumVal ord="1">SSM</EnumVal>
      <EnumVal ord="2">ASM</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_RGooseSecEnaKind">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">Signature</EnumVal>
      <EnumVal ord="2">SignatureAndEncryption</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_RxModeKind">
      <EnumVal ord="0">Main CPU GOOSE</EnumVal>
      <EnumVal ord="1">Main CPU R-GOOSE</EnumVal>
      <EnumVal ord="2">Process Bus Module GOOSE</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind">
      <EnumVal desc="status-only" ord="0">status-only</EnumVal>
      <EnumVal desc="direct-with-normal-security" ord="1">direct-with-normal-security</EnumVal>
      <EnumVal desc="sbo-with-normal-security" ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal desc="direct-with-enhanced-security" ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal desc="sbo-with-enhanced-security" ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="ControlOutputKind2">
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="CtlModelKind1">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="SwTypKind">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="FaultDirectionKind">
      <EnumVal desc="unknown" ord="0">unknown</EnumVal>
      <EnumVal desc="forward" ord="1">forward</EnumVal>
      <EnumVal desc="backward" ord="2">backward</EnumVal>
      <EnumVal desc="both" ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="PhaseFaultDirectionKind">
      <EnumVal desc="unknown" ord="0">unknown</EnumVal>
      <EnumVal desc="forward" ord="1">forward</EnumVal>
      <EnumVal desc="backward" ord="2">backward</EnumVal>
    </EnumType>
    <EnumType id="AutoRecStKind">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">WaitingForTrip</EnumVal>
      <EnumVal ord="5">TripFromProtection</EnumVal>
      <EnumVal ord="6">FaultDisappeared</EnumVal>
      <EnumVal ord="7">WaitToComplete</EnumVal>
      <EnumVal ord="8">CBclosed</EnumVal>
      <EnumVal ord="9">CycleUnsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
    </EnumType>
    <EnumType id="FltLoopKind">
      <EnumVal ord="1">PhaseAtoGround</EnumVal>
      <EnumVal ord="2">PhaseBtoGround</EnumVal>
      <EnumVal ord="3">PhaseCtoGround</EnumVal>
      <EnumVal ord="4">PhaseAtoB</EnumVal>
      <EnumVal ord="5">PhaseBtoC</EnumVal>
      <EnumVal ord="6">PhaseCtoA</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
    <EnumType id="PhaseAngleReferenceKind">
      <EnumVal desc="Va" ord="0">Va</EnumVal>
      <EnumVal desc="Vb" ord="1">Vb</EnumVal>
      <EnumVal desc="Vc" ord="2">Vc</EnumVal>
      <EnumVal desc="Aa" ord="3">Aa</EnumVal>
      <EnumVal desc="Ab" ord="4">Ab</EnumVal>
      <EnumVal desc="Ac" ord="5">Ac</EnumVal>
      <EnumVal desc="Vab" ord="6">Vab</EnumVal>
      <EnumVal desc="Vbc" ord="7">Vbc</EnumVal>
      <EnumVal desc="Vca" ord="8">Vca</EnumVal>
      <EnumVal desc="Vother" ord="9">Vother</EnumVal>
      <EnumVal desc="Aother" ord="10">Aother</EnumVal>
      <EnumVal desc="Synchrophasor" ord="11">Synchrophasor</EnumVal>
    </EnumType>
    <EnumType id="PFSignKind">
      <EnumVal ord="1">IEC</EnumVal>
      <EnumVal ord="2">EEI</EnumVal>
    </EnumType>
    <EnumType id="SequenceKind">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="PhaseReferenceKind">
      <EnumVal ord="0">A</EnumVal>
      <EnumVal ord="1">B</EnumVal>
      <EnumVal ord="2">C</EnumVal>
    </EnumType>
    <EnumType id="ClcMthKind">
      <EnumVal ord="1">UNSPECIFIED</EnumVal>
      <EnumVal ord="2">TRUE_RMS</EnumVal>
      <EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
      <EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
      <EnumVal ord="5">MIN</EnumVal>
      <EnumVal ord="6">MAX</EnumVal>
      <EnumVal ord="7">AVG</EnumVal>
      <EnumVal ord="8">SDV</EnumVal>
      <EnumVal ord="9">PREDICTION</EnumVal>
      <EnumVal ord="10">RATE</EnumVal>
    </EnumType>
    <EnumType id="SeverityKind">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">critical</EnumVal>
      <EnumVal ord="2">major</EnumVal>
      <EnumVal ord="3">minor</EnumVal>
      <EnumVal ord="4">warning</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_TimeSourceKind">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">Port 1 PTP Clock</EnumVal>
      <EnumVal ord="2">Port 2 PTP Clock</EnumVal>
      <EnumVal ord="3">Port 3 PTP Clock</EnumVal>
      <EnumVal ord="4">IRIG-B</EnumVal>
      <EnumVal ord="5">SNTP</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_noASDUKind">
      <EnumVal ord="1">1</EnumVal>
      <EnumVal ord="2">2</EnumVal>
    </EnumType>
    <EnumType id="GE_Digital_Energy_UR_PBTimeSourceKind">
      <EnumVal ord="0">None</EnumVal>
      <EnumVal ord="1">CPU Clock</EnumVal>
      <EnumVal ord="2">PBM Clock</EnumVal>
      <EnumVal ord="3">Time Sync Stream</EnumVal>
    </EnumType>
    <EnumType id="BehaviorModeKind">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType desc="SI unit (SIUnitKind enumeration)" id="SIUnitKind_#LIB1">
      <EnumVal ord="1"></EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="BehaviourModeKind">
      <EnumVal desc="on" ord="1">on</EnumVal>
      <EnumVal desc="blocked" ord="2">blocked</EnumVal>
      <EnumVal desc="test" ord="3">test</EnumVal>
      <EnumVal desc="test/blocked" ord="4">test/blocked</EnumVal>
      <EnumVal desc="off" ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="ABBSAM600_CtlModelKind_StatusOnly">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="Health">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="orCategory">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="ctlModel">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="Beh">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="dir">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="SIUnit">
      <EnumVal ord="1"></EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="multiplier">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0"></EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="CBOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close-Open</EnumVal>
      <EnumVal ord="4">Open-Close-Open</EnumVal>
      <EnumVal ord="5">Close-Open-Close-Open</EnumVal>
    </EnumType>
    <EnumType id="SwTyp">
      <EnumVal ord="1">Load Break</EnumVal>
      <EnumVal ord="2">Disconnector</EnumVal>
      <EnumVal ord="3">Earthing Switch</EnumVal>
      <EnumVal ord="4">High Speed Earthing Switch</EnumVal>
    </EnumType>
    <EnumType id="SwOpCap">
      <EnumVal ord="1">None</EnumVal>
      <EnumVal ord="2">Open</EnumVal>
      <EnumVal ord="3">Close</EnumVal>
      <EnumVal ord="4">Open and Close</EnumVal>
    </EnumType>
    <EnumType id="seqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
      <EnumVal ord="1">dir-quad-zero</EnumVal>
    </EnumType>
    <EnumType id="Mod">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="2">blocked</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="4">test/blocked</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="orCat">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="GOOSEErrSt">
      <EnumVal ord="0">OK</EnumVal>
      <EnumVal ord="1">Device Disabled</EnumVal>
      <EnumVal ord="2">ConfRev Mismatch</EnumVal>
      <EnumVal ord="3">Needs Commissioning</EnumVal>
      <EnumVal ord="4">Message Corrupted</EnumVal>
      <EnumVal ord="5">TTL Expired</EnumVal>
      <EnumVal ord="6">Out of Sequence</EnumVal>
    </EnumType>
    <EnumType id="SVErrSt">
      <EnumVal ord="0">OK</EnumVal>
      <EnumVal ord="1">Device Disabled</EnumVal>
      <EnumVal ord="2">Message Corrupted</EnumVal>
      <EnumVal ord="3">ASDU Error</EnumVal>
      <EnumVal ord="4">SVID Range Error</EnumVal>
      <EnumVal ord="5">SmpCnt Range Error</EnumVal>
      <EnumVal ord="6">ConfRev Mismatch</EnumVal>
      <EnumVal ord="7">SmpSynch Mismatch</EnumVal>
      <EnumVal ord="8">PDU Length Error</EnumVal>
      <EnumVal ord="9">SV Stream Lost</EnumVal>
      <EnumVal ord="10">Invalid Quality</EnumVal>
      <EnumVal ord="11">Channel Delay Exceeded</EnumVal>
      <EnumVal ord="12">Interpolated</EnumVal>
      <EnumVal ord="13">Out of Sequence</EnumVal>
      <EnumVal ord="14">Test Sample(s) Received</EnumVal>
    </EnumType>
    <EnumType id="dirGeneral">
      <EnumVal ord="0">unknown</EnumVal>
      <EnumVal ord="1">forward</EnumVal>
      <EnumVal ord="2">backward</EnumVal>
      <EnumVal ord="3">both</EnumVal>
    </EnumType>
    <EnumType id="TmSyn">
      <EnumVal ord="2">GlobalAreaClock</EnumVal>
      <EnumVal ord="1">LocalAreaClock</EnumVal>
      <EnumVal ord="0">ExternalAreaClock</EnumVal>
    </EnumType>
    <EnumType id="ctlModelEnum">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="ServiceNameKind">
      <EnumVal ord="-1">None</EnumVal>
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
      <EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
    </EnumType>
    <EnumType id="ServiceStatusKind">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="ControlServiceStatusKind">
      <EnumVal ord="0">Unknown</EnumVal>
      <EnumVal ord="1">Not-supported</EnumVal>
      <EnumVal ord="2">Blocked-by-switching-hierarchy</EnumVal>
      <EnumVal ord="3">Select-failed</EnumVal>
      <EnumVal ord="4">Invalid-position</EnumVal>
      <EnumVal ord="5">Position-reached</EnumVal>
      <EnumVal ord="6">Parameter-change-in-execution</EnumVal>
      <EnumVal ord="7">Step-limit</EnumVal>
      <EnumVal ord="8">Blocked-by-Mode</EnumVal>
      <EnumVal ord="9">Blocked-by-process</EnumVal>
      <EnumVal ord="10">Blocked-by-interlocking</EnumVal>
      <EnumVal ord="11">Blocked-by-synchrocheck</EnumVal>
      <EnumVal ord="12">Command-already-in-execution</EnumVal>
      <EnumVal ord="13">Blocked-by-health</EnumVal>
      <EnumVal ord="14">1-of-n-control</EnumVal>
      <EnumVal ord="15">Abortion-by-cancel</EnumVal>
      <EnumVal ord="16">Time-limit-over</EnumVal>
      <EnumVal ord="17">Abortion-by-trip</EnumVal>
      <EnumVal ord="18">Object-not-selected</EnumVal>
      <EnumVal ord="19">Object-already-selected</EnumVal>
      <EnumVal ord="20">No-access-authority</EnumVal>
      <EnumVal ord="21">Ended-with-overshoot</EnumVal>
      <EnumVal ord="22">Abortion-due-to-deviation</EnumVal>
      <EnumVal ord="23">Abortion-by-communication-loss</EnumVal>
      <EnumVal ord="24">Blocked-by-command</EnumVal>
      <EnumVal ord="25">None</EnumVal>
      <EnumVal ord="26">Inconsistent-parameters</EnumVal>
      <EnumVal ord="27">Locked-by-other-client</EnumVal>
    </EnumType>
    <EnumType id="AngleReferenceKind">
      <EnumVal desc="V" ord="0">V</EnumVal>
      <EnumVal desc="A" ord="1">A</EnumVal>
      <EnumVal desc="other" ord="2">other</EnumVal>
      <EnumVal desc="Synchrophasor" ord="3">Synchrophasor</EnumVal>
    </EnumType>
    <EnumType id="ControlOutputKind">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="SboClassKind">
      <EnumVal desc="operate-once" ord="0">operate-once</EnumVal>
      <EnumVal desc="operate-many" ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="FaultLoopKind">
      <EnumVal ord="1">PhaseAtoGround</EnumVal>
      <EnumVal ord="2">PhaseBtoGround</EnumVal>
      <EnumVal ord="3">PhaseCtoGround</EnumVal>
      <EnumVal ord="4">PhaseAtoB</EnumVal>
      <EnumVal ord="5">PhaseBtoC</EnumVal>
      <EnumVal ord="6">PhaseCtoA</EnumVal>
      <EnumVal ord="7">Others</EnumVal>
    </EnumType>
    <EnumType id="Mod_onOnly">
      <EnumVal ord="1">on</EnumVal>
    </EnumType>
    <EnumType id="ctlModel_statusOnly">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType desc="SI Units derived from ISO/IEC 1000" id="SIUnit$_417d863f-87e8-4d3b-8d49-064f222eda36">
      <EnumVal ord="1"></EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">q</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
    </EnumType>
    <EnumType id="hvRef">
      <EnumVal ord="0">fundamental</EnumVal>
      <EnumVal ord="1">rms</EnumVal>
      <EnumVal ord="2">absolute</EnumVal>
    </EnumType>
    <EnumType id="ctlModel_directNS">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="OpMod">
      <EnumVal ord="1">Overwrite existing values</EnumVal>
      <EnumVal ord="2">Stop when full or saturated</EnumVal>
    </EnumType>
    <EnumType id="ctlModel_noES">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="sboClass">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType desc="SI Units derived from ISO/IEC 1000" id="SIUnit$_c4d80af3-6eaf-4568-9b9c-b33a9f3f821e">
      <EnumVal ord="1"></EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="SeqT">
      <EnumVal ord="0">pos-neg-zero</EnumVal>
    </EnumType>
    <EnumType id="orCatEnum">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="cmdQualEnum">
      <EnumVal ord="0">pulse</EnumVal>
      <EnumVal ord="1">persistent</EnumVal>
    </EnumType>
    <EnumType id="ctlModelEnum$_d7316a55-5967-4211-9892-8fbba46efd6f">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="sboClassEnum">
      <EnumVal ord="0">operate-once</EnumVal>
      <EnumVal ord="1">operate-many</EnumVal>
    </EnumType>
    <EnumType id="SIUnitKind$_533b3f06-924f-4ad4-b0a4-b04e0b6a30c6">
      <EnumVal ord="1"></EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="22">Bq</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="62">Watts</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
    </EnumType>
    <EnumType id="CurveCharKind">
      <EnumVal desc="ANSI Extremely Inverse" ord="1">ANSI Extremely Inverse</EnumVal>
      <EnumVal desc="ANSI Very Inverse" ord="2">ANSI Very Inverse</EnumVal>
      <EnumVal desc="ANSI Normal Inverse" ord="3">ANSI Normal Inverse</EnumVal>
      <EnumVal desc="ANSI Moderate Inverse" ord="4">ANSI Moderate Inverse</EnumVal>
      <EnumVal desc="ANSI Definite Time" ord="5">ANSI Definite Time</EnumVal>
      <EnumVal desc="Long-Time Extremely Inverse" ord="6">Long-Time Extremely Inverse</EnumVal>
      <EnumVal desc="Long-Time Very Inverse" ord="7">Long-Time Very Inverse</EnumVal>
      <EnumVal desc="Long-Time Inverse" ord="8">Long-Time Inverse</EnumVal>
      <EnumVal desc="IEC Normal Inverse" ord="9">IEC Normal Inverse</EnumVal>
      <EnumVal desc="IEC Very Inverse" ord="10">IEC Very Inverse</EnumVal>
      <EnumVal desc="IEC Inverse" ord="11">IEC Inverse</EnumVal>
      <EnumVal desc="IEC Extremely Inverse" ord="12">IEC Extremely Inverse</EnumVal>
      <EnumVal desc="IEC Short-Time Inverse" ord="13">IEC Short-Time Inverse</EnumVal>
      <EnumVal desc="IEC Long-Time Inverse" ord="14">IEC Long-Time Inverse</EnumVal>
      <EnumVal desc="IEC Definite Time" ord="15">IEC Definite Time</EnumVal>
      <EnumVal desc="Reserved" ord="16">Reserved</EnumVal>
      <EnumVal desc="Polynom 1" ord="17">Polynom 1</EnumVal>
      <EnumVal desc="Polynom 2" ord="18">Polynom 2</EnumVal>
      <EnumVal desc="Polynom 3" ord="19">Polynom 3</EnumVal>
      <EnumVal desc="Polynom 4" ord="20">Polynom 4</EnumVal>
      <EnumVal desc="Polynom 5" ord="21">Polynom 5</EnumVal>
      <EnumVal desc="Polynom 6" ord="22">Polynom 6</EnumVal>
      <EnumVal desc="Polynom 7" ord="23">Polynom 7</EnumVal>
      <EnumVal desc="Polynom 8" ord="24">Polynom 8</EnumVal>
      <EnumVal desc="Polynom 9" ord="25">Polynom 9</EnumVal>
      <EnumVal desc="Polynom 10" ord="26">Polynom 10</EnumVal>
      <EnumVal desc="Polynom 11" ord="27">Polynom 11</EnumVal>
      <EnumVal desc="Polynom 12" ord="28">Polynom 12</EnumVal>
      <EnumVal desc="Polynom 13" ord="29">Polynom 13</EnumVal>
      <EnumVal desc="Polynom 14" ord="30">Polynom 14</EnumVal>
      <EnumVal desc="Polynom 15" ord="31">Polynom 15</EnumVal>
      <EnumVal desc="Polynom 16" ord="32">Polynom 16</EnumVal>
      <EnumVal desc="Multiline 1" ord="33">Multiline 1</EnumVal>
      <EnumVal desc="Multiline 2" ord="34">Multiline 2</EnumVal>
      <EnumVal desc="Multiline 3" ord="35">Multiline 3</EnumVal>
      <EnumVal desc="Multiline 4" ord="36">Multiline 4</EnumVal>
      <EnumVal desc="Multiline 5" ord="37">Multiline 5</EnumVal>
      <EnumVal desc="Multiline 6" ord="38">Multiline 6</EnumVal>
      <EnumVal desc="Multiline 7" ord="39">Multiline 7</EnumVal>
      <EnumVal desc="Multiline 8" ord="40">Multiline 8</EnumVal>
      <EnumVal desc="Multiline 9" ord="41">Multiline 9</EnumVal>
      <EnumVal desc="Multiline 10" ord="42">Multiline 10</EnumVal>
      <EnumVal desc="Multiline 11" ord="43">Multiline 11</EnumVal>
      <EnumVal desc="Multiline 12" ord="44">Multiline 12</EnumVal>
      <EnumVal desc="Multiline 13" ord="45">Multiline 13</EnumVal>
      <EnumVal desc="Multiline 14" ord="46">Multiline 14</EnumVal>
      <EnumVal desc="Multiline 15" ord="47">Multiline 15</EnumVal>
      <EnumVal desc="Multiline 16" ord="48">Multiline 16</EnumVal>
    </EnumType>
    <EnumType id="DirectionModeKind">
      <EnumVal desc="NonDirectional" ord="1">NonDirectional</EnumVal>
      <EnumVal desc="Forward" ord="2">Forward</EnumVal>
      <EnumVal desc="Reverse" ord="3">Reverse</EnumVal>
    </EnumType>
    <EnumType id="TripModeKind">
      <EnumVal desc="3 phase tripping" ord="1">3 phase tripping</EnumVal>
      <EnumVal desc="1 or 3 phase tripping" ord="2">1 or 3 phase tripping</EnumVal>
      <EnumVal desc="specific" ord="3">specific</EnumVal>
      <EnumVal desc="1 phase tripping" ord="4">1 phase tripping</EnumVal>
    </EnumType>
    <EnumType id="AutoReclosingKind$_4086b7b2-6dbd-4ae4-9e9c-d0722328c0ab">
      <EnumVal ord="1">Ready</EnumVal>
      <EnumVal ord="2">InProgress</EnumVal>
      <EnumVal ord="3">Successful</EnumVal>
      <EnumVal ord="4">WaitingForTrip</EnumVal>
      <EnumVal ord="5">TripFromProtection</EnumVal>
      <EnumVal ord="6">FaultDisappeared</EnumVal>
      <EnumVal ord="7">WaitToComplete</EnumVal>
      <EnumVal ord="8">CBclosed</EnumVal>
      <EnumVal ord="9">CycleUnsuccessful</EnumVal>
      <EnumVal ord="10">Unsuccessful</EnumVal>
      <EnumVal ord="11">Aborted</EnumVal>
      <EnumVal ord="12">NotReady</EnumVal>
    </EnumType>
    <EnumType id="BreakerOpCapabilityKind">
      <EnumVal desc="None" ord="1">None</EnumVal>
      <EnumVal desc="Open" ord="2">Open</EnumVal>
      <EnumVal desc="Close-Open" ord="3">Close-Open</EnumVal>
      <EnumVal desc="Open-Close-Open" ord="4">Open-Close-Open</EnumVal>
      <EnumVal desc="Close-Open-Close-Open" ord="5">Close-Open-Close-Open</EnumVal>
      <EnumVal desc="Open-Close-Open-Close-Open" ord="6">Open-Close-Open-Close-Open</EnumVal>
      <EnumVal desc="more" ord="7">more</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Health_V08.00.06_V07.90.00">
      <EnumVal ord="1">Ok</EnumVal>
      <EnumVal ord="2">Warning</EnumVal>
      <EnumVal ord="3">Alarm</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_orCategory_V08.00.06_V07.90.00">
      <EnumVal ord="0">not-supported</EnumVal>
      <EnumVal ord="1">bay-control</EnumVal>
      <EnumVal ord="2">station-control</EnumVal>
      <EnumVal ord="3">remote-control</EnumVal>
      <EnumVal ord="4">automatic-bay</EnumVal>
      <EnumVal ord="5">automatic-station</EnumVal>
      <EnumVal ord="6">automatic-remote</EnumVal>
      <EnumVal ord="7">maintenance</EnumVal>
      <EnumVal ord="8">process</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_V08.00.06_V07.90.00">
      <EnumVal ord="0">status-only</EnumVal>
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
      <EnumVal ord="2">sbo-with-normal-security</EnumVal>
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
      <EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_sboClass_V08.00.06_V07.90.00">
      <EnumVal ord="0">operate-once</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_SIUnit_V08.00.06_V08.00.00">
      <EnumVal ord="-38">kV/mA</EnumVal>
      <EnumVal ord="-37">kA/V</EnumVal>
      <EnumVal ord="-36">ohm/m</EnumVal>
      <EnumVal ord="-35">ppm/°C</EnumVal>
      <EnumVal ord="-34">F/m</EnumVal>
      <EnumVal ord="-33">H/m</EnumVal>
      <EnumVal ord="-32">ms/kPa</EnumVal>
      <EnumVal ord="-31">kPa</EnumVal>
      <EnumVal ord="-30">ms/V</EnumVal>
      <EnumVal ord="-29">ms/K</EnumVal>
      <EnumVal ord="-28">V/s</EnumVal>
      <EnumVal ord="-27">I/Ir*s</EnumVal>
      <EnumVal ord="-26">1/week</EnumVal>
      <EnumVal ord="-25">1/d</EnumVal>
      <EnumVal ord="-24">1/h</EnumVal>
      <EnumVal ord="-23">1/min</EnumVal>
      <EnumVal ord="-22">periods</EnumVal>
      <EnumVal ord="-21">GB</EnumVal>
      <EnumVal ord="-19">cycle</EnumVal>
      <EnumVal ord="-18">mile</EnumVal>
      <EnumVal ord="-17">inch</EnumVal>
      <EnumVal ord="-16">°F</EnumVal>
      <EnumVal ord="-15">I/IrObj</EnumVal>
      <EnumVal ord="-14">MB</EnumVal>
      <EnumVal ord="-13">KB</EnumVal>
      <EnumVal ord="-12">Bytes</EnumVal>
      <EnumVal ord="-11">p.u.</EnumVal>
      <EnumVal ord="-10">day(s)</EnumVal>
      <EnumVal ord="-7">%</EnumVal>
      <EnumVal ord="-4">F/mi</EnumVal>
      <EnumVal ord="-3">ohm/mi</EnumVal>
      <EnumVal ord="-2">F/km</EnumVal>
      <EnumVal ord="-1">ohm/km</EnumVal>
      <EnumVal ord="1"></EnumVal>
      <EnumVal ord="2">m</EnumVal>
      <EnumVal ord="3">kg</EnumVal>
      <EnumVal ord="4">s</EnumVal>
      <EnumVal ord="5">A</EnumVal>
      <EnumVal ord="6">K</EnumVal>
      <EnumVal ord="7">mol</EnumVal>
      <EnumVal ord="8">cd</EnumVal>
      <EnumVal ord="9">deg</EnumVal>
      <EnumVal ord="10">rad</EnumVal>
      <EnumVal ord="11">sr</EnumVal>
      <EnumVal ord="21">Gy</EnumVal>
      <EnumVal ord="23">°C</EnumVal>
      <EnumVal ord="24">Sv</EnumVal>
      <EnumVal ord="25">F</EnumVal>
      <EnumVal ord="26">C</EnumVal>
      <EnumVal ord="27">S</EnumVal>
      <EnumVal ord="28">H</EnumVal>
      <EnumVal ord="29">V</EnumVal>
      <EnumVal ord="30">ohm</EnumVal>
      <EnumVal ord="31">J</EnumVal>
      <EnumVal ord="32">N</EnumVal>
      <EnumVal ord="33">Hz</EnumVal>
      <EnumVal ord="34">lx</EnumVal>
      <EnumVal ord="35">Lm</EnumVal>
      <EnumVal ord="36">Wb</EnumVal>
      <EnumVal ord="37">T</EnumVal>
      <EnumVal ord="38">W</EnumVal>
      <EnumVal ord="39">Pa</EnumVal>
      <EnumVal ord="41">m²</EnumVal>
      <EnumVal ord="42">m³</EnumVal>
      <EnumVal ord="43">m/s</EnumVal>
      <EnumVal ord="44">m/s²</EnumVal>
      <EnumVal ord="45">m³/s</EnumVal>
      <EnumVal ord="46">m/m³</EnumVal>
      <EnumVal ord="47">M</EnumVal>
      <EnumVal ord="48">kg/m³</EnumVal>
      <EnumVal ord="49">m²/s</EnumVal>
      <EnumVal ord="50">W/m K</EnumVal>
      <EnumVal ord="51">J/K</EnumVal>
      <EnumVal ord="52">ppm</EnumVal>
      <EnumVal ord="53">1/s</EnumVal>
      <EnumVal ord="54">rad/s</EnumVal>
      <EnumVal ord="55">W/m²</EnumVal>
      <EnumVal ord="56">J/m²</EnumVal>
      <EnumVal ord="57">S/m</EnumVal>
      <EnumVal ord="58">K/s</EnumVal>
      <EnumVal ord="59">Pa/s</EnumVal>
      <EnumVal ord="60">J/kg K</EnumVal>
      <EnumVal ord="61">VA</EnumVal>
      <EnumVal ord="63">VAr</EnumVal>
      <EnumVal ord="64">phi</EnumVal>
      <EnumVal ord="65">cos(phi)</EnumVal>
      <EnumVal ord="66">Vs</EnumVal>
      <EnumVal ord="67">V²</EnumVal>
      <EnumVal ord="68">As</EnumVal>
      <EnumVal ord="69">A²</EnumVal>
      <EnumVal ord="70">A²t</EnumVal>
      <EnumVal ord="71">VAh</EnumVal>
      <EnumVal ord="72">Wh</EnumVal>
      <EnumVal ord="73">VArh</EnumVal>
      <EnumVal ord="74">V/Hz</EnumVal>
      <EnumVal ord="75">Hz/s</EnumVal>
      <EnumVal ord="76">char</EnumVal>
      <EnumVal ord="77">char/s</EnumVal>
      <EnumVal ord="78">kgm²</EnumVal>
      <EnumVal ord="79">dB</EnumVal>
      <EnumVal ord="80">J/Wh</EnumVal>
      <EnumVal ord="81">W/s</EnumVal>
      <EnumVal ord="82">l/s</EnumVal>
      <EnumVal ord="83">dBm</EnumVal>
      <EnumVal ord="84">h</EnumVal>
      <EnumVal ord="85">min</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Multiplier_V08.00.06_V07.90.00">
      <EnumVal ord="-24">y</EnumVal>
      <EnumVal ord="-21">z</EnumVal>
      <EnumVal ord="-18">a</EnumVal>
      <EnumVal ord="-15">f</EnumVal>
      <EnumVal ord="-12">p</EnumVal>
      <EnumVal ord="-9">n</EnumVal>
      <EnumVal ord="-6">µ</EnumVal>
      <EnumVal ord="-3">m</EnumVal>
      <EnumVal ord="-2">c</EnumVal>
      <EnumVal ord="-1">d</EnumVal>
      <EnumVal ord="0"></EnumVal>
      <EnumVal ord="1">da</EnumVal>
      <EnumVal ord="2">h</EnumVal>
      <EnumVal ord="3">k</EnumVal>
      <EnumVal ord="6">M</EnumVal>
      <EnumVal ord="9">G</EnumVal>
      <EnumVal ord="12">T</EnumVal>
      <EnumVal ord="15">P</EnumVal>
      <EnumVal ord="18">E</EnumVal>
      <EnumVal ord="21">Z</EnumVal>
      <EnumVal ord="24">Y</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_V08.00.06_V07.90.00">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
      <EnumVal ord="5">off</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V08.00.06_V07.90.00">
      <EnumVal ord="0">status-only</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V08.00.06_V07.90.00">
      <EnumVal ord="0">Time</EnumVal>
      <EnumVal ord="1">WeekDay</EnumVal>
      <EnumVal ord="2">WeekOfYear</EnumVal>
      <EnumVal ord="3">DayOfMonth</EnumVal>
      <EnumVal ord="4">DayOfYear</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V08.00.06_V07.90.00">
      <EnumVal ord="0">Hour</EnumVal>
      <EnumVal ord="1">Day</EnumVal>
      <EnumVal ord="2">Week</EnumVal>
      <EnumVal ord="3">Month</EnumVal>
      <EnumVal ord="4">Year</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V08.00.06_V07.90.00">
      <EnumVal ord="1">Monday</EnumVal>
      <EnumVal ord="2">Tuesday</EnumVal>
      <EnumVal ord="3">Wednesday</EnumVal>
      <EnumVal ord="4">Thursday</EnumVal>
      <EnumVal ord="5">Friday</EnumVal>
      <EnumVal ord="6">Saturday</EnumVal>
      <EnumVal ord="7">Sunday</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_Cal_Month_V08.00.06_V07.90.00">
      <EnumVal ord="1">January</EnumVal>
      <EnumVal ord="2">February</EnumVal>
      <EnumVal ord="3">March</EnumVal>
      <EnumVal ord="4">April</EnumVal>
      <EnumVal ord="5">May</EnumVal>
      <EnumVal ord="6">June</EnumVal>
      <EnumVal ord="7">July</EnumVal>
      <EnumVal ord="8">August</EnumVal>
      <EnumVal ord="9">September</EnumVal>
      <EnumVal ord="10">October</EnumVal>
      <EnumVal ord="11">November</EnumVal>
      <EnumVal ord="12">December</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ServiceType_V08.00.06_V07.90.00">
      <EnumVal ord="-3">CancelEditSG</EnumVal>
      <EnumVal ord="-2">None</EnumVal>
      <EnumVal ord="-1">Unknown</EnumVal>
      <EnumVal ord="1">Associate</EnumVal>
      <EnumVal ord="2">Abort</EnumVal>
      <EnumVal ord="3">Release</EnumVal>
      <EnumVal ord="4">GetServerDirectory</EnumVal>
      <EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
      <EnumVal ord="6">GetAllDataValues</EnumVal>
      <EnumVal ord="7">GetDataValues</EnumVal>
      <EnumVal ord="8">SetDataValues</EnumVal>
      <EnumVal ord="9">GetDataDirectory</EnumVal>
      <EnumVal ord="10">GetDataDefinition</EnumVal>
      <EnumVal ord="11">GetDataSetValues</EnumVal>
      <EnumVal ord="12">SetDataSetValues</EnumVal>
      <EnumVal ord="13">CreateDataSet</EnumVal>
      <EnumVal ord="14">DeleteDataSet</EnumVal>
      <EnumVal ord="15">GetDataSetDirectory</EnumVal>
      <EnumVal ord="16">SelectActiveSG</EnumVal>
      <EnumVal ord="17">SelectEditSG</EnumVal>
      <EnumVal ord="18">SetEditSGValue</EnumVal>
      <EnumVal ord="19">ConfirmEditSGValues</EnumVal>
      <EnumVal ord="20">GetEditSGValue</EnumVal>
      <EnumVal ord="21">GetSGCBValues</EnumVal>
      <EnumVal ord="22">Report</EnumVal>
      <EnumVal ord="23">GetBRCBValues</EnumVal>
      <EnumVal ord="24">SetBRCBValues</EnumVal>
      <EnumVal ord="25">GetURCBValues</EnumVal>
      <EnumVal ord="26">SetURCBValues</EnumVal>
      <EnumVal ord="27">GetLCBValues</EnumVal>
      <EnumVal ord="28">SetLCBValues</EnumVal>
      <EnumVal ord="29">QueryLogByTime</EnumVal>
      <EnumVal ord="30">QueryLogAfter</EnumVal>
      <EnumVal ord="31">GetLogStatusValues</EnumVal>
      <EnumVal ord="32">SendGOOSEMessage</EnumVal>
      <EnumVal ord="33">GetGoCBValues</EnumVal>
      <EnumVal ord="34">SetGoCBValues</EnumVal>
      <EnumVal ord="35">GetGoReference</EnumVal>
      <EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
      <EnumVal ord="37">SendMSVMessage</EnumVal>
      <EnumVal ord="38">GetMSVCBValues</EnumVal>
      <EnumVal ord="39">SetMSVCBValues</EnumVal>
      <EnumVal ord="40">SendUSVMessage</EnumVal>
      <EnumVal ord="41">GetUSVCBValues</EnumVal>
      <EnumVal ord="42">SetUSVCBValues</EnumVal>
      <EnumVal ord="43">Select</EnumVal>
      <EnumVal ord="44">SelectWithValue</EnumVal>
      <EnumVal ord="45">Cancel</EnumVal>
      <EnumVal ord="46">Operate</EnumVal>
      <EnumVal ord="47">CommandTermination</EnumVal>
      <EnumVal ord="48">TimeActivatedOperate</EnumVal>
      <EnumVal ord="49">GetFile</EnumVal>
      <EnumVal ord="50">SetFile</EnumVal>
      <EnumVal ord="51">DeleteFile</EnumVal>
      <EnumVal ord="52">GetFileAttributeValues</EnumVal>
      <EnumVal ord="53">TimeSynchronization</EnumVal>
      <EnumVal ord="54">InternalChange</EnumVal>
      <EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ServiceError_V08.00.06_V07.90.00">
      <EnumVal ord="0">no-error</EnumVal>
      <EnumVal ord="1">instance-not-available</EnumVal>
      <EnumVal ord="2">instance-in-use</EnumVal>
      <EnumVal ord="3">access-violation</EnumVal>
      <EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
      <EnumVal ord="5">parameter-value-inappropriate</EnumVal>
      <EnumVal ord="6">parameter-value-inconsistent</EnumVal>
      <EnumVal ord="7">class-not-supported</EnumVal>
      <EnumVal ord="8">instance-locked-by-other-client</EnumVal>
      <EnumVal ord="9">control-must-be-selected</EnumVal>
      <EnumVal ord="10">type-conflict</EnumVal>
      <EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
      <EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Trp_V08.00.06_V08.00.00">
      <EnumVal ord="1">Unknown</EnumVal>
      <EnumVal ord="2">P</EnumVal>
      <EnumVal ord="3">PR</EnumVal>
      <EnumVal ord="4">PX</EnumVal>
      <EnumVal ord="5">PXR</EnumVal>
      <EnumVal ord="6">TPX</EnumVal>
      <EnumVal ord="7">TPY</EnumVal>
      <EnumVal ord="8">TPZ</EnumVal>
      <EnumVal ord="9">TPE</EnumVal>
      <EnumVal ord="10">TPS</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.00.06_V08.00.00">
      <EnumVal ord="1">0.05</EnumVal>
      <EnumVal ord="2">0.1</EnumVal>
      <EnumVal ord="3">0.2</EnumVal>
      <EnumVal ord="4">0.2S</EnumVal>
      <EnumVal ord="5">0.5</EnumVal>
      <EnumVal ord="6">0.5S</EnumVal>
      <EnumVal ord="7">1</EnumVal>
      <EnumVal ord="8">3</EnumVal>
      <EnumVal ord="9">5</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.00.06_V08.00.00">
      <EnumVal ord="1">1</EnumVal>
      <EnumVal ord="2">3</EnumVal>
      <EnumVal ord="3">5</EnumVal>
      <EnumVal ord="4">6</EnumVal>
      <EnumVal ord="5">10</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.00.06_V07.90.00">
      <EnumVal ord="1">direct-with-normal-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.00.06_V07.90.00">
      <EnumVal ord="3">direct-with-enhanced-security</EnumVal>
    </EnumType>
    <EnumType id="SIPROTEC5_Textlist_Behavior_SetTestMod_V08.00.06_V07.90.00">
      <EnumVal ord="1">on</EnumVal>
      <EnumVal ord="3">test</EnumVal>
    </EnumType>
  </DataTypeTemplates>
</SCL>