<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns:sxy="http://www.iec.ch/61850/2003/SCLcoordinates" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" version="2007" revision="B" release="4" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:eGE="http://www.gedigitalenergy.com/multilin" xmlns:xsd="http://www.w3.org/2001/XMLSchema" xmlns:esel="http://www.selinc.com/2006/61850" xmlns:esld="http://www.abb.com/61850/2006/SCL_SLD" xmlns:eComm="http://www.abb.com/61850/2015/SCL_ABBCommunication" xmlns:eABB="http://www.abb.com/61850/2010/ABBTranslations" xmlns:ext="http://www.nrec.com" xmlns="http://www.iec.ch/61850/2003/SCL">
  <Private type="ABB SLD">
    <esld:SLD>
      <esld:Sizes elementSize="1" />
      <esld:AlarmSettings />
      <esld:MeasurementStatus />
      <esld:DefaultColors />
      <esld:NameDisplay />
      <esld:Fonts />
      <esld:MeasurementPrecision defaultDecimals="0" />
      <esld:DisplayMultipliers />
    </esld:SLD>
  </Private>
  <Header id="" version="2" revision="2" toolID="SCL Manager" nameStructure="IEDName">
    <History>
      <Hitem version="1" revision="1" when="18-09-2019 10:49:17 PM" who="SCL Manager" what="HV Signal Mapping" why="To configure only IEDs" />
      <Hitem version="2" revision="2" when="19-09-2019 12:01:08 AM" who="SCL Manager" what="Addressing Updated" why="IP, GOOSE and SV Addresses" />
    </History>
  </Header>
  <Communication>
    <SubNetwork name="Subnetwork_Stationbus" type="8-MMS" desc="">
      <Text />
      <ConnectedAP iedName="L1_BCU_SIF_200E" apName="S1">
        <Address>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.11.19.31</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">D1</P>
          <P type="Port">1-A</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">D2</P>
          <P type="Port">1-B</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="L1_BCU_SIF_200E" apName="G1">
        <GSE ldInst="PIGO" cbName="GoCB1">
          <Address>
            <P type="MAC-Address">01-01-19-01-11-01</P>
            <P type="VLAN-ID">010</P>
            <P type="APPID">0101</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">D3</P>
          <P type="Port">4-A</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">D4</P>
          <P type="Port">4-B</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="L1_PU_GE_D60" apName="S1">
        <Address>
          <P type="IP">10.11.7.21</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-AP-Invoke">102</P>
          <P type="OSI-AE-Invoke">103</P>
        </Address>
        <GSE ldInst="Prot" cbName="gcb1">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-07-01-11-01</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
        <GSE ldInst="Prot" cbName="gcb2">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-07-01-11-02</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
        <GSE ldInst="Prot" cbName="gcb3">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-07-01-11-03</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
        <GSE ldInst="Prot" cbName="gcb4">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-07-01-11-04</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="L1_PU_GE_D60" apName="S2">
        <Address>
          <P type="IP">10.11.7.81</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-AP-Invoke">102</P>
          <P type="OSI-AE-Invoke">103</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP iedName="L1_PU_GE_D60" apName="S3">
        <Address>
          <P type="IP">10.11.7.82</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">1,3,9999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-AP-Invoke">102</P>
          <P type="OSI-AE-Invoke">103</P>
        </Address>
      </ConnectedAP>
      <ConnectedAP iedName="L2_BCU_OMI_SSC" apName="P1">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.11.14.31</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-AP-Title">1,1,1,999,1</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">12</P>
          <P type="MMS-Port" xsi:type="tP_MMS-Port">102</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <GSE ldInst="Control" cbName="positions">
          <Address>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-06</P>
            <P type="APPID" xsi:type="tP_APPID">0001</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">8</MinTime>
          <MaxTime unit="s" multiplier="m">4096</MaxTime>
        </GSE>
        <GSE ldInst="Protection" cbName="trip_status">
          <Address>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-06</P>
            <P type="APPID" xsi:type="tP_APPID">0011</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">30</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="L2_MU_SCU_VIZ_MGU" apName="ETH_2" />
      <ConnectedAP iedName="L2_PU_GE_P443" apName="AP1">
        <Address>
          <P type="IP">10.11.7.22</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="OSI-AP-Title">000 </P>
          <P type="OSI-AP-Invoke">000</P>
          <P type="OSI-AE-Qualifier">000</P>
          <P type="OSI-AE-Invoke">000</P>
        </Address>
        <GSE ldInst="System" cbName="gcb01">
          <Address>
            <P type="MAC-Address">01-01-07-01-12-01</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb02">
          <Address>
            <P type="MAC-Address">01-01-07-01-12-02</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb03">
          <Address>
            <P type="MAC-Address">01-01-07-01-12-03</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb04">
          <Address>
            <P type="MAC-Address">01-01-07-01-12-04</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb05">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb06">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb07">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="System" cbName="gcb08">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">20</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <PhysConn type="Plug">
          <P type="Type">FOC</P>
          <P type="Plug">ST</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="TXA_BCU_TMW_DTM" apName="AP">
        <Address>
          <P type="OSI-AP-Title">1,1,9999,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.11.22.31</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="OSI-AP-Invoke">000</P>
          <P type="OSI-AE-Invoke">000</P>
        </Address>
        <GSE ldInst="Q" cbName="gcbINTERLOCK">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-01-00-BE</P>
            <P type="APPID">1000</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
        <GSE ldInst="Q" cbName="gcbSTAT">
          <Address>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-22-01-13-01</P>
            <P type="APPID">2000</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
        <GSE ldInst="Q" cbName="gcbMEAS">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-01-00-BE</P>
            <P type="APPID">3000</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="TXA_MU1_SCU_VIZ_MGU" apName="ETH_2" />
      <ConnectedAP iedName="TXA_MU2_GE_320" apName="Ethernet_2">
        <Address>
          <P type="OSI-AP-Title">1,1,999,1,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL">0001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.11.7.83</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="TXA_MU3_SIE_6MU8" apName="E">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.11.18.81</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <SMV ldInst="Mod2_MU1" cbName="MSVCB03">
          <Address>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-01</P>
            <P type="APPID" xsi:type="tP_APPID">4001</P>
          </Address>
        </SMV>
      </ConnectedAP>
      <ConnectedAP iedName="TXA_PU1_SEL_487E" apName="S1">
        <Address>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.11.17.21</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="OSI-AP-Title">000 </P>
          <P type="OSI-AP-Invoke">000</P>
          <P type="OSI-AE-Qualifier">000</P>
          <P type="OSI-AE-Invoke">000</P>
        </Address>
        <GSE ldInst="CFG" cbName="GPub01">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-10</P>
            <P type="APPID">1010</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="gcb1">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-17-01-13-01</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
        <GSE ldInst="CFG" cbName="gcb2">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-17-01-13-02</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="TXA_PU3_SIE_7UT8" apName="F">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.11.18.21</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="OSI-AP-Invoke">000</P>
          <P type="OSI-AE-Invoke">000</P>
        </Address>
        <GSE ldInst="CB1" cbName="gcb1">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-18-01-13-01</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
        <GSE ldInst="CB1" cbName="gcb2">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-18-01-13-02</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="TXB_MU1_BCU_SEL_401" apName="S1">
        <Address>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.11.17.11</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <GSE ldInst="CFG" cbName="GPub01">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-13</P>
            <P type="APPID">1013</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="CFG" cbName="MSVCB01">
          <Address>
            <P type="APPID">4001</P>
            <P type="VLAN-ID">012</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-17-04-14-11</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
        </SMV>
      </ConnectedAP>
      <ConnectedAP iedName="TXB_MU3_VIZ_PMU" apName="ETH_2" />
      <ConnectedAP iedName="TXB_PU1_TOS_GRT" apName="P1">
        <Address>
          <P type="IP">10.11.21.21</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="OSI-PSEL">01</P>
          <P type="OSI-SSEL">01</P>
          <P type="OSI-TSEL">00000001</P>
        </Address>
        <GSE ldInst="System" cbName="goST">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">0</P>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0001</P>
          </Address>
          <MinTime multiplier="m" unit="s">30</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="TXB_PU2_ABB_670" apName="S1">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.11.1.21</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-AP-Title" xsi:type="tP_OSI-AP-Title">1,3,9999,23</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY" xsi:type="tP_IP-GATEWAY">10.11.0.1</P>
          <P type="OSI-AP-Invoke">000</P>
          <P type="OSI-AE-Invoke">000</P>
        </Address>
        <GSE ldInst="LD0" cbName="gcb1">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-01-01-14-01</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Port">SFP_301</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="TXB_PU3_NR_978" apName="S1">
        <Address>
          <P type="OSI-AP-Title">1,3,9999,33</P>
          <P type="OSI-AE-Qualifier">33</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.11.25.21</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="OSI-AP-Invoke">000</P>
          <P type="OSI-AE-Invoke">000</P>
        </Address>
        <GSE ldInst="LD0" cbName="gocb0">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-01</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">3001</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">5000</MaxTime>
        </GSE>
        <GSE ldInst="LD0" cbName="gcb1">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-25-01-14-01</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
        <PhysConn type="Connection">
          <P type="Port">1-A</P>
          <P type="Plug">RJ45</P>
          <P type="Type">100BaseT</P>
          <P type="Cable">1</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">1-B</P>
          <P type="Plug">RJ45</P>
          <P type="Type">100BaseT</P>
          <P type="Cable">2</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">1-C</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">3</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">1-D</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">4</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Port">2-A</P>
          <P type="Plug">FC</P>
          <P type="Type">FOC</P>
          <P type="Cable">1</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-B</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">2</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-C</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">3</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-D</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">4</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-E</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">5</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-F</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">6</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-G</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">7</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-H</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">8</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-I</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">9</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-J</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">10</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-K</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">11</P>
        </PhysConn>
        <PhysConn type="RedConn">
          <P type="Port">2-L</P>
          <P type="Plug">LC</P>
          <P type="Type">FOC</P>
          <P type="Cable">12</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="TXB_PU3_NR_978" apName="G1" />
      <ConnectedAP iedName="BUS_PU_SEL_487B" apName="S1">
        <Address>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.11.18.22</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="OSI-AP-Title">000 </P>
          <P type="OSI-AP-Invoke">000</P>
          <P type="OSI-AE-Qualifier">000</P>
          <P type="OSI-AE-Invoke">000</P>
        </Address>
        <GSE ldInst="CFG" cbName="GPub01">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-04</P>
            <P type="APPID">1004</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <GSE ldInst="PRO" cbName="gcb1">
          <Address>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-17-01-15-01</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
          <MinTime unit="s" multiplier="m">2</MinTime>
          <MaxTime unit="s" multiplier="m">20000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="RSS_BCU_OMI_SSC" apName="P1">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.12.14.32</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
          <P type="OSI-TSEL" xsi:type="tP_OSI-TSEL">0001</P>
          <P type="OSI-SSEL" xsi:type="tP_OSI-SSEL">0001</P>
          <P type="OSI-PSEL" xsi:type="tP_OSI-PSEL">00000001</P>
          <P type="OSI-AP-Title">1,1,1,999,1</P>
          <P type="OSI-AE-Qualifier" xsi:type="tP_OSI-AE-Qualifier">12</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <GSE ldInst="CBSW" cbName="GCB">
          <Address>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID" xsi:type="tP_APPID">0001</P>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">8</MinTime>
          <MaxTime unit="s" multiplier="m">4096</MaxTime>
        </GSE>
      </ConnectedAP>
    </SubNetwork>
    <SubNetwork name="Subnetwork_Processbus" type="IECGOOSE">
      <ConnectedAP iedName="L1_BCU_SIF_200E" apName="M1">
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">D3</P>
          <P type="Port">4-A</P>
        </PhysConn>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
          <P type="Cable">D4</P>
          <P type="Port">4-B</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="L1_MU_SIE_7SJ" apName="F">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.11.18.11</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <SMV ldInst="Mod2_MU1" cbName="MSVCB01">
          <Address>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">012</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-01-18-04-11-11</P>
            <P type="APPID" xsi:type="tP_APPID">4000</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
        </SMV>
      </ConnectedAP>
      <ConnectedAP iedName="L1_PU_GE_D60" apName="P1" />
      <ConnectedAP iedName="L1_PU_GE_D60" apName="P2" />
      <ConnectedAP iedName="L2_MU_SCU_VIZ_MGU" apName="ETH_1">
        <GSE ldInst="SYS" cbName="gcb01">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">20000</MaxTime>
        </GSE>
        <GSE ldInst="SYS" cbName="gcb02">
          <Address>
            <P type="MAC-Address">01-01-24-01-12-01</P>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">20000</MaxTime>
        </GSE>
        <SMV ldInst="SYS" cbName="MSVCB04" desc="preferred stream for apps needing quality metering class (F14400S6I4U4)">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-03</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4003</P>
          </Address>
        </SMV>
        <SMV ldInst="SYS" cbName="MSVCB03" desc="preferred stream for apps needing measuring or protective class (F4800S2I4U4)">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-02</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4002</P>
          </Address>
        </SMV>
        <SMV ldInst="SYS" cbName="MSVCB02" desc="9-2LE SV stream (F12800S8I4U4 and F15360S8I4U4)">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-01</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4001</P>
          </Address>
        </SMV>
        <SMV ldInst="SYS" cbName="MSVCB01" desc="9-2LE SV stream (F4000S1I4U4 and F4800S1I4U4)">
          <Address>
            <P type="MAC-Address">01-01-24-04-12-11</P>
            <P type="VLAN-ID">012</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4000</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="L2_MU_SCU_VIZ_MGU" apName="RED_1" />
      <ConnectedAP iedName="L2_MU_SCU_VIZ_MGU" apName="ETH_SERVICE">
        <Address>
          <P type="IP">10.11.24.11</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="TXA_MU1_SCU_VIZ_MGU" apName="ETH_1">
        <GSE ldInst="SYS" cbName="gcb01">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">20000</MaxTime>
        </GSE>
        <GSE ldInst="SYS" cbName="gcb02">
          <Address>
            <P type="MAC-Address">01-01-24-01-13-01</P>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">010</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">20000</MaxTime>
        </GSE>
        <SMV ldInst="SYS" cbName="MSVCB04" desc="preferred stream for apps needing quality metering class (F14400S6I4U4)">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-03</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4003</P>
          </Address>
        </SMV>
        <SMV ldInst="SYS" cbName="MSVCB03" desc="preferred stream for apps needing measuring or protective class (F4800S2I4U4)">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-02</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4002</P>
          </Address>
        </SMV>
        <SMV ldInst="SYS" cbName="MSVCB02" desc="9-2LE SV stream (F12800S8I4U4 and F15360S8I4U4)">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-01</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4001</P>
          </Address>
        </SMV>
        <SMV ldInst="SYS" cbName="MSVCB01" desc="9-2LE SV stream (F4000S1I4U4 and F4800S1I4U4)">
          <Address>
            <P type="MAC-Address">01-01-24-04-13-12</P>
            <P type="VLAN-ID">012</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4000</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="TXA_MU1_SCU_VIZ_MGU" apName="RED_1" />
      <ConnectedAP iedName="TXA_MU1_SCU_VIZ_MGU" apName="ETH_SERVICE">
        <Address>
          <P type="IP">10.11.24.12</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="TXA_MU2_GE_320" apName="Ethernet_1">
        <Address>
          <P type="OSI-AP-Title">1,1,999,1,1</P>
          <P type="OSI-AE-Qualifier">12</P>
          <P type="OSI-PSEL">0001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.11.7.11</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <GSE ldInst="CTRL" cbName="FastGOOSE1">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">1000</P>
          </Address>
          <MinTime unit="s" multiplier="m">1</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="MU02" cbName="MSVCB02">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-04-00-04</P>
            <P type="APPID">4000</P>
          </Address>
        </SMV>
        <SMV ldInst="MU02" cbName="MSVCB01">
          <Address>
            <P type="VLAN-ID">012</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-04-00-03</P>
            <P type="APPID">4000</P>
          </Address>
        </SMV>
        <SMV ldInst="MU01" cbName="MSVCB02">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-0C-CD-04-00-02</P>
            <P type="APPID">4000</P>
          </Address>
        </SMV>
        <SMV ldInst="MU01" cbName="MSVCB01">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-07-04-13-11</P>
            <P type="APPID">4000</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="TXA_MU3_SIE_6MU8" apName="F">
        <Address>
          <P type="IP" xsi:type="tP_IP">10.11.18.12</P>
          <P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.0.0</P>
          <P type="OSI-AP-Title">1,3,9999,23</P>
          <P type="OSI-AE-Qualifier">23</P>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <SMV ldInst="Mod3_MU1" cbName="MSVCB01">
          <Address>
            <P type="VLAN-ID" xsi:type="tP_VLAN-ID">012</P>
            <P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
            <P type="MAC-Address" xsi:type="tP_MAC-Address">01-01-18-04-13-12</P>
            <P type="APPID" xsi:type="tP_APPID">4000</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
        </SMV>
      </ConnectedAP>
      <ConnectedAP iedName="TXB_MU2_SEL_421" apName="S1">
        <Address>
          <P type="OSI-PSEL">00000001</P>
          <P type="OSI-SSEL">0001</P>
          <P type="OSI-TSEL">0001</P>
          <P type="IP">10.11.17.12</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <GSE ldInst="CFG" cbName="GPub01">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-20</P>
            <P type="APPID">1020</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="CFG" cbName="MSVCB01">
          <Address>
            <P type="APPID">4001</P>
            <P type="VLAN-ID">012</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-17-04-14-12</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
        </SMV>
      </ConnectedAP>
      <ConnectedAP iedName="TXB_MU3_VIZ_PMU" apName="ETH_1">
        <GSE ldInst="SYS" cbName="gcb01">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">20000</MaxTime>
        </GSE>
        <GSE ldInst="SYS" cbName="gcb02">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime multiplier="m" unit="s">10</MinTime>
          <MaxTime multiplier="m" unit="s">20000</MaxTime>
        </GSE>
        <SMV ldInst="SYS" cbName="MSVCB04" desc="preferred stream for apps needing quality metering class (F14400S6I4U4)">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-03</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4003</P>
          </Address>
        </SMV>
        <SMV ldInst="SYS" cbName="MSVCB03" desc="preferred stream for apps needing measuring or protective class (F4800S2I4U4)">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-02</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4002</P>
          </Address>
        </SMV>
        <SMV ldInst="SYS" cbName="MSVCB02" desc="9-2LE SV stream (F12800S8I4U4 and F15360S8I4U4)">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-01</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4001</P>
          </Address>
        </SMV>
        <SMV ldInst="SYS" cbName="MSVCB01" desc="9-2LE SV stream (F4000S1I4U4 and F4800S1I4U4)">
          <Address>
            <P type="MAC-Address">01-01-24-04-14-13</P>
            <P type="VLAN-ID">012</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="APPID">4000</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
        </SMV>
        <PhysConn type="Connection">
          <P type="Type">FOC</P>
          <P type="Plug">LC</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="TXB_MU3_VIZ_PMU" apName="RED_1" />
      <ConnectedAP iedName="TXB_MU3_VIZ_PMU" apName="ETH_SERVICE">
        <Address>
          <P type="IP">10.11.24.13</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
        </Address>
        <PhysConn type="Connection">
          <P type="Type">100BaseT</P>
          <P type="Plug">RJ45</P>
        </PhysConn>
      </ConnectedAP>
      <ConnectedAP iedName="TXB_PU1_TOS_GRT" apName="P2">
        <Address>
          <P type="IP">10.11.21.81</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="OSI-PSEL">01</P>
          <P type="OSI-SSEL">01</P>
          <P type="OSI-TSEL">00000001</P>
        </Address>
        <GSE ldInst="System" cbName="goST_PB">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">0</P>
            <P type="MAC-Address">01-0C-CD-01-00-01</P>
            <P type="APPID">0001</P>
          </Address>
          <MinTime multiplier="m" unit="s">30</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
      </ConnectedAP>
      <ConnectedAP iedName="TXB_PU3_NR_978" apName="M1" />
      <ConnectedAP iedName="BUS_MU_TOS_GMU" apName="P1">
        <Address>
          <P type="IP">10.11.21.11</P>
          <P type="IP-GATEWAY">10.11.0.1</P>
          <P type="IP-SUBNET">255.255.0.0</P>
          <P type="OSI-PSEL">01</P>
          <P type="OSI-SSEL">01</P>
          <P type="OSI-TSEL">00000001</P>
        </Address>
        <GSE ldInst="System" cbName="goST">
          <Address>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">0</P>
            <P type="MAC-Address">01-0C-CD-01-00-00</P>
            <P type="APPID">0001</P>
          </Address>
          <MinTime multiplier="m" unit="s">30</MinTime>
          <MaxTime multiplier="m" unit="s">2000</MaxTime>
        </GSE>
        <SMV ldInst="Mu01" cbName="MSVCB01">
          <Address>
            <P type="VLAN-ID">012</P>
            <P type="VLAN-PRIORITY">4</P>
            <P type="MAC-Address">01-01-21-04-15-11</P>
            <P type="APPID">4000</P>
            <P type="IP">...</P>
            <P type="IP-SUBNET">...</P>
          </Address>
        </SMV>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="L1_BCU_SIF_200E" type="CSI-200E-DA-1-61850V2-EN" manufacturer="SFJB" configVersion="V1.00" originalSclVersion="2007" originalSclRevision="B">
    <Services nameLength="64">
      <ConfDataSet max="40" maxAttributes="1000" modify="true" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Private type="TimeInMS">1000</Private>
        <Authentication none="true" />
        <LDevice inst="LD0" desc="Common">
          <LN0 lnClass="LLN0" lnType="SF_CSD_V2.01_LLN0" inst="" desc="General">
            <DataSet name="dsAlarm" desc="IEDAlarm">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm15" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm16" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm17" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm18" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm19" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm20" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm21" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm22" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm23" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm24" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm25" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm26" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm27" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm28" />
            </DataSet>
            <DataSet name="dsWarning" desc="EventAlarm">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm15" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm16" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm15" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm16" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm17" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm18" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm17" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm18" />
            </DataSet>
            <DataSet name="dsWarning1" desc="MasterAlarm">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm13" />
            </DataSet>
            <DataSet name="dsWarning3" desc="LightIntensityAlarm">
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="8" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="8" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="8" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="8" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="19" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="19" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="19" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="19" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="20" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="20" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="20" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="20" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="21" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="21" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="21" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="21" doName="Alm4" />
            </DataSet>
            <DataSet name="dsCommState1" desc="CommState1">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm15" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm16" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm17" />
            </DataSet>
            <DataSet name="dsCommState2" desc="CommState2">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm15" />
            </DataSet>
            <DataSet name="dsAin" desc="RunState">
              <FCDA ldInst="LD0" lnClass="STMP" fc="MX" prefix="" lnInst="1" doName="Tmp" />
              <FCDA ldInst="LD0" lnClass="SPVT" fc="MX" prefix="" lnInst="2" doName="Vol" />
              <FCDA ldInst="LD0" lnClass="SPVT" fc="MX" prefix="" lnInst="3" doName="Vol" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="MX" prefix="" lnInst="8" doName="LigIntes1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="MX" prefix="" lnInst="8" doName="LigIntes2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="MX" prefix="" lnInst="19" doName="LigIntes1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="MX" prefix="" lnInst="19" doName="LigIntes2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="MX" prefix="" lnInst="20" doName="LigIntes1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="MX" prefix="" lnInst="20" doName="LigIntes2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="MX" prefix="" lnInst="21" doName="LigIntes1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="MX" prefix="" lnInst="21" doName="LigIntes2" />
            </DataSet>
            <DataSet name="dsRelayEna" desc="RelayEna">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO14" />
            </DataSet>
            <DataSet name="dsRelayEnaUCATestBRCBDO" desc="UCATestBRCBDO">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO15" />
            </DataSet>
            <DataSet name="dsRelayEnaUCATestBRCBDA" desc="UCATestBRCBDA">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO16" daName="stVal" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO16" daName="q" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO16" daName="t" />
            </DataSet>
            <DataSet name="dsLog1" desc="CommonDevLog1">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="8" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="8" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="8" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="8" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="19" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="19" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="19" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="19" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="20" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="20" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="20" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="20" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="21" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="21" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="21" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="SCLI" fc="ST" prefix="" lnInst="21" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm15" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm16" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm17" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm18" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm19" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm20" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm21" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm22" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm23" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm24" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm25" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm26" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm27" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="DevAlm" lnInst="1" doName="Alm28" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm15" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm16" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm15" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm16" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm17" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="1" doName="Alm18" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm17" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="Alm" lnInst="500" doName="Alm18" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="MstAlm" lnInst="1" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO1" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO15" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="En" lnInst="1" doName="SPCSO16" />
            </DataSet>
            <DataSet name="dsLog2" desc="CommonDevLog2">
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm15" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm16" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="GOAlm" lnInst="1" doName="Alm17" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm2" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm3" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm4" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm5" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm6" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm7" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm8" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm9" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm10" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm11" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm12" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm13" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm14" />
              <FCDA ldInst="LD0" lnClass="GGIO" fc="ST" prefix="SVAlm" lnInst="1" doName="Alm15" />
            </DataSet>
            <ReportControl name="brcbAlarm" confRev="1" datSet="dsAlarm" intgPd="0" rptID="LD0/LLN0$BR$brcbAlarm" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbWarning" confRev="1" datSet="dsWarning" intgPd="0" rptID="LD0/LLN0$BR$brcbWarning" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbWarningA" confRev="1" datSet="dsWarning1" intgPd="0" rptID="LD0/LLN0$BR$brcbWarningA" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbWarningC" confRev="1" datSet="dsWarning3" intgPd="0" rptID="LD0/LLN0$BR$brcbWarningC" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbCommStateA" confRev="1" datSet="dsCommState1" intgPd="0" rptID="LD0/LLN0$BR$brcbCommStateA" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbCommStateB" confRev="1" datSet="dsCommState2" intgPd="0" rptID="LD0/LLN0$BR$brcbCommStateB" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="urcbAin" confRev="1" datSet="dsAin" intgPd="18000" rptID="LD0/LLN0$RP$urcbAin" buffered="false">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbRelayEna" confRev="1" datSet="dsRelayEna" intgPd="0" rptID="LD0/LLN0$BR$brcbRelayEna" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbRelayEnaUCATestBRCBDO" confRev="1" datSet="dsRelayEnaUCATestBRCBDO" intgPd="0" rptID="LD0/LLN0$BR$brcbRelayEnaUCATestBRCBDO" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbRelayEnaUCATestBRCBDA" confRev="1" datSet="dsRelayEnaUCATestBRCBDA" intgPd="0" rptID="LD0/LLN0$BR$brcbRelayEnaUCATestBRCBDA" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <LogControl name="LcbLogA" logName="LD0" datSet="dsLog1" logEna="true" reasonCode="true" intgPd="180000">
              <TrgOps dchg="true" qchg="false" dupd="false" period="false" />
            </LogControl>
            <LogControl name="LcbLogB" logName="LD0" datSet="dsLog2" logEna="true" reasonCode="true" intgPd="180000">
              <TrgOps dchg="true" qchg="false" dupd="false" period="false" />
            </LogControl>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="就地开入状态">
              <DAI name="dU">
                <Val>就地开入状态</Val>
              </DAI>
            </DOI>
            <DOI name="RemSetEna" desc="远方修改定值压板">
              <DAI name="dU">
                <Val>远方修改定值压板</Val>
              </DAI>
            </DOI>
            <DOI name="RemGrpEna" desc="远方切换定值区压板">
              <DAI name="dU">
                <Val>远方切换定值区压板</Val>
              </DAI>
            </DOI>
            <DOI name="RemGoEna" desc="远方投退压板">
              <DAI name="dU">
                <Val>远方投退压板</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="RstOper">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="96.1.3.10.4" />
                  <DAI name="orIdent" sAddr="96.1.3.10.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="96.1.3.10.3" />
                <DAI name="ctlNum" sAddr="96.1.3.10.6" />
                <DAI name="T" sAddr="96.1.3.10.7" />
                <DAI name="Test" sAddr="96.1.3.10.8" />
                <DAI name="Check" sAddr="96.1.3.10.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>RstOper</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna1" desc="保护功能软压板1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板1</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna2" desc="保护功能软压板2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板2</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna3" desc="保护功能软压板3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板3</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna4" desc="保护功能软压板4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板4</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna5" desc="保护功能软压板5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板5</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna6" desc="保护功能软压板6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板6</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna7" desc="保护功能软压板7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板7</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna8" desc="保护功能软压板8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板8</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna9" desc="保护功能软压板9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板9</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna10" desc="保护功能软压板10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板10</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna11" desc="保护功能软压板11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板11</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna12" desc="保护功能软压板12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板12</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna13" desc="保护功能软压板13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板13</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna14" desc="保护功能软压板14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板14</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna15" desc="保护功能软压板15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板15</Val>
              </DAI>
            </DOI>
            <DOI name="FuncEna16" desc="保护功能软压板16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>保护功能软压板16</Val>
              </DAI>
            </DOI>
            <DOI name="DPFCStr" desc="变化量启动电流定值">
              <DAI name="dU">
                <Val>变化量启动电流定值</Val>
              </DAI>
            </DOI>
            <DOI name="ROCStr" desc="零序启动电流定值">
              <DAI name="dU">
                <Val>零序启动电流定值</Val>
              </DAI>
            </DOI>
            <DOI name="N0CStr" desc="负序启动电流定值">
              <DAI name="dU">
                <Val>负序启动电流定值</Val>
              </DAI>
            </DOI>
            <DOI name="ResetTmms" desc="整组复归时间">
              <DAI name="dU">
                <Val>整组复归时间</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_1" inst="1" prefix="GOAlm" desc="GOOSELinkAlarmSignal">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="GOOSEGenlAlarm">
              <DAI name="stVal" sAddr="96.2.1.50.0" />
              <DAI name="q" sAddr="96.2.1.50.1" />
              <DAI name="t" sAddr="96.2.1.50.2" />
              <DAI name="dU">
                <Val>GOOSEGenlAlarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="GOOSESub01Interrupt">
              <DAI name="stVal" sAddr="17.196.1.1.0" />
              <DAI name="q" sAddr="17.196.1.1.1" />
              <DAI name="t" sAddr="17.196.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub01Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="GOOSESub02Interrupt">
              <DAI name="stVal" sAddr="17.240.1.1.0" />
              <DAI name="q" sAddr="17.240.1.1.1" />
              <DAI name="t" sAddr="17.240.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub02Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="GOOSESub03Interrupt">
              <DAI name="stVal" sAddr="17.241.1.1.0" />
              <DAI name="q" sAddr="17.241.1.1.1" />
              <DAI name="t" sAddr="17.241.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub03Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="GOOSESub04Interrupt">
              <DAI name="stVal" sAddr="17.242.1.1.0" />
              <DAI name="q" sAddr="17.242.1.1.1" />
              <DAI name="t" sAddr="17.242.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub04Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="GOOSESub05Interrupt">
              <DAI name="stVal" sAddr="17.243.1.1.0" />
              <DAI name="q" sAddr="17.243.1.1.1" />
              <DAI name="t" sAddr="17.243.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub05Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="GOOSESub06Interrupt">
              <DAI name="stVal" sAddr="17.367.1.1.0" />
              <DAI name="q" sAddr="17.367.1.1.1" />
              <DAI name="t" sAddr="17.367.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub06Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="GOOSESub07Interrupt">
              <DAI name="stVal" sAddr="17.368.1.1.0" />
              <DAI name="q" sAddr="17.368.1.1.1" />
              <DAI name="t" sAddr="17.368.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub07Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="GOOSESub08Interrupt">
              <DAI name="stVal" sAddr="17.369.1.1.0" />
              <DAI name="q" sAddr="17.369.1.1.1" />
              <DAI name="t" sAddr="17.369.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub08Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="GOOSESub09Interrupt">
              <DAI name="stVal" sAddr="17.370.1.1.0" />
              <DAI name="q" sAddr="17.370.1.1.1" />
              <DAI name="t" sAddr="17.370.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub09Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="GOOSESub10Interrupt">
              <DAI name="stVal" sAddr="17.371.1.1.0" />
              <DAI name="q" sAddr="17.371.1.1.1" />
              <DAI name="t" sAddr="17.371.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub10Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="GOOSESub11Interrupt">
              <DAI name="stVal" sAddr="17.372.1.1.0" />
              <DAI name="q" sAddr="17.372.1.1.1" />
              <DAI name="t" sAddr="17.372.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub11Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="GOOSESub12Interrupt">
              <DAI name="stVal" sAddr="17.397.1.1.0" />
              <DAI name="q" sAddr="17.397.1.1.1" />
              <DAI name="t" sAddr="17.397.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub12Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="GOOSESub13Interrupt">
              <DAI name="stVal" sAddr="17.398.1.1.0" />
              <DAI name="q" sAddr="17.398.1.1.1" />
              <DAI name="t" sAddr="17.398.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub13Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="GOOSESub14Interrupt">
              <DAI name="stVal" sAddr="17.399.1.1.0" />
              <DAI name="q" sAddr="17.399.1.1.1" />
              <DAI name="t" sAddr="17.399.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub14Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm16" desc="GOOSESub15Interrupt">
              <DAI name="stVal" sAddr="17.400.1.1.0" />
              <DAI name="q" sAddr="17.400.1.1.1" />
              <DAI name="t" sAddr="17.400.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub15Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm17" desc="GOOSESub16Interrupt">
              <DAI name="stVal" sAddr="17.401.1.1.0" />
              <DAI name="q" sAddr="17.401.1.1.1" />
              <DAI name="t" sAddr="17.401.1.1.2" />
              <DAI name="dU">
                <Val>GOOSESub16Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_1" inst="1" prefix="SVAlm" desc="SVLinkAlarmSignal">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="SVGenlAlarm">
              <DAI name="stVal" sAddr="96.2.1.51.0" />
              <DAI name="q" sAddr="96.2.1.51.1" />
              <DAI name="t" sAddr="96.2.1.51.2" />
              <DAI name="dU">
                <Val>SVGenlAlarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="SVOutOfStep">
              <DAI name="stVal" sAddr="17.65.1.9.0" />
              <DAI name="q" sAddr="17.65.1.9.1" />
              <DAI name="t" sAddr="17.65.1.9.2" />
              <DAI name="dU">
                <Val>SVOutOfStep</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="SVLostPoint">
              <DAI name="stVal" sAddr="17.65.1.10.0" />
              <DAI name="q" sAddr="17.65.1.10.1" />
              <DAI name="t" sAddr="17.65.1.10.2" />
              <DAI name="dU">
                <Val>SVLostPoint</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="SV01Interrupt">
              <DAI name="stVal" sAddr="17.508.1.1.0" />
              <DAI name="q" sAddr="17.508.1.1.1" />
              <DAI name="t" sAddr="17.508.1.1.2" />
              <DAI name="dU">
                <Val>SV01Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="SV02Interrupt">
              <DAI name="stVal" sAddr="17.509.1.1.0" />
              <DAI name="q" sAddr="17.509.1.1.1" />
              <DAI name="t" sAddr="17.509.1.1.2" />
              <DAI name="dU">
                <Val>SV02Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="SV03Interrupt">
              <DAI name="stVal" sAddr="17.512.1.1.0" />
              <DAI name="q" sAddr="17.512.1.1.1" />
              <DAI name="t" sAddr="17.512.1.1.2" />
              <DAI name="dU">
                <Val>SV03Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="SV04Interrupt">
              <DAI name="stVal" sAddr="17.513.1.1.0" />
              <DAI name="q" sAddr="17.513.1.1.1" />
              <DAI name="t" sAddr="17.513.1.1.2" />
              <DAI name="dU">
                <Val>SV04Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="SV05Interrupt">
              <DAI name="stVal" sAddr="17.514.1.1.0" />
              <DAI name="q" sAddr="17.514.1.1.1" />
              <DAI name="t" sAddr="17.514.1.1.2" />
              <DAI name="dU">
                <Val>SV05Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="SV06Interrupt">
              <DAI name="stVal" sAddr="17.515.1.1.0" />
              <DAI name="q" sAddr="17.515.1.1.1" />
              <DAI name="t" sAddr="17.515.1.1.2" />
              <DAI name="dU">
                <Val>SV06Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="SV07Interrupt">
              <DAI name="stVal" sAddr="17.516.1.1.0" />
              <DAI name="q" sAddr="17.516.1.1.1" />
              <DAI name="t" sAddr="17.516.1.1.2" />
              <DAI name="dU">
                <Val>SV07Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="SV08Interrupt">
              <DAI name="stVal" sAddr="17.517.1.1.0" />
              <DAI name="q" sAddr="17.517.1.1.1" />
              <DAI name="t" sAddr="17.517.1.1.2" />
              <DAI name="dU">
                <Val>SV08Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="SV09Interrupt">
              <DAI name="stVal" sAddr="17.518.1.1.0" />
              <DAI name="q" sAddr="17.518.1.1.1" />
              <DAI name="t" sAddr="17.518.1.1.2" />
              <DAI name="dU">
                <Val>SV09Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="SV10Interrupt">
              <DAI name="stVal" sAddr="17.519.1.1.0" />
              <DAI name="q" sAddr="17.519.1.1.1" />
              <DAI name="t" sAddr="17.519.1.1.2" />
              <DAI name="dU">
                <Val>SV10Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="SV11Interrupt">
              <DAI name="stVal" sAddr="17.520.1.1.0" />
              <DAI name="q" sAddr="17.520.1.1.1" />
              <DAI name="t" sAddr="17.520.1.1.2" />
              <DAI name="dU">
                <Val>SV11Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="SV12Interrupt">
              <DAI name="stVal" sAddr="17.521.1.1.0" />
              <DAI name="q" sAddr="17.521.1.1.1" />
              <DAI name="t" sAddr="17.521.1.1.2" />
              <DAI name="dU">
                <Val>SV12Interrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="STMP" lnType="SF_CSD_V2.00_STMP_1" inst="1" prefix="" desc="IEDTemp">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Tmp" desc="IEDTemp">
              <SDI name="mag">
                <DAI name="f" sAddr="81.114.1.1.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.114.1.1.1" />
              <DAI name="t" sAddr="81.114.1.1.2" />
              <DAI name="dU">
                <Val>IEDTemp</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPVT" lnType="SF_CSD_V2.00_SPVT_1" inst="2" prefix="" desc="IEDVolt">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="IntrWorkVolt1">
              <SDI name="mag">
                <DAI name="f" sAddr="81.114.1.2.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.114.1.2.1" />
              <DAI name="t" sAddr="81.114.1.2.2" />
              <DAI name="dU">
                <Val>IntrWorkVolt1</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SPVT" lnType="SF_CSD_V2.00_SPVT_1" inst="3" prefix="" desc="IEDVolt">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Vol" desc="IntrWorkVolt2">
              <SDI name="mag">
                <DAI name="f" sAddr="81.114.1.3.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.114.1.3.1" />
              <DAI name="t" sAddr="81.114.1.3.2" />
              <DAI name="dU">
                <Val>IntrWorkVolt2</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCLI" lnType="SF_CSD_V2.00_SCLI_1" inst="8" prefix="" desc="OP1PowerMonitor">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="LigIntes1" desc="OP1-1SendPower">
              <SDI name="mag">
                <DAI name="f" sAddr="81.8.2.1.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.8.2.1.1" />
              <DAI name="t" sAddr="81.8.2.1.2" />
              <DAI name="dU">
                <Val>OP1-1SendPower</Val>
              </DAI>
            </DOI>
            <DOI name="LigIntes2" desc="OP1-1RcvPower">
              <SDI name="mag">
                <DAI name="f" sAddr="81.8.2.2.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.8.2.2.1" />
              <DAI name="t" sAddr="81.8.2.2.2" />
              <DAI name="dU">
                <Val>OP1-1RcvPower</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="OP1-1RcvLightOverLmt">
              <DAI name="stVal" sAddr="81.8.1.1.0" />
              <DAI name="q" sAddr="81.8.1.1.1" />
              <DAI name="t" sAddr="81.8.1.1.2" />
              <DAI name="dU">
                <Val>OP1-1RcvLightOverLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="OP1-1RcvLightUnderLmt">
              <DAI name="stVal" sAddr="81.8.1.2.0" />
              <DAI name="q" sAddr="81.8.1.2.1" />
              <DAI name="t" sAddr="81.8.1.2.2" />
              <DAI name="dU">
                <Val>OP1-1RcvLightUnderLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="OP1-1SendLightOverLmt">
              <DAI name="stVal" sAddr="81.8.1.3.0" />
              <DAI name="q" sAddr="81.8.1.3.1" />
              <DAI name="t" sAddr="81.8.1.3.2" />
              <DAI name="dU">
                <Val>OP1-1SendLightOverLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="OP1-1SendLightUnderLmt">
              <DAI name="stVal" sAddr="81.8.1.4.0" />
              <DAI name="q" sAddr="81.8.1.4.1" />
              <DAI name="t" sAddr="81.8.1.4.2" />
              <DAI name="dU">
                <Val>OP1-1SendLightUnderLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCLI" lnType="SF_CSD_V2.00_SCLI_1" inst="19" prefix="" desc="OP2PowerMonitor">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="LigIntes1" desc="OP1-2SendPower">
              <SDI name="mag">
                <DAI name="f" sAddr="81.19.2.1.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.19.2.1.1" />
              <DAI name="t" sAddr="81.19.2.1.2" />
              <DAI name="dU">
                <Val>OP1-2SendPower</Val>
              </DAI>
            </DOI>
            <DOI name="LigIntes2" desc="OP1-2RcvPower">
              <SDI name="mag">
                <DAI name="f" sAddr="81.19.2.2.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.19.2.2.1" />
              <DAI name="t" sAddr="81.19.2.2.2" />
              <DAI name="dU">
                <Val>OP1-2RcvPower</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="OP1-2RcvLightOverLmt">
              <DAI name="stVal" sAddr="81.19.1.1.0" />
              <DAI name="q" sAddr="81.19.1.1.1" />
              <DAI name="t" sAddr="81.19.1.1.2" />
              <DAI name="dU">
                <Val>OP1-2RcvLightOverLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="OP1-2RcvLightUnderLmt">
              <DAI name="stVal" sAddr="81.19.1.2.0" />
              <DAI name="q" sAddr="81.19.1.2.1" />
              <DAI name="t" sAddr="81.19.1.2.2" />
              <DAI name="dU">
                <Val>OP1-2RcvLightUnderLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="OP1-2SendLightOverLmt">
              <DAI name="stVal" sAddr="81.19.1.3.0" />
              <DAI name="q" sAddr="81.19.1.3.1" />
              <DAI name="t" sAddr="81.19.1.3.2" />
              <DAI name="dU">
                <Val>OP1-2SendLightOverLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="OP1-2SendLightUnderLmt">
              <DAI name="stVal" sAddr="81.19.1.4.0" />
              <DAI name="q" sAddr="81.19.1.4.1" />
              <DAI name="t" sAddr="81.19.1.4.2" />
              <DAI name="dU">
                <Val>OP1-2SendLightUnderLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCLI" lnType="SF_CSD_V2.00_SCLI_1" inst="20" prefix="" desc="OP3PowerMonitor">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="LigIntes1" desc="OP2-1SendPower">
              <SDI name="mag">
                <DAI name="f" sAddr="17.20.2.1.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="17.20.2.1.1" />
              <DAI name="t" sAddr="17.20.2.1.2" />
              <DAI name="dU">
                <Val>OP2-1SendPower</Val>
              </DAI>
            </DOI>
            <DOI name="LigIntes2" desc="OP2-1RcvPower">
              <SDI name="mag">
                <DAI name="f" sAddr="17.20.2.2.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="17.20.2.2.1" />
              <DAI name="t" sAddr="17.20.2.2.2" />
              <DAI name="dU">
                <Val>OP2-1RcvPower</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="OP2-1RcvLightOverLmt">
              <DAI name="stVal" sAddr="17.20.1.1.0" />
              <DAI name="q" sAddr="17.20.1.1.1" />
              <DAI name="t" sAddr="17.20.1.1.2" />
              <DAI name="dU">
                <Val>OP2-1RcvLightOverLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="OP2-1RcvLightUnderLmt">
              <DAI name="stVal" sAddr="17.20.1.2.0" />
              <DAI name="q" sAddr="17.20.1.2.1" />
              <DAI name="t" sAddr="17.20.1.2.2" />
              <DAI name="dU">
                <Val>OP2-1RcvLightUnderLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="OP2-1SendLightOverLmt">
              <DAI name="stVal" sAddr="17.20.1.3.0" />
              <DAI name="q" sAddr="17.20.1.3.1" />
              <DAI name="t" sAddr="17.20.1.3.2" />
              <DAI name="dU">
                <Val>OP2-1SendLightOverLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="OP2-1SendLightUnderLmt">
              <DAI name="stVal" sAddr="17.20.1.4.0" />
              <DAI name="q" sAddr="17.20.1.4.1" />
              <DAI name="t" sAddr="17.20.1.4.2" />
              <DAI name="dU">
                <Val>OP2-1SendLightUnderLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SCLI" lnType="SF_CSD_V2.00_SCLI_1" inst="21" prefix="" desc="OP4PowerMonitor">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="LigIntes1" desc="OP2-2SendPower">
              <SDI name="mag">
                <DAI name="f" sAddr="17.21.2.1.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="17.21.2.1.1" />
              <DAI name="t" sAddr="17.21.2.1.2" />
              <DAI name="dU">
                <Val>OP2-2SendPower</Val>
              </DAI>
            </DOI>
            <DOI name="LigIntes2" desc="OP2-2RcvPower">
              <SDI name="mag">
                <DAI name="f" sAddr="17.21.2.2.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="17.21.2.2.1" />
              <DAI name="t" sAddr="17.21.2.2.2" />
              <DAI name="dU">
                <Val>OP2-2RcvPower</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="OP2-2RcvLightOverLmt">
              <DAI name="stVal" sAddr="17.21.1.1.0" />
              <DAI name="q" sAddr="17.21.1.1.1" />
              <DAI name="t" sAddr="17.21.1.1.2" />
              <DAI name="dU">
                <Val>OP2-2RcvLightOverLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="OP2-2RcvLightUnderLmt">
              <DAI name="stVal" sAddr="17.21.1.2.0" />
              <DAI name="q" sAddr="17.21.1.2.1" />
              <DAI name="t" sAddr="17.21.1.2.2" />
              <DAI name="dU">
                <Val>OP2-2RcvLightUnderLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="OP2-2SendLightOverLmt">
              <DAI name="stVal" sAddr="17.21.1.3.0" />
              <DAI name="q" sAddr="17.21.1.3.1" />
              <DAI name="t" sAddr="17.21.1.3.2" />
              <DAI name="dU">
                <Val>OP2-2SendLightOverLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="OP2-2SendLightUnderLmt">
              <DAI name="stVal" sAddr="17.21.1.4.0" />
              <DAI name="q" sAddr="17.21.1.4.1" />
              <DAI name="t" sAddr="17.21.1.4.2" />
              <DAI name="dU">
                <Val>OP2-2SendLightUnderLmt</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_1" inst="1" prefix="DevAlm" desc="IEDFault">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="CIDFileErr">
              <DAI name="stVal" sAddr="96.2.1.19.0" />
              <DAI name="q" sAddr="96.2.1.19.1" />
              <DAI name="t" sAddr="96.2.1.19.2" />
              <DAI name="dU">
                <Val>CIDFileErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="CCDParseIniFail">
              <DAI name="stVal" sAddr="96.2.1.20.0" />
              <DAI name="q" sAddr="96.2.1.20.1" />
              <DAI name="t" sAddr="96.2.1.20.2" />
              <DAI name="dU">
                <Val>CCDParseIniFail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="IEDErr">
              <DAI name="stVal" sAddr="96.2.1.48.0" />
              <DAI name="q" sAddr="96.2.1.48.1" />
              <DAI name="t" sAddr="96.2.1.48.2" />
              <DAI name="dU">
                <Val>IEDErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="AnalogAcqErr">
              <DAI name="stVal" sAddr="81.63.1.1.0" />
              <DAI name="q" sAddr="81.63.1.1.1" />
              <DAI name="t" sAddr="81.63.1.1.2" />
              <DAI name="dU">
                <Val>AnalogAcqErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="IEDParmErr">
              <DAI name="stVal" sAddr="81.63.1.2.0" />
              <DAI name="q" sAddr="81.63.1.2.1" />
              <DAI name="t" sAddr="81.63.1.2.2" />
              <DAI name="dU">
                <Val>IEDParmErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="ROMSumChkErr">
              <DAI name="stVal" sAddr="81.63.1.3.0" />
              <DAI name="q" sAddr="81.63.1.3.1" />
              <DAI name="t" sAddr="81.63.1.3.2" />
              <DAI name="dU">
                <Val>ROMSumChkErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="SetErr">
              <DAI name="stVal" sAddr="81.63.1.4.0" />
              <DAI name="q" sAddr="81.63.1.4.1" />
              <DAI name="t" sAddr="81.63.1.4.2" />
              <DAI name="dU">
                <Val>SetErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="UnconfirmConnMode">
              <DAI name="stVal" sAddr="81.63.1.5.0" />
              <DAI name="q" sAddr="81.63.1.5.1" />
              <DAI name="t" sAddr="81.63.1.5.2" />
              <DAI name="dU">
                <Val>UnconfirmConnMode</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="SoftConnErr">
              <DAI name="stVal" sAddr="81.63.1.6.0" />
              <DAI name="q" sAddr="81.63.1.6.1" />
              <DAI name="t" sAddr="81.63.1.6.2" />
              <DAI name="dU">
                <Val>SoftConnErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="SystemCfgErr">
              <DAI name="stVal" sAddr="81.63.1.7.0" />
              <DAI name="q" sAddr="81.63.1.7.1" />
              <DAI name="t" sAddr="81.63.1.7.2" />
              <DAI name="dU">
                <Val>SystemCfgErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="SetGrpPointerErr">
              <DAI name="stVal" sAddr="81.63.1.8.0" />
              <DAI name="q" sAddr="81.63.1.8.1" />
              <DAI name="t" sAddr="81.63.1.8.2" />
              <DAI name="dU">
                <Val>SetGrpPointerErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="LogicFileErr">
              <DAI name="stVal" sAddr="81.63.1.9.0" />
              <DAI name="q" sAddr="81.63.1.9.1" />
              <DAI name="t" sAddr="81.63.1.9.2" />
              <DAI name="dU">
                <Val>LogicFileErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="CfgFileErr">
              <DAI name="stVal" sAddr="81.63.1.10.0" />
              <DAI name="q" sAddr="81.63.1.10.1" />
              <DAI name="t" sAddr="81.63.1.10.2" />
              <DAI name="dU">
                <Val>CfgFileErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="CfgFileInconsist">
              <DAI name="stVal" sAddr="81.63.1.11.0" />
              <DAI name="q" sAddr="81.63.1.11.1" />
              <DAI name="t" sAddr="81.63.1.11.2" />
              <DAI name="dU">
                <Val>CfgFileInconsist</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="IOMatrixErr">
              <DAI name="stVal" sAddr="81.63.1.12.0" />
              <DAI name="q" sAddr="81.63.1.12.1" />
              <DAI name="t" sAddr="81.63.1.12.2" />
              <DAI name="dU">
                <Val>IOMatrixErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm16" desc="BOChkNoResponse">
              <DAI name="stVal" sAddr="81.106.1.1.0" />
              <DAI name="q" sAddr="81.106.1.1.1" />
              <DAI name="t" sAddr="81.106.1.1.2" />
              <DAI name="dU">
                <Val>BOChkNoResponse</Val>
              </DAI>
            </DOI>
            <DOI name="Alm17" desc="BOBreakdown">
              <DAI name="stVal" sAddr="81.106.1.2.0" />
              <DAI name="q" sAddr="81.106.1.2.1" />
              <DAI name="t" sAddr="81.106.1.2.2" />
              <DAI name="dU">
                <Val>BOBreakdown</Val>
              </DAI>
            </DOI>
            <DOI name="Alm18" desc="BIBreakdown">
              <DAI name="stVal" sAddr="81.106.1.3.0" />
              <DAI name="q" sAddr="81.106.1.3.1" />
              <DAI name="t" sAddr="81.106.1.3.2" />
              <DAI name="dU">
                <Val>BIBreakdown</Val>
              </DAI>
            </DOI>
            <DOI name="Alm19" desc="BIO CPUErr">
              <DAI name="stVal" sAddr="81.106.1.7.0" />
              <DAI name="q" sAddr="81.106.1.7.1" />
              <DAI name="t" sAddr="81.106.1.7.2" />
              <DAI name="dU">
                <Val>BIO CPUErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm20" desc="BIOROMSumErr">
              <DAI name="stVal" sAddr="81.106.1.8.0" />
              <DAI name="q" sAddr="81.106.1.8.1" />
              <DAI name="t" sAddr="81.106.1.8.2" />
              <DAI name="dU">
                <Val>BIOROMSumErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm21" desc="BIO EEPROMErr">
              <DAI name="stVal" sAddr="81.106.1.9.0" />
              <DAI name="q" sAddr="81.106.1.9.1" />
              <DAI name="t" sAddr="81.106.1.9.2" />
              <DAI name="dU">
                <Val>BIO EEPROMErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm22" desc="BIOCfgErr">
              <DAI name="stVal" sAddr="81.106.1.10.0" />
              <DAI name="q" sAddr="81.106.1.10.1" />
              <DAI name="t" sAddr="81.106.1.10.2" />
              <DAI name="dU">
                <Val>BIOCfgErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm23" desc="BISelfChkCircuitErr">
              <DAI name="stVal" sAddr="81.106.1.11.0" />
              <DAI name="q" sAddr="81.106.1.11.1" />
              <DAI name="t" sAddr="81.106.1.11.2" />
              <DAI name="dU">
                <Val>BISelfChkCircuitErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm24" desc="BOLatchedPropertyCfgErr">
              <DAI name="stVal" sAddr="81.106.1.12.0" />
              <DAI name="q" sAddr="81.106.1.12.1" />
              <DAI name="t" sAddr="81.106.1.12.2" />
              <DAI name="dU">
                <Val>BOLatchedPropertyCfgErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm25" desc="BICommInterrupt">
              <DAI name="stVal" sAddr="81.106.1.13.0" />
              <DAI name="q" sAddr="81.106.1.13.1" />
              <DAI name="t" sAddr="81.106.1.13.2" />
              <DAI name="dU">
                <Val>BICommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm26" desc="BOCommInterrupt">
              <DAI name="stVal" sAddr="81.106.1.14.0" />
              <DAI name="q" sAddr="81.106.1.14.1" />
              <DAI name="t" sAddr="81.106.1.14.2" />
              <DAI name="dU">
                <Val>BOCommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm27" desc="CPUModuleErr">
              <DAI name="stVal" sAddr="81.186.1.1.0" />
              <DAI name="q" sAddr="81.186.1.1.1" />
              <DAI name="t" sAddr="81.186.1.1.2" />
              <DAI name="dU">
                <Val>CPUModuleErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm28" desc="BOErr">
              <DAI name="stVal" sAddr="81.186.1.2.0" />
              <DAI name="q" sAddr="81.186.1.2.1" />
              <DAI name="t" sAddr="81.186.1.2.2" />
              <DAI name="dU">
                <Val>BOErr</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_1" inst="1" prefix="Alm" desc="EventAlarm">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="BIInputErr">
              <DAI name="stVal" sAddr="81.106.1.4.0" />
              <DAI name="q" sAddr="81.106.1.4.1" />
              <DAI name="t" sAddr="81.106.1.4.2" />
              <DAI name="dU">
                <Val>BIInputErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="DualPosnInputIncosist">
              <DAI name="stVal" sAddr="81.106.1.5.0" />
              <DAI name="q" sAddr="81.106.1.5.1" />
              <DAI name="t" sAddr="81.106.1.5.2" />
              <DAI name="dU">
                <Val>DualPosnInputIncosist</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="BIOInputPowerErr">
              <DAI name="stVal" sAddr="81.106.1.6.0" />
              <DAI name="q" sAddr="81.106.1.6.1" />
              <DAI name="t" sAddr="81.106.1.6.2" />
              <DAI name="dU">
                <Val>BIOInputPowerErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="SRAMSelfChkErr">
              <DAI name="stVal" sAddr="81.145.1.1.0" />
              <DAI name="q" sAddr="81.145.1.1.1" />
              <DAI name="t" sAddr="81.145.1.1.2" />
              <DAI name="dU">
                <Val>SRAMSelfChkErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="TestStateNotRst">
              <DAI name="stVal" sAddr="81.145.1.2.0" />
              <DAI name="q" sAddr="81.145.1.2.1" />
              <DAI name="t" sAddr="81.145.1.2.2" />
              <DAI name="dU">
                <Val>TestStateNotRst</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="SelOperFail">
              <DAI name="stVal" sAddr="81.145.1.3.0" />
              <DAI name="q" sAddr="81.145.1.3.1" />
              <DAI name="t" sAddr="81.145.1.3.2" />
              <DAI name="dU">
                <Val>SelOperFail</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="CanCommInterrupt">
              <DAI name="stVal" sAddr="81.145.1.4.0" />
              <DAI name="q" sAddr="81.145.1.4.1" />
              <DAI name="t" sAddr="81.145.1.4.2" />
              <DAI name="dU">
                <Val>CanCommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="FLASHSelfChkErr">
              <DAI name="stVal" sAddr="81.145.1.5.0" />
              <DAI name="q" sAddr="81.145.1.5.1" />
              <DAI name="t" sAddr="81.145.1.5.2" />
              <DAI name="dU">
                <Val>FLASHSelfChkErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="WorkInTestSetGrp">
              <DAI name="stVal" sAddr="81.145.1.6.0" />
              <DAI name="q" sAddr="81.145.1.6.1" />
              <DAI name="t" sAddr="81.145.1.6.2" />
              <DAI name="dU">
                <Val>WorkInTestSetGrp</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="VTFail1">
              <DAI name="stVal" sAddr="81.89.1.1.0" />
              <DAI name="q" sAddr="81.89.1.1.1" />
              <DAI name="t" sAddr="81.89.1.1.2" />
              <DAI name="dU">
                <Val>VTFail1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="VTFail2">
              <DAI name="stVal" sAddr="81.82.1.1.0" />
              <DAI name="q" sAddr="81.82.1.1.1" />
              <DAI name="t" sAddr="81.82.1.1.2" />
              <DAI name="dU">
                <Val>VTFail2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="CTFail1">
              <DAI name="stVal" sAddr="81.91.1.1.0" />
              <DAI name="q" sAddr="81.91.1.1.1" />
              <DAI name="t" sAddr="81.91.1.1.2" />
              <DAI name="dU">
                <Val>CTFail1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="3U0OverLmt1">
              <DAI name="stVal" sAddr="81.24.1.1.0" />
              <DAI name="q" sAddr="81.24.1.1.1" />
              <DAI name="t" sAddr="81.24.1.1.2" />
              <DAI name="dU">
                <Val>3U0OverLmt1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="3U0OverLmt2">
              <DAI name="stVal" sAddr="81.96.1.1.0" />
              <DAI name="q" sAddr="81.96.1.1.1" />
              <DAI name="t" sAddr="81.96.1.1.2" />
              <DAI name="dU">
                <Val>3U0OverLmt2</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="3I0OverLmt1">
              <DAI name="stVal" sAddr="81.132.1.1.0" />
              <DAI name="q" sAddr="81.132.1.1.1" />
              <DAI name="t" sAddr="81.132.1.1.2" />
              <DAI name="dU">
                <Val>3I0OverLmt1</Val>
              </DAI>
            </DOI>
            <DOI name="Alm16" desc="IsoPosnErr">
              <DAI name="stVal" sAddr="81.406.1.1.0" />
              <DAI name="q" sAddr="81.406.1.1.1" />
              <DAI name="t" sAddr="81.406.1.1.2" />
              <DAI name="dU">
                <Val>IsoPosnErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm17" desc="SimulIsoClosePosn">
              <DAI name="stVal" sAddr="81.406.1.2.0" />
              <DAI name="q" sAddr="81.406.1.2.1" />
              <DAI name="t" sAddr="81.406.1.2.2" />
              <DAI name="dU">
                <Val>SimulIsoClosePosn</Val>
              </DAI>
            </DOI>
            <DOI name="Alm18" desc="SimulIsoOpenPosn">
              <DAI name="stVal" sAddr="81.406.1.3.0" />
              <DAI name="q" sAddr="81.406.1.3.1" />
              <DAI name="t" sAddr="81.406.1.3.2" />
              <DAI name="dU">
                <Val>SimulIsoOpenPosn</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_1" inst="500" prefix="Alm" desc="EventAlarm">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="ChkDeadVoltSuccess">
              <DAI name="stVal" sAddr="81.314.1.49.0" />
              <DAI name="q" sAddr="81.314.1.49.1" />
              <DAI name="t" sAddr="81.314.1.49.2" />
              <DAI name="dU">
                <Val>ChkDeadVoltSuccess</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="ChkSyncSuccess">
              <DAI name="stVal" sAddr="81.314.1.44.0" />
              <DAI name="q" sAddr="81.314.1.44.1" />
              <DAI name="t" sAddr="81.314.1.44.2" />
              <DAI name="dU">
                <Val>ChkSyncSuccess</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="CaptureSyncSuccess">
              <DAI name="stVal" sAddr="81.314.1.42.0" />
              <DAI name="q" sAddr="81.314.1.42.1" />
              <DAI name="t" sAddr="81.314.1.42.2" />
              <DAI name="dU">
                <Val>CaptureSyncSuccess</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="VoltOverLmtBlkSync">
              <DAI name="stVal" sAddr="81.314.1.35.0" />
              <DAI name="q" sAddr="81.314.1.35.1" />
              <DAI name="t" sAddr="81.314.1.35.2" />
              <DAI name="dU">
                <Val>VoltOverLmtBlkSync</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="FreqOverLmtBlkSync">
              <DAI name="stVal" sAddr="81.314.1.34.0" />
              <DAI name="q" sAddr="81.314.1.34.1" />
              <DAI name="t" sAddr="81.314.1.34.2" />
              <DAI name="dU">
                <Val>FreqOverLmtBlkSync</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="SyncLiveVoltCondNotMet">
              <DAI name="stVal" sAddr="81.314.1.33.0" />
              <DAI name="q" sAddr="81.314.1.33.1" />
              <DAI name="t" sAddr="81.314.1.33.2" />
              <DAI name="dU">
                <Val>SyncLiveVoltCondNotMet</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="SyncDeadVoltCondNotMet">
              <DAI name="stVal" sAddr="81.314.1.16.0" />
              <DAI name="q" sAddr="81.314.1.16.1" />
              <DAI name="t" sAddr="81.314.1.16.2" />
              <DAI name="dU">
                <Val>SyncDeadVoltCondNotMet</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="SyncVoltDiffNotMet">
              <DAI name="stVal" sAddr="81.314.1.17.0" />
              <DAI name="q" sAddr="81.314.1.17.1" />
              <DAI name="t" sAddr="81.314.1.17.2" />
              <DAI name="dU">
                <Val>SyncVoltDiffNotMet</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="SyncAngleDiffNotMet">
              <DAI name="stVal" sAddr="81.314.1.18.0" />
              <DAI name="q" sAddr="81.314.1.18.1" />
              <DAI name="t" sAddr="81.314.1.18.2" />
              <DAI name="dU">
                <Val>SyncAngleDiffNotMet</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="SyncFreqDiffNotMet">
              <DAI name="stVal" sAddr="81.314.1.19.0" />
              <DAI name="q" sAddr="81.314.1.19.1" />
              <DAI name="t" sAddr="81.314.1.19.2" />
              <DAI name="dU">
                <Val>SyncFreqDiffNotMet</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="SyncDf/dtNotMet">
              <DAI name="stVal" sAddr="81.314.1.20.0" />
              <DAI name="q" sAddr="81.314.1.20.1" />
              <DAI name="t" sAddr="81.314.1.20.2" />
              <DAI name="dU">
                <Val>SyncDf/dtNotMet</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="SyncVTFailBlk">
              <DAI name="stVal" sAddr="81.314.1.1.0" />
              <DAI name="q" sAddr="81.314.1.1.1" />
              <DAI name="t" sAddr="81.314.1.1.2" />
              <DAI name="dU">
                <Val>SyncVTFailBlk</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="QualityInvalidBlkSync">
              <DAI name="stVal" sAddr="81.314.1.2.0" />
              <DAI name="q" sAddr="81.314.1.2.1" />
              <DAI name="t" sAddr="81.314.1.2.2" />
              <DAI name="dU">
                <Val>QualityInvalidBlkSync</Val>
              </DAI>
            </DOI>
            <DOI name="Alm14" desc="MaintBlkSync">
              <DAI name="stVal" sAddr="81.314.1.3.0" />
              <DAI name="q" sAddr="81.314.1.3.1" />
              <DAI name="t" sAddr="81.314.1.3.2" />
              <DAI name="dU">
                <Val>MaintBlkSync</Val>
              </DAI>
            </DOI>
            <DOI name="Alm15" desc="RvsPhSeqBlkSync">
              <DAI name="stVal" sAddr="81.314.1.5.0" />
              <DAI name="q" sAddr="81.314.1.5.1" />
              <DAI name="t" sAddr="81.314.1.5.2" />
              <DAI name="dU">
                <Val>RvsPhSeqBlkSync</Val>
              </DAI>
            </DOI>
            <DOI name="Alm16" desc="SyncDataErr">
              <DAI name="stVal" sAddr="81.314.1.4.0" />
              <DAI name="q" sAddr="81.314.1.4.1" />
              <DAI name="t" sAddr="81.314.1.4.2" />
              <DAI name="dU">
                <Val>SyncDataErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm17" desc="SwitchToBusIVoltage">
              <DAI name="stVal" sAddr="81.407.1.1.0" />
              <DAI name="q" sAddr="81.407.1.1.1" />
              <DAI name="t" sAddr="81.407.1.1.2" />
              <DAI name="dU">
                <Val>SwitchToBusIVoltage</Val>
              </DAI>
            </DOI>
            <DOI name="Alm18" desc="SwitchToBusIIVoltage">
              <DAI name="stVal" sAddr="81.407.1.2.0" />
              <DAI name="q" sAddr="81.407.1.2.1" />
              <DAI name="t" sAddr="81.407.1.2.2" />
              <DAI name="dU">
                <Val>SwitchToBusIIVoltage</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_1" inst="1" prefix="MstAlm" desc="CommonAlarm">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Alm1" desc="RmtLocalStateInconsist">
              <DAI name="stVal" sAddr="96.2.1.1.0" />
              <DAI name="q" sAddr="96.2.1.1.1" />
              <DAI name="t" sAddr="96.2.1.1.2" />
              <DAI name="dU">
                <Val>RmtLocalStateInconsist</Val>
              </DAI>
            </DOI>
            <DOI name="Alm2" desc="CPUCommInterrupt">
              <DAI name="stVal" sAddr="96.2.1.2.0" />
              <DAI name="q" sAddr="96.2.1.2.1" />
              <DAI name="t" sAddr="96.2.1.2.2" />
              <DAI name="dU">
                <Val>CPUCommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm3" desc="TimeSyncErr">
              <DAI name="stVal" sAddr="96.2.1.4.0" />
              <DAI name="q" sAddr="96.2.1.4.1" />
              <DAI name="t" sAddr="96.2.1.4.2" />
              <DAI name="dU">
                <Val>TimeSyncErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm4" desc="BIOCfgErr">
              <DAI name="stVal" sAddr="96.2.1.5.0" />
              <DAI name="q" sAddr="96.2.1.5.1" />
              <DAI name="t" sAddr="96.2.1.5.2" />
              <DAI name="dU">
                <Val>BIOCfgErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm5" desc="SetGrpNo.Inconsist">
              <DAI name="stVal" sAddr="96.2.1.7.0" />
              <DAI name="q" sAddr="96.2.1.7.1" />
              <DAI name="t" sAddr="96.2.1.7.2" />
              <DAI name="dU">
                <Val>SetGrpNo.Inconsist</Val>
              </DAI>
            </DOI>
            <DOI name="Alm6" desc="SetInconsist">
              <DAI name="stVal" sAddr="96.2.1.8.0" />
              <DAI name="q" sAddr="96.2.1.8.1" />
              <DAI name="t" sAddr="96.2.1.8.2" />
              <DAI name="dU">
                <Val>SetInconsist</Val>
              </DAI>
            </DOI>
            <DOI name="Alm7" desc="ConnInconsist">
              <DAI name="stVal" sAddr="96.2.1.9.0" />
              <DAI name="q" sAddr="96.2.1.9.1" />
              <DAI name="t" sAddr="96.2.1.9.2" />
              <DAI name="dU">
                <Val>ConnInconsist</Val>
              </DAI>
            </DOI>
            <DOI name="Alm8" desc="TaskErrAlarm">
              <DAI name="stVal" sAddr="96.2.1.11.0" />
              <DAI name="q" sAddr="96.2.1.11.1" />
              <DAI name="t" sAddr="96.2.1.11.2" />
              <DAI name="dU">
                <Val>TaskErrAlarm</Val>
              </DAI>
            </DOI>
            <DOI name="Alm9" desc="StationCtrlLvlNetAErr">
              <DAI name="stVal" sAddr="96.2.1.15.0" />
              <DAI name="q" sAddr="96.2.1.15.1" />
              <DAI name="t" sAddr="96.2.1.15.2" />
              <DAI name="dU">
                <Val>StationCtrlLvlNetAErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm10" desc="StationCtrlLvlNetBErr">
              <DAI name="stVal" sAddr="96.2.1.16.0" />
              <DAI name="q" sAddr="96.2.1.16.1" />
              <DAI name="t" sAddr="96.2.1.16.2" />
              <DAI name="dU">
                <Val>StationCtrlLvlNetBErr</Val>
              </DAI>
            </DOI>
            <DOI name="Alm11" desc="GOOSEBoardCommInterrupt">
              <DAI name="stVal" sAddr="96.2.1.43.0" />
              <DAI name="q" sAddr="96.2.1.43.1" />
              <DAI name="t" sAddr="96.2.1.43.2" />
              <DAI name="dU">
                <Val>GOOSEBoardCommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm12" desc="SVBoardCommInterrupt">
              <DAI name="stVal" sAddr="96.2.1.44.0" />
              <DAI name="q" sAddr="96.2.1.44.1" />
              <DAI name="t" sAddr="96.2.1.44.2" />
              <DAI name="dU">
                <Val>SVBoardCommInterrupt</Val>
              </DAI>
            </DOI>
            <DOI name="Alm13" desc="Load61850ModuleFail">
              <DAI name="stVal" sAddr="96.2.1.47.0" />
              <DAI name="q" sAddr="96.2.1.47.1" />
              <DAI name="t" sAddr="96.2.1.47.2" />
              <DAI name="dU">
                <Val>Load61850ModuleFail</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LPHD" lnType="SF_CSD_V2.00_LPHD" inst="1" prefix="" desc="device">
            <DOI name="PhyNam" desc="UniqueIDCode">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
              <DAI name="swRev" sAddr="96.1.4.8.0" />
              <DAI name="serNum" sAddr="96.1.4.2.0" />
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="dU">
                <Val>Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="ActSetGrp" desc="SetGrpNo">
              <DAI name="dU">
                <Val>SetGrpNo</Val>
              </DAI>
            </DOI>
            <DOI name="DevName" desc="ProtectedEquip">
              <DAI name="dU">
                <Val>ProtectedEquip</Val>
              </DAI>
            </DOI>
            <DOI name="DevAddr" desc="IEDAddr">
              <DAI name="dU">
                <Val>IEDAddr</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddrNetA" desc="IPAddrNetA">
              <DAI name="dU">
                <Val>IPAddrNetA</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddrNetB" desc="IPAddrNetB">
              <DAI name="dU">
                <Val>IPAddrNetB</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddrNetC" desc="IPAddrNetC">
              <DAI name="dU">
                <Val>IPAddrNetC</Val>
              </DAI>
            </DOI>
            <DOI name="TimeMode" desc="TimeSyncMode">
              <DAI name="setVal" sAddr="96.1.1.2.0" />
              <DAI name="dU">
                <Val>TimeSyncMode</Val>
              </DAI>
            </DOI>
            <DOI name="StaName" desc="StationName">
              <DAI name="dU">
                <Val>StationName</Val>
              </DAI>
            </DOI>
            <DOI name="EquipTime" desc="IEDTime">
              <DAI name="setVal" sAddr="96.1.4.13.0" />
              <DAI name="dU">
                <Val>IEDTime</Val>
              </DAI>
            </DOI>
            <DOI name="IEDPinCrc" desc="IEDProcessLvlVrTrmlCRC">
              <DAI name="setVal" sAddr="96.1.4.6.0" />
              <DAI name="dU">
                <Val>IEDProcessLvlVrTrmlCRC</Val>
              </DAI>
            </DOI>
            <DOI name="SASPinCrc" desc="StationProcLvlVrTrmlCRC">
              <DAI name="setVal" sAddr="96.1.4.7.0" />
              <DAI name="dU">
                <Val>StationProcLvlVrTrmlCRC</Val>
              </DAI>
            </DOI>
            <DOI name="IEDPinTime" desc="CCDGenTime">
              <DAI name="setVal" sAddr="96.1.4.33.0" />
              <DAI name="dU">
                <Val>CCDGenTime</Val>
              </DAI>
            </DOI>
            <DOI name="ActSGST" desc="当前SetGrpNo">
              <DAI name="dU">
                <Val>当前SetGrpNo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_3" inst="1" prefix="En" desc="FcnConn">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="MaintConn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.1.4" />
                  <DAI name="orIdent" sAddr="81.32.3.1.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.1.3" />
                <DAI name="ctlNum" sAddr="81.32.3.1.6" />
                <DAI name="T" sAddr="81.32.3.1.7" />
                <DAI name="Test" sAddr="81.32.3.1.8" />
                <DAI name="Check" sAddr="81.32.3.1.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.1.4" />
                  <DAI name="orIdent" sAddr="81.32.3.1.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.1.3" />
                <DAI name="ctlNum" sAddr="81.32.3.1.6" />
                <DAI name="T" sAddr="81.32.3.1.7" />
                <DAI name="Test" sAddr="81.32.3.1.8" />
                <DAI name="Check" sAddr="81.32.3.1.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.1.4" />
                  <DAI name="orIdent" sAddr="81.32.3.1.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.1.3" />
                <DAI name="ctlNum" sAddr="81.32.3.1.6" />
                <DAI name="T" sAddr="81.32.3.1.7" />
                <DAI name="Test" sAddr="81.32.3.1.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.1.0" />
              <DAI name="q" sAddr="81.32.3.1.1" />
              <DAI name="t" sAddr="81.32.3.1.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>MaintConn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="RmtConn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.2.4" />
                  <DAI name="orIdent" sAddr="81.32.3.2.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.2.3" />
                <DAI name="ctlNum" sAddr="81.32.3.2.6" />
                <DAI name="T" sAddr="81.32.3.2.7" />
                <DAI name="Test" sAddr="81.32.3.2.8" />
                <DAI name="Check" sAddr="81.32.3.2.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.2.4" />
                  <DAI name="orIdent" sAddr="81.32.3.2.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.2.3" />
                <DAI name="ctlNum" sAddr="81.32.3.2.6" />
                <DAI name="T" sAddr="81.32.3.2.7" />
                <DAI name="Test" sAddr="81.32.3.2.8" />
                <DAI name="Check" sAddr="81.32.3.2.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.2.4" />
                  <DAI name="orIdent" sAddr="81.32.3.2.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.2.3" />
                <DAI name="ctlNum" sAddr="81.32.3.2.6" />
                <DAI name="T" sAddr="81.32.3.2.7" />
                <DAI name="Test" sAddr="81.32.3.2.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.2.0" />
              <DAI name="q" sAddr="81.32.3.2.1" />
              <DAI name="t" sAddr="81.32.3.2.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>RmtConn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="UnlockConn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.3.4" />
                  <DAI name="orIdent" sAddr="81.32.3.3.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.3.3" />
                <DAI name="ctlNum" sAddr="81.32.3.3.6" />
                <DAI name="T" sAddr="81.32.3.3.7" />
                <DAI name="Test" sAddr="81.32.3.3.8" />
                <DAI name="Check" sAddr="81.32.3.3.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.3.4" />
                  <DAI name="orIdent" sAddr="81.32.3.3.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.3.3" />
                <DAI name="ctlNum" sAddr="81.32.3.3.6" />
                <DAI name="T" sAddr="81.32.3.3.7" />
                <DAI name="Test" sAddr="81.32.3.3.8" />
                <DAI name="Check" sAddr="81.32.3.3.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.3.4" />
                  <DAI name="orIdent" sAddr="81.32.3.3.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.3.3" />
                <DAI name="ctlNum" sAddr="81.32.3.3.6" />
                <DAI name="T" sAddr="81.32.3.3.7" />
                <DAI name="Test" sAddr="81.32.3.3.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.3.0" />
              <DAI name="q" sAddr="81.32.3.3.1" />
              <DAI name="t" sAddr="81.32.3.3.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>UnlockConn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="GOOSE BOConn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.4.4" />
                  <DAI name="orIdent" sAddr="81.32.3.4.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.4.3" />
                <DAI name="ctlNum" sAddr="81.32.3.4.6" />
                <DAI name="T" sAddr="81.32.3.4.7" />
                <DAI name="Test" sAddr="81.32.3.4.8" />
                <DAI name="Check" sAddr="81.32.3.4.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.4.4" />
                  <DAI name="orIdent" sAddr="81.32.3.4.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.4.3" />
                <DAI name="ctlNum" sAddr="81.32.3.4.6" />
                <DAI name="T" sAddr="81.32.3.4.7" />
                <DAI name="Test" sAddr="81.32.3.4.8" />
                <DAI name="Check" sAddr="81.32.3.4.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.4.4" />
                  <DAI name="orIdent" sAddr="81.32.3.4.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.4.3" />
                <DAI name="ctlNum" sAddr="81.32.3.4.6" />
                <DAI name="T" sAddr="81.32.3.4.7" />
                <DAI name="Test" sAddr="81.32.3.4.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.4.0" />
              <DAI name="q" sAddr="81.32.3.4.1" />
              <DAI name="t" sAddr="81.32.3.4.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOOSE BOConn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="VTFailAlarm1Conn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.5.4" />
                  <DAI name="orIdent" sAddr="81.32.3.5.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.5.3" />
                <DAI name="ctlNum" sAddr="81.32.3.5.6" />
                <DAI name="T" sAddr="81.32.3.5.7" />
                <DAI name="Test" sAddr="81.32.3.5.8" />
                <DAI name="Check" sAddr="81.32.3.5.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.5.4" />
                  <DAI name="orIdent" sAddr="81.32.3.5.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.5.3" />
                <DAI name="ctlNum" sAddr="81.32.3.5.6" />
                <DAI name="T" sAddr="81.32.3.5.7" />
                <DAI name="Test" sAddr="81.32.3.5.8" />
                <DAI name="Check" sAddr="81.32.3.5.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.5.4" />
                  <DAI name="orIdent" sAddr="81.32.3.5.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.5.3" />
                <DAI name="ctlNum" sAddr="81.32.3.5.6" />
                <DAI name="T" sAddr="81.32.3.5.7" />
                <DAI name="Test" sAddr="81.32.3.5.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.5.0" />
              <DAI name="q" sAddr="81.32.3.5.1" />
              <DAI name="t" sAddr="81.32.3.5.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>VTFailAlarm1Conn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="VTFailAlarm2Conn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.6.4" />
                  <DAI name="orIdent" sAddr="81.32.3.6.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.6.3" />
                <DAI name="ctlNum" sAddr="81.32.3.6.6" />
                <DAI name="T" sAddr="81.32.3.6.7" />
                <DAI name="Test" sAddr="81.32.3.6.8" />
                <DAI name="Check" sAddr="81.32.3.6.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.6.4" />
                  <DAI name="orIdent" sAddr="81.32.3.6.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.6.3" />
                <DAI name="ctlNum" sAddr="81.32.3.6.6" />
                <DAI name="T" sAddr="81.32.3.6.7" />
                <DAI name="Test" sAddr="81.32.3.6.8" />
                <DAI name="Check" sAddr="81.32.3.6.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.6.4" />
                  <DAI name="orIdent" sAddr="81.32.3.6.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.6.3" />
                <DAI name="ctlNum" sAddr="81.32.3.6.6" />
                <DAI name="T" sAddr="81.32.3.6.7" />
                <DAI name="Test" sAddr="81.32.3.6.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.6.0" />
              <DAI name="q" sAddr="81.32.3.6.1" />
              <DAI name="t" sAddr="81.32.3.6.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>VTFailAlarm2Conn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="CTFailAlarm1Conn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.7.4" />
                  <DAI name="orIdent" sAddr="81.32.3.7.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.7.3" />
                <DAI name="ctlNum" sAddr="81.32.3.7.6" />
                <DAI name="T" sAddr="81.32.3.7.7" />
                <DAI name="Test" sAddr="81.32.3.7.8" />
                <DAI name="Check" sAddr="81.32.3.7.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.7.4" />
                  <DAI name="orIdent" sAddr="81.32.3.7.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.7.3" />
                <DAI name="ctlNum" sAddr="81.32.3.7.6" />
                <DAI name="T" sAddr="81.32.3.7.7" />
                <DAI name="Test" sAddr="81.32.3.7.8" />
                <DAI name="Check" sAddr="81.32.3.7.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.7.4" />
                  <DAI name="orIdent" sAddr="81.32.3.7.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.7.3" />
                <DAI name="ctlNum" sAddr="81.32.3.7.6" />
                <DAI name="T" sAddr="81.32.3.7.7" />
                <DAI name="Test" sAddr="81.32.3.7.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.7.0" />
              <DAI name="q" sAddr="81.32.3.7.1" />
              <DAI name="t" sAddr="81.32.3.7.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>CTFailAlarm1Conn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="3U0OverLmtAlarm1Conn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.9.4" />
                  <DAI name="orIdent" sAddr="81.32.3.9.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.9.3" />
                <DAI name="ctlNum" sAddr="81.32.3.9.6" />
                <DAI name="T" sAddr="81.32.3.9.7" />
                <DAI name="Test" sAddr="81.32.3.9.8" />
                <DAI name="Check" sAddr="81.32.3.9.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.9.4" />
                  <DAI name="orIdent" sAddr="81.32.3.9.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.9.3" />
                <DAI name="ctlNum" sAddr="81.32.3.9.6" />
                <DAI name="T" sAddr="81.32.3.9.7" />
                <DAI name="Test" sAddr="81.32.3.9.8" />
                <DAI name="Check" sAddr="81.32.3.9.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.9.4" />
                  <DAI name="orIdent" sAddr="81.32.3.9.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.9.3" />
                <DAI name="ctlNum" sAddr="81.32.3.9.6" />
                <DAI name="T" sAddr="81.32.3.9.7" />
                <DAI name="Test" sAddr="81.32.3.9.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.9.0" />
              <DAI name="q" sAddr="81.32.3.9.1" />
              <DAI name="t" sAddr="81.32.3.9.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>3U0OverLmtAlarm1Conn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="3U0OverLmtAlarm2Conn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.10.4" />
                  <DAI name="orIdent" sAddr="81.32.3.10.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.10.3" />
                <DAI name="ctlNum" sAddr="81.32.3.10.6" />
                <DAI name="T" sAddr="81.32.3.10.7" />
                <DAI name="Test" sAddr="81.32.3.10.8" />
                <DAI name="Check" sAddr="81.32.3.10.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.10.4" />
                  <DAI name="orIdent" sAddr="81.32.3.10.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.10.3" />
                <DAI name="ctlNum" sAddr="81.32.3.10.6" />
                <DAI name="T" sAddr="81.32.3.10.7" />
                <DAI name="Test" sAddr="81.32.3.10.8" />
                <DAI name="Check" sAddr="81.32.3.10.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.10.4" />
                  <DAI name="orIdent" sAddr="81.32.3.10.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.10.3" />
                <DAI name="ctlNum" sAddr="81.32.3.10.6" />
                <DAI name="T" sAddr="81.32.3.10.7" />
                <DAI name="Test" sAddr="81.32.3.10.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.10.0" />
              <DAI name="q" sAddr="81.32.3.10.1" />
              <DAI name="t" sAddr="81.32.3.10.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>3U0OverLmtAlarm2Conn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="3I0OverLmtAlarm1Conn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.11.4" />
                  <DAI name="orIdent" sAddr="81.32.3.11.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.11.3" />
                <DAI name="ctlNum" sAddr="81.32.3.11.6" />
                <DAI name="T" sAddr="81.32.3.11.7" />
                <DAI name="Test" sAddr="81.32.3.11.8" />
                <DAI name="Check" sAddr="81.32.3.11.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.11.4" />
                  <DAI name="orIdent" sAddr="81.32.3.11.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.11.3" />
                <DAI name="ctlNum" sAddr="81.32.3.11.6" />
                <DAI name="T" sAddr="81.32.3.11.7" />
                <DAI name="Test" sAddr="81.32.3.11.8" />
                <DAI name="Check" sAddr="81.32.3.11.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.11.4" />
                  <DAI name="orIdent" sAddr="81.32.3.11.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.11.3" />
                <DAI name="ctlNum" sAddr="81.32.3.11.6" />
                <DAI name="T" sAddr="81.32.3.11.7" />
                <DAI name="Test" sAddr="81.32.3.11.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.11.0" />
              <DAI name="q" sAddr="81.32.3.11.1" />
              <DAI name="t" sAddr="81.32.3.11.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>3I0OverLmtAlarm1Conn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="TapAdjConn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.13.4" />
                  <DAI name="orIdent" sAddr="81.32.3.13.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.13.3" />
                <DAI name="ctlNum" sAddr="81.32.3.13.6" />
                <DAI name="T" sAddr="81.32.3.13.7" />
                <DAI name="Test" sAddr="81.32.3.13.8" />
                <DAI name="Check" sAddr="81.32.3.13.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.13.4" />
                  <DAI name="orIdent" sAddr="81.32.3.13.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.13.3" />
                <DAI name="ctlNum" sAddr="81.32.3.13.6" />
                <DAI name="T" sAddr="81.32.3.13.7" />
                <DAI name="Test" sAddr="81.32.3.13.8" />
                <DAI name="Check" sAddr="81.32.3.13.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.13.4" />
                  <DAI name="orIdent" sAddr="81.32.3.13.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.13.3" />
                <DAI name="ctlNum" sAddr="81.32.3.13.6" />
                <DAI name="T" sAddr="81.32.3.13.7" />
                <DAI name="Test" sAddr="81.32.3.13.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.13.0" />
              <DAI name="q" sAddr="81.32.3.13.1" />
              <DAI name="t" sAddr="81.32.3.13.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>TapAdjConn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="SyncFcnConn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.14.4" />
                  <DAI name="orIdent" sAddr="81.32.3.14.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.14.3" />
                <DAI name="ctlNum" sAddr="81.32.3.14.6" />
                <DAI name="T" sAddr="81.32.3.14.7" />
                <DAI name="Test" sAddr="81.32.3.14.8" />
                <DAI name="Check" sAddr="81.32.3.14.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.14.4" />
                  <DAI name="orIdent" sAddr="81.32.3.14.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.14.3" />
                <DAI name="ctlNum" sAddr="81.32.3.14.6" />
                <DAI name="T" sAddr="81.32.3.14.7" />
                <DAI name="Test" sAddr="81.32.3.14.8" />
                <DAI name="Check" sAddr="81.32.3.14.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.14.4" />
                  <DAI name="orIdent" sAddr="81.32.3.14.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.14.3" />
                <DAI name="ctlNum" sAddr="81.32.3.14.6" />
                <DAI name="T" sAddr="81.32.3.14.7" />
                <DAI name="Test" sAddr="81.32.3.14.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.14.0" />
              <DAI name="q" sAddr="81.32.3.14.1" />
              <DAI name="t" sAddr="81.32.3.14.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>SyncFcnConn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="SyncChkConn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.15.4" />
                  <DAI name="orIdent" sAddr="81.32.3.15.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.15.3" />
                <DAI name="ctlNum" sAddr="81.32.3.15.6" />
                <DAI name="T" sAddr="81.32.3.15.7" />
                <DAI name="Test" sAddr="81.32.3.15.8" />
                <DAI name="Check" sAddr="81.32.3.15.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.15.4" />
                  <DAI name="orIdent" sAddr="81.32.3.15.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.15.3" />
                <DAI name="ctlNum" sAddr="81.32.3.15.6" />
                <DAI name="T" sAddr="81.32.3.15.7" />
                <DAI name="Test" sAddr="81.32.3.15.8" />
                <DAI name="Check" sAddr="81.32.3.15.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.15.4" />
                  <DAI name="orIdent" sAddr="81.32.3.15.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.15.3" />
                <DAI name="ctlNum" sAddr="81.32.3.15.6" />
                <DAI name="T" sAddr="81.32.3.15.7" />
                <DAI name="Test" sAddr="81.32.3.15.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.15.0" />
              <DAI name="q" sAddr="81.32.3.15.1" />
              <DAI name="t" sAddr="81.32.3.15.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>SyncChkConn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="DeadVoltChkConn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.16.4" />
                  <DAI name="orIdent" sAddr="81.32.3.16.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.16.3" />
                <DAI name="ctlNum" sAddr="81.32.3.16.6" />
                <DAI name="T" sAddr="81.32.3.16.7" />
                <DAI name="Test" sAddr="81.32.3.16.8" />
                <DAI name="Check" sAddr="81.32.3.16.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.16.4" />
                  <DAI name="orIdent" sAddr="81.32.3.16.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.16.3" />
                <DAI name="ctlNum" sAddr="81.32.3.16.6" />
                <DAI name="T" sAddr="81.32.3.16.7" />
                <DAI name="Test" sAddr="81.32.3.16.8" />
                <DAI name="Check" sAddr="81.32.3.16.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.16.4" />
                  <DAI name="orIdent" sAddr="81.32.3.16.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.16.3" />
                <DAI name="ctlNum" sAddr="81.32.3.16.6" />
                <DAI name="T" sAddr="81.32.3.16.7" />
                <DAI name="Test" sAddr="81.32.3.16.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.16.0" />
              <DAI name="q" sAddr="81.32.3.16.1" />
              <DAI name="t" sAddr="81.32.3.16.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>DeadVoltChkConn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="QuasiSyncConn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.17.4" />
                  <DAI name="orIdent" sAddr="81.32.3.17.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.17.3" />
                <DAI name="ctlNum" sAddr="81.32.3.17.6" />
                <DAI name="T" sAddr="81.32.3.17.7" />
                <DAI name="Test" sAddr="81.32.3.17.8" />
                <DAI name="Check" sAddr="81.32.3.17.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.17.4" />
                  <DAI name="orIdent" sAddr="81.32.3.17.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.17.3" />
                <DAI name="ctlNum" sAddr="81.32.3.17.6" />
                <DAI name="T" sAddr="81.32.3.17.7" />
                <DAI name="Test" sAddr="81.32.3.17.8" />
                <DAI name="Check" sAddr="81.32.3.17.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.17.4" />
                  <DAI name="orIdent" sAddr="81.32.3.17.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.17.3" />
                <DAI name="ctlNum" sAddr="81.32.3.17.6" />
                <DAI name="T" sAddr="81.32.3.17.7" />
                <DAI name="Test" sAddr="81.32.3.17.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.17.0" />
              <DAI name="q" sAddr="81.32.3.17.1" />
              <DAI name="t" sAddr="81.32.3.17.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>QuasiSyncConn</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="SyncNodeFixedModeConn">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.18.4" />
                  <DAI name="orIdent" sAddr="81.32.3.18.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.18.3" />
                <DAI name="ctlNum" sAddr="81.32.3.18.6" />
                <DAI name="T" sAddr="81.32.3.18.7" />
                <DAI name="Test" sAddr="81.32.3.18.8" />
                <DAI name="Check" sAddr="81.32.3.18.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.18.4" />
                  <DAI name="orIdent" sAddr="81.32.3.18.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.18.3" />
                <DAI name="ctlNum" sAddr="81.32.3.18.6" />
                <DAI name="T" sAddr="81.32.3.18.7" />
                <DAI name="Test" sAddr="81.32.3.18.8" />
                <DAI name="Check" sAddr="81.32.3.18.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.32.3.18.4" />
                  <DAI name="orIdent" sAddr="81.32.3.18.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.32.3.18.3" />
                <DAI name="ctlNum" sAddr="81.32.3.18.6" />
                <DAI name="T" sAddr="81.32.3.18.7" />
                <DAI name="Test" sAddr="81.32.3.18.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.32.3.18.0" />
              <DAI name="q" sAddr="81.32.3.18.1" />
              <DAI name="t" sAddr="81.32.3.18.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>SyncNodeFixedModeConn</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CTRL" desc="Control">
          <LN0 lnClass="LLN0" lnType="SF_CSD_V2.00_LLN0" inst="" desc="General">
            <DataSet name="dsDin1" desc="HardBI">
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind13" />
            </DataSet>
            <DataSet name="dsDin2" desc="GOOSEBI">
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind32" />
            </DataSet>
            <DataSet name="dsDin3" desc="IntermedRelay">
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="Mid" lnInst="1" doName="Ind32" />
            </DataSet>
            <DataSet name="dsDin" desc="Telesignal">
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" prefix="Tap" lnInst="1" doName="TapChg" />
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" prefix="Tap" lnInst="1" doName="TapChgA" />
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" prefix="Tap" lnInst="1" doName="TapChgB" />
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" prefix="Tap" lnInst="1" doName="TapChgC" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="CB" lnInst="6" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="CB" lnInst="6" doName="PosA" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="CB" lnInst="6" doName="PosB" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="CB" lnInst="6" doName="PosC" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="7" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="8" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="9" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="10" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="11" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="12" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="13" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="14" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="15" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="16" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="17" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="18" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="19" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="20" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="21" doName="Pos" />
            </DataSet>
            <DataSet name="dsInterLock" desc="InterLockState">
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="1" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="1" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="1" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="2" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="2" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="2" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="3" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="3" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="3" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="4" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="4" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="4" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="5" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="5" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="5" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="6" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="6" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="6" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="7" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="7" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="7" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="8" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="8" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="8" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="9" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="9" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="9" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="10" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="10" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="10" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="11" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="11" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="11" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="12" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="12" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="12" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="13" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="13" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="13" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="14" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="14" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="14" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="15" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="15" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="15" doName="EnaOp" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="16" doName="EnaOpn" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="16" doName="EnaCls" />
              <FCDA ldInst="CTRL" lnClass="CILO" fc="ST" prefix="" lnInst="16" doName="EnaOp" />
            </DataSet>
            <DataSet name="dsLog1" desc="CtrlDevLog1">
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" prefix="Tap" lnInst="1" doName="TapChg" />
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" prefix="Tap" lnInst="1" doName="TapChgA" />
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" prefix="Tap" lnInst="1" doName="TapChgB" />
              <FCDA ldInst="CTRL" lnClass="ATCC" fc="ST" prefix="Tap" lnInst="1" doName="TapChgC" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="CB" lnInst="6" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="CB" lnInst="6" doName="PosA" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="CB" lnInst="6" doName="PosB" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="CB" lnInst="6" doName="PosC" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="7" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="8" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="9" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="10" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="11" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="12" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="13" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="14" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="15" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="16" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="17" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="18" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="19" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="20" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="CSWI" fc="ST" prefix="Rc" lnInst="21" doName="Pos" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInD" lnInst="2" doName="DPCSO32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="1" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="2" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="3" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="4" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="5" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="6" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="7" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinInS" lnInst="8" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind13" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind14" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind15" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind16" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind17" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind18" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind19" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind20" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind21" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind22" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind23" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind24" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind25" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind26" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind27" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind28" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind29" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind30" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind31" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="1" doName="Ind32" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind1" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind2" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind3" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind4" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind5" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind6" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind7" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind8" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind9" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind10" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind11" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind12" />
              <FCDA ldInst="CTRL" lnClass="GGIO" fc="ST" prefix="BinIn" lnInst="2" doName="Ind13" />
            </DataSet>
            <ReportControl name="brcbDinA" confRev="1" datSet="dsDin1" intgPd="0" rptID="CTRL/LLN0$BR$brcbDinA" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbDinB" confRev="1" datSet="dsDin2" intgPd="0" rptID="CTRL/LLN0$BR$brcbDinB" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbDinC" confRev="1" datSet="dsDin3" intgPd="0" rptID="CTRL/LLN0$BR$brcbDinC" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbDin" confRev="1" datSet="dsDin" intgPd="0" rptID="CTRL/LLN0$BR$brcbDin" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="brcbInterLock" confRev="1" datSet="dsInterLock" intgPd="0" rptID="CTRL/LLN0$BR$brcbInterLock" buffered="true">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <LogControl name="LcbLogA" logName="CTRL" datSet="dsLog1" logEna="true" reasonCode="true" intgPd="180000">
              <TrgOps dchg="true" qchg="false" dupd="false" period="false" />
            </LogControl>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="SF_CSD_V2.00_LPHD" inst="1" prefix="" desc="device">
            <DOI name="PhyNam" desc="IEDType">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
              <DAI name="swRev" sAddr="96.1.4.15.0" />
              <DAI name="model" sAddr="96.1.4.9.0" />
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy" desc="Proxy">
              <DAI name="dU">
                <Val>Proxy</Val>
              </DAI>
            </DOI>
            <DOI name="ActSetGrp" desc="SetGrpNo">
              <DAI name="dU">
                <Val>SetGrpNo</Val>
              </DAI>
            </DOI>
            <DOI name="DevName" desc="ProtectedEquip">
              <DAI name="dU">
                <Val>ProtectedEquip</Val>
              </DAI>
            </DOI>
            <DOI name="DevAddr" desc="IEDAddr">
              <DAI name="dU">
                <Val>IEDAddr</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddrNetA" desc="IPAddrNetA">
              <DAI name="dU">
                <Val>IPAddrNetA</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddrNetB" desc="IPAddrNetB">
              <DAI name="dU">
                <Val>IPAddrNetB</Val>
              </DAI>
            </DOI>
            <DOI name="IPAddrNetC" desc="IPAddrNetC">
              <DAI name="dU">
                <Val>IPAddrNetC</Val>
              </DAI>
            </DOI>
            <DOI name="TimeMode" desc="TimeSyncMode">
              <DAI name="dU">
                <Val>TimeSyncMode</Val>
              </DAI>
            </DOI>
            <DOI name="StaName" desc="StationName">
              <DAI name="dU">
                <Val>StationName</Val>
              </DAI>
            </DOI>
            <DOI name="EquipTime" desc="IEDTime">
              <DAI name="dU">
                <Val>IEDTime</Val>
              </DAI>
            </DOI>
            <DOI name="IEDPinCrc" desc="IEDProcessLvlVrTrmlCRC">
              <DAI name="dU">
                <Val>IEDProcessLvlVrTrmlCRC</Val>
              </DAI>
            </DOI>
            <DOI name="SASPinCrc" desc="StationProcLvlVrTrmlCRC">
              <DAI name="dU">
                <Val>StationProcLvlVrTrmlCRC</Val>
              </DAI>
            </DOI>
            <DOI name="IEDPinTime" desc="IEDTime">
              <DAI name="dU">
                <Val>IEDTime</Val>
              </DAI>
            </DOI>
            <DOI name="ActSGST" desc="当前SetGrpNo">
              <DAI name="dU">
                <Val>当前SetGrpNo</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ATCC" lnType="SF_CSD_V2.00_ATCC_1" inst="1" prefix="Tap" desc="Tap">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="TapChg" desc="Tap">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.1.4" />
                  <DAI name="orIdent" sAddr="81.49.1.1.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.1.3" />
                <DAI name="ctlNum" sAddr="81.49.1.1.6" />
                <DAI name="T" sAddr="81.49.1.1.7" />
                <DAI name="Test" sAddr="81.49.1.1.8" />
                <DAI name="Check" sAddr="81.49.1.1.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.1.4" />
                  <DAI name="orIdent" sAddr="81.49.1.1.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.1.3" />
                <DAI name="ctlNum" sAddr="81.49.1.1.6" />
                <DAI name="T" sAddr="81.49.1.1.7" />
                <DAI name="Test" sAddr="81.49.1.1.8" />
                <DAI name="Check" sAddr="81.49.1.1.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.1.4" />
                  <DAI name="orIdent" sAddr="81.49.1.1.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.1.3" />
                <DAI name="ctlNum" sAddr="81.49.1.1.6" />
                <DAI name="T" sAddr="81.49.1.1.7" />
                <DAI name="Test" sAddr="81.49.1.1.8" />
              </SDI>
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="81.67.1.1.0" />
              </SDI>
              <DAI name="q" sAddr="81.67.1.1.1" />
              <DAI name="t" sAddr="81.67.1.1.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>Tap</Val>
              </DAI>
            </DOI>
            <DOI name="TapChgA" desc="GOTap1">
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="81.67.1.2.0" />
              </SDI>
              <DAI name="q" sAddr="81.67.1.2.1" />
              <DAI name="t" sAddr="81.67.1.2.2" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOTap1</Val>
              </DAI>
            </DOI>
            <DOI name="TapChgB" desc="GOTap2">
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="81.67.1.3.0" />
              </SDI>
              <DAI name="q" sAddr="81.67.1.3.1" />
              <DAI name="t" sAddr="81.67.1.3.2" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOTap2</Val>
              </DAI>
            </DOI>
            <DOI name="TapChgC" desc="GOTap3">
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="81.67.1.4.0" />
              </SDI>
              <DAI name="q" sAddr="81.67.1.4.1" />
              <DAI name="t" sAddr="81.67.1.4.2" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOTap3</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="6" prefix="CB" desc="CB">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="CB">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.6.4" />
                  <DAI name="orIdent" sAddr="81.49.1.6.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.6.3" />
                <DAI name="ctlNum" sAddr="81.49.1.6.6" />
                <DAI name="T" sAddr="81.49.1.6.7" />
                <DAI name="Test" sAddr="81.49.1.6.8" />
                <DAI name="Check" sAddr="81.49.1.6.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.6.4" />
                  <DAI name="orIdent" sAddr="81.49.1.6.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.6.3" />
                <DAI name="ctlNum" sAddr="81.49.1.6.6" />
                <DAI name="T" sAddr="81.49.1.6.7" />
                <DAI name="Test" sAddr="81.49.1.6.8" />
                <DAI name="Check" sAddr="81.49.1.6.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.6.4" />
                  <DAI name="orIdent" sAddr="81.49.1.6.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.6.3" />
                <DAI name="ctlNum" sAddr="81.49.1.6.6" />
                <DAI name="T" sAddr="81.49.1.6.7" />
                <DAI name="Test" sAddr="81.49.1.6.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.30.2.1.0" />
              <DAI name="q" sAddr="81.30.2.1.1" />
              <DAI name="t" sAddr="81.30.2.1.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>CB</Val>
              </DAI>
            </DOI>
            <DOI name="PosA" desc="CBPhAPosn">
              <DAI name="stVal" sAddr="81.239.1.2.0" />
              <DAI name="q" sAddr="81.239.1.2.1" />
              <DAI name="t" sAddr="81.239.1.2.2" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBPhAPosn</Val>
              </DAI>
            </DOI>
            <DOI name="PosB" desc="CBPhBPosn">
              <DAI name="stVal" sAddr="81.239.1.3.0" />
              <DAI name="q" sAddr="81.239.1.3.1" />
              <DAI name="t" sAddr="81.239.1.3.2" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBPhBPosn</Val>
              </DAI>
            </DOI>
            <DOI name="PosC" desc="CBPhCPosn">
              <DAI name="stVal" sAddr="81.239.1.4.0" />
              <DAI name="q" sAddr="81.239.1.4.1" />
              <DAI name="t" sAddr="81.239.1.4.2" />
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBPhCPosn</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="7" prefix="Rc" desc="1G">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="1G">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.7.4" />
                  <DAI name="orIdent" sAddr="81.49.1.7.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.7.3" />
                <DAI name="ctlNum" sAddr="81.49.1.7.6" />
                <DAI name="T" sAddr="81.49.1.7.7" />
                <DAI name="Test" sAddr="81.49.1.7.8" />
                <DAI name="Check" sAddr="81.49.1.7.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.7.4" />
                  <DAI name="orIdent" sAddr="81.49.1.7.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.7.3" />
                <DAI name="ctlNum" sAddr="81.49.1.7.6" />
                <DAI name="T" sAddr="81.49.1.7.7" />
                <DAI name="Test" sAddr="81.49.1.7.8" />
                <DAI name="Check" sAddr="81.49.1.7.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.7.4" />
                  <DAI name="orIdent" sAddr="81.49.1.7.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.7.3" />
                <DAI name="ctlNum" sAddr="81.49.1.7.6" />
                <DAI name="T" sAddr="81.49.1.7.7" />
                <DAI name="Test" sAddr="81.49.1.7.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.5.0" />
              <DAI name="q" sAddr="81.239.1.5.1" />
              <DAI name="t" sAddr="81.239.1.5.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>1G</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="8" prefix="Rc" desc="2G">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="2G">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.8.4" />
                  <DAI name="orIdent" sAddr="81.49.1.8.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.8.3" />
                <DAI name="ctlNum" sAddr="81.49.1.8.6" />
                <DAI name="T" sAddr="81.49.1.8.7" />
                <DAI name="Test" sAddr="81.49.1.8.8" />
                <DAI name="Check" sAddr="81.49.1.8.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.8.4" />
                  <DAI name="orIdent" sAddr="81.49.1.8.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.8.3" />
                <DAI name="ctlNum" sAddr="81.49.1.8.6" />
                <DAI name="T" sAddr="81.49.1.8.7" />
                <DAI name="Test" sAddr="81.49.1.8.8" />
                <DAI name="Check" sAddr="81.49.1.8.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.8.4" />
                  <DAI name="orIdent" sAddr="81.49.1.8.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.8.3" />
                <DAI name="ctlNum" sAddr="81.49.1.8.6" />
                <DAI name="T" sAddr="81.49.1.8.7" />
                <DAI name="Test" sAddr="81.49.1.8.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.6.0" />
              <DAI name="q" sAddr="81.239.1.6.1" />
              <DAI name="t" sAddr="81.239.1.6.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>2G</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="9" prefix="Rc" desc="3G">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="3G">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.9.4" />
                  <DAI name="orIdent" sAddr="81.49.1.9.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.9.3" />
                <DAI name="ctlNum" sAddr="81.49.1.9.6" />
                <DAI name="T" sAddr="81.49.1.9.7" />
                <DAI name="Test" sAddr="81.49.1.9.8" />
                <DAI name="Check" sAddr="81.49.1.9.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.9.4" />
                  <DAI name="orIdent" sAddr="81.49.1.9.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.9.3" />
                <DAI name="ctlNum" sAddr="81.49.1.9.6" />
                <DAI name="T" sAddr="81.49.1.9.7" />
                <DAI name="Test" sAddr="81.49.1.9.8" />
                <DAI name="Check" sAddr="81.49.1.9.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.9.4" />
                  <DAI name="orIdent" sAddr="81.49.1.9.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.9.3" />
                <DAI name="ctlNum" sAddr="81.49.1.9.6" />
                <DAI name="T" sAddr="81.49.1.9.7" />
                <DAI name="Test" sAddr="81.49.1.9.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.7.0" />
              <DAI name="q" sAddr="81.239.1.7.1" />
              <DAI name="t" sAddr="81.239.1.7.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>3G</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="10" prefix="Rc" desc="4G">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="4G">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.10.4" />
                  <DAI name="orIdent" sAddr="81.49.1.10.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.10.3" />
                <DAI name="ctlNum" sAddr="81.49.1.10.6" />
                <DAI name="T" sAddr="81.49.1.10.7" />
                <DAI name="Test" sAddr="81.49.1.10.8" />
                <DAI name="Check" sAddr="81.49.1.10.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.10.4" />
                  <DAI name="orIdent" sAddr="81.49.1.10.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.10.3" />
                <DAI name="ctlNum" sAddr="81.49.1.10.6" />
                <DAI name="T" sAddr="81.49.1.10.7" />
                <DAI name="Test" sAddr="81.49.1.10.8" />
                <DAI name="Check" sAddr="81.49.1.10.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.10.4" />
                  <DAI name="orIdent" sAddr="81.49.1.10.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.10.3" />
                <DAI name="ctlNum" sAddr="81.49.1.10.6" />
                <DAI name="T" sAddr="81.49.1.10.7" />
                <DAI name="Test" sAddr="81.49.1.10.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.8.0" />
              <DAI name="q" sAddr="81.239.1.8.1" />
              <DAI name="t" sAddr="81.239.1.8.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>4G</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="11" prefix="Rc" desc="1GD">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="1GD">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.11.4" />
                  <DAI name="orIdent" sAddr="81.49.1.11.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.11.3" />
                <DAI name="ctlNum" sAddr="81.49.1.11.6" />
                <DAI name="T" sAddr="81.49.1.11.7" />
                <DAI name="Test" sAddr="81.49.1.11.8" />
                <DAI name="Check" sAddr="81.49.1.11.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.11.4" />
                  <DAI name="orIdent" sAddr="81.49.1.11.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.11.3" />
                <DAI name="ctlNum" sAddr="81.49.1.11.6" />
                <DAI name="T" sAddr="81.49.1.11.7" />
                <DAI name="Test" sAddr="81.49.1.11.8" />
                <DAI name="Check" sAddr="81.49.1.11.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.11.4" />
                  <DAI name="orIdent" sAddr="81.49.1.11.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.11.3" />
                <DAI name="ctlNum" sAddr="81.49.1.11.6" />
                <DAI name="T" sAddr="81.49.1.11.7" />
                <DAI name="Test" sAddr="81.49.1.11.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.9.0" />
              <DAI name="q" sAddr="81.239.1.9.1" />
              <DAI name="t" sAddr="81.239.1.9.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>1GD</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="12" prefix="Rc" desc="2GD">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="2GD">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.12.4" />
                  <DAI name="orIdent" sAddr="81.49.1.12.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.12.3" />
                <DAI name="ctlNum" sAddr="81.49.1.12.6" />
                <DAI name="T" sAddr="81.49.1.12.7" />
                <DAI name="Test" sAddr="81.49.1.12.8" />
                <DAI name="Check" sAddr="81.49.1.12.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.12.4" />
                  <DAI name="orIdent" sAddr="81.49.1.12.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.12.3" />
                <DAI name="ctlNum" sAddr="81.49.1.12.6" />
                <DAI name="T" sAddr="81.49.1.12.7" />
                <DAI name="Test" sAddr="81.49.1.12.8" />
                <DAI name="Check" sAddr="81.49.1.12.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.12.4" />
                  <DAI name="orIdent" sAddr="81.49.1.12.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.12.3" />
                <DAI name="ctlNum" sAddr="81.49.1.12.6" />
                <DAI name="T" sAddr="81.49.1.12.7" />
                <DAI name="Test" sAddr="81.49.1.12.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.10.0" />
              <DAI name="q" sAddr="81.239.1.10.1" />
              <DAI name="t" sAddr="81.239.1.10.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>2GD</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="13" prefix="Rc" desc="3GD">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="3GD">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.13.4" />
                  <DAI name="orIdent" sAddr="81.49.1.13.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.13.3" />
                <DAI name="ctlNum" sAddr="81.49.1.13.6" />
                <DAI name="T" sAddr="81.49.1.13.7" />
                <DAI name="Test" sAddr="81.49.1.13.8" />
                <DAI name="Check" sAddr="81.49.1.13.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.13.4" />
                  <DAI name="orIdent" sAddr="81.49.1.13.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.13.3" />
                <DAI name="ctlNum" sAddr="81.49.1.13.6" />
                <DAI name="T" sAddr="81.49.1.13.7" />
                <DAI name="Test" sAddr="81.49.1.13.8" />
                <DAI name="Check" sAddr="81.49.1.13.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.13.4" />
                  <DAI name="orIdent" sAddr="81.49.1.13.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.13.3" />
                <DAI name="ctlNum" sAddr="81.49.1.13.6" />
                <DAI name="T" sAddr="81.49.1.13.7" />
                <DAI name="Test" sAddr="81.49.1.13.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.11.0" />
              <DAI name="q" sAddr="81.239.1.11.1" />
              <DAI name="t" sAddr="81.239.1.11.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>3GD</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="14" prefix="Rc" desc="4GD">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="4GD">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.14.4" />
                  <DAI name="orIdent" sAddr="81.49.1.14.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.14.3" />
                <DAI name="ctlNum" sAddr="81.49.1.14.6" />
                <DAI name="T" sAddr="81.49.1.14.7" />
                <DAI name="Test" sAddr="81.49.1.14.8" />
                <DAI name="Check" sAddr="81.49.1.14.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.14.4" />
                  <DAI name="orIdent" sAddr="81.49.1.14.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.14.3" />
                <DAI name="ctlNum" sAddr="81.49.1.14.6" />
                <DAI name="T" sAddr="81.49.1.14.7" />
                <DAI name="Test" sAddr="81.49.1.14.8" />
                <DAI name="Check" sAddr="81.49.1.14.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.14.4" />
                  <DAI name="orIdent" sAddr="81.49.1.14.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.14.3" />
                <DAI name="ctlNum" sAddr="81.49.1.14.6" />
                <DAI name="T" sAddr="81.49.1.14.7" />
                <DAI name="Test" sAddr="81.49.1.14.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.12.0" />
              <DAI name="q" sAddr="81.239.1.12.1" />
              <DAI name="t" sAddr="81.239.1.12.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>4GD</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="15" prefix="Rc" desc="Object10">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Object10">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.15.4" />
                  <DAI name="orIdent" sAddr="81.49.1.15.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.15.3" />
                <DAI name="ctlNum" sAddr="81.49.1.15.6" />
                <DAI name="T" sAddr="81.49.1.15.7" />
                <DAI name="Test" sAddr="81.49.1.15.8" />
                <DAI name="Check" sAddr="81.49.1.15.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.15.4" />
                  <DAI name="orIdent" sAddr="81.49.1.15.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.15.3" />
                <DAI name="ctlNum" sAddr="81.49.1.15.6" />
                <DAI name="T" sAddr="81.49.1.15.7" />
                <DAI name="Test" sAddr="81.49.1.15.8" />
                <DAI name="Check" sAddr="81.49.1.15.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.15.4" />
                  <DAI name="orIdent" sAddr="81.49.1.15.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.15.3" />
                <DAI name="ctlNum" sAddr="81.49.1.15.6" />
                <DAI name="T" sAddr="81.49.1.15.7" />
                <DAI name="Test" sAddr="81.49.1.15.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.13.0" />
              <DAI name="q" sAddr="81.239.1.13.1" />
              <DAI name="t" sAddr="81.239.1.13.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>Object10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="16" prefix="Rc" desc="Object11">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Object11">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.16.4" />
                  <DAI name="orIdent" sAddr="81.49.1.16.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.16.3" />
                <DAI name="ctlNum" sAddr="81.49.1.16.6" />
                <DAI name="T" sAddr="81.49.1.16.7" />
                <DAI name="Test" sAddr="81.49.1.16.8" />
                <DAI name="Check" sAddr="81.49.1.16.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.16.4" />
                  <DAI name="orIdent" sAddr="81.49.1.16.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.16.3" />
                <DAI name="ctlNum" sAddr="81.49.1.16.6" />
                <DAI name="T" sAddr="81.49.1.16.7" />
                <DAI name="Test" sAddr="81.49.1.16.8" />
                <DAI name="Check" sAddr="81.49.1.16.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.16.4" />
                  <DAI name="orIdent" sAddr="81.49.1.16.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.16.3" />
                <DAI name="ctlNum" sAddr="81.49.1.16.6" />
                <DAI name="T" sAddr="81.49.1.16.7" />
                <DAI name="Test" sAddr="81.49.1.16.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.14.0" />
              <DAI name="q" sAddr="81.239.1.14.1" />
              <DAI name="t" sAddr="81.239.1.14.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>Object11</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="17" prefix="Rc" desc="Object12">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Object12">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.17.4" />
                  <DAI name="orIdent" sAddr="81.49.1.17.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.17.3" />
                <DAI name="ctlNum" sAddr="81.49.1.17.6" />
                <DAI name="T" sAddr="81.49.1.17.7" />
                <DAI name="Test" sAddr="81.49.1.17.8" />
                <DAI name="Check" sAddr="81.49.1.17.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.17.4" />
                  <DAI name="orIdent" sAddr="81.49.1.17.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.17.3" />
                <DAI name="ctlNum" sAddr="81.49.1.17.6" />
                <DAI name="T" sAddr="81.49.1.17.7" />
                <DAI name="Test" sAddr="81.49.1.17.8" />
                <DAI name="Check" sAddr="81.49.1.17.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.17.4" />
                  <DAI name="orIdent" sAddr="81.49.1.17.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.17.3" />
                <DAI name="ctlNum" sAddr="81.49.1.17.6" />
                <DAI name="T" sAddr="81.49.1.17.7" />
                <DAI name="Test" sAddr="81.49.1.17.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.15.0" />
              <DAI name="q" sAddr="81.239.1.15.1" />
              <DAI name="t" sAddr="81.239.1.15.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>Object12</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="18" prefix="Rc" desc="Object13">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Object13">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.18.4" />
                  <DAI name="orIdent" sAddr="81.49.1.18.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.18.3" />
                <DAI name="ctlNum" sAddr="81.49.1.18.6" />
                <DAI name="T" sAddr="81.49.1.18.7" />
                <DAI name="Test" sAddr="81.49.1.18.8" />
                <DAI name="Check" sAddr="81.49.1.18.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.18.4" />
                  <DAI name="orIdent" sAddr="81.49.1.18.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.18.3" />
                <DAI name="ctlNum" sAddr="81.49.1.18.6" />
                <DAI name="T" sAddr="81.49.1.18.7" />
                <DAI name="Test" sAddr="81.49.1.18.8" />
                <DAI name="Check" sAddr="81.49.1.18.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.18.4" />
                  <DAI name="orIdent" sAddr="81.49.1.18.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.18.3" />
                <DAI name="ctlNum" sAddr="81.49.1.18.6" />
                <DAI name="T" sAddr="81.49.1.18.7" />
                <DAI name="Test" sAddr="81.49.1.18.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.239.1.16.0" />
              <DAI name="q" sAddr="81.239.1.16.1" />
              <DAI name="t" sAddr="81.239.1.16.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>Object13</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="19" prefix="Rc" desc="Object14">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Object14">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.19.4" />
                  <DAI name="orIdent" sAddr="81.49.1.19.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.19.3" />
                <DAI name="ctlNum" sAddr="81.49.1.19.6" />
                <DAI name="T" sAddr="81.49.1.19.7" />
                <DAI name="Test" sAddr="81.49.1.19.8" />
                <DAI name="Check" sAddr="81.49.1.19.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.19.4" />
                  <DAI name="orIdent" sAddr="81.49.1.19.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.19.3" />
                <DAI name="ctlNum" sAddr="81.49.1.19.6" />
                <DAI name="T" sAddr="81.49.1.19.7" />
                <DAI name="Test" sAddr="81.49.1.19.8" />
                <DAI name="Check" sAddr="81.49.1.19.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.19.4" />
                  <DAI name="orIdent" sAddr="81.49.1.19.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.19.3" />
                <DAI name="ctlNum" sAddr="81.49.1.19.6" />
                <DAI name="T" sAddr="81.49.1.19.7" />
                <DAI name="Test" sAddr="81.49.1.19.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.3.2.1.0" />
              <DAI name="q" sAddr="81.3.2.1.1" />
              <DAI name="t" sAddr="81.3.2.1.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>Object14</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="20" prefix="Rc" desc="Object15">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Object15">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.20.4" />
                  <DAI name="orIdent" sAddr="81.49.1.20.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.20.3" />
                <DAI name="ctlNum" sAddr="81.49.1.20.6" />
                <DAI name="T" sAddr="81.49.1.20.7" />
                <DAI name="Test" sAddr="81.49.1.20.8" />
                <DAI name="Check" sAddr="81.49.1.20.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.20.4" />
                  <DAI name="orIdent" sAddr="81.49.1.20.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.20.3" />
                <DAI name="ctlNum" sAddr="81.49.1.20.6" />
                <DAI name="T" sAddr="81.49.1.20.7" />
                <DAI name="Test" sAddr="81.49.1.20.8" />
                <DAI name="Check" sAddr="81.49.1.20.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.20.4" />
                  <DAI name="orIdent" sAddr="81.49.1.20.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.20.3" />
                <DAI name="ctlNum" sAddr="81.49.1.20.6" />
                <DAI name="T" sAddr="81.49.1.20.7" />
                <DAI name="Test" sAddr="81.49.1.20.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.3.2.3.0" />
              <DAI name="q" sAddr="81.3.2.3.1" />
              <DAI name="t" sAddr="81.3.2.3.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>Object15</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="21" prefix="Rc" desc="Object16">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="Object16">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.21.4" />
                  <DAI name="orIdent" sAddr="81.49.1.21.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.21.3" />
                <DAI name="ctlNum" sAddr="81.49.1.21.6" />
                <DAI name="T" sAddr="81.49.1.21.7" />
                <DAI name="Test" sAddr="81.49.1.21.8" />
                <DAI name="Check" sAddr="81.49.1.21.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.21.4" />
                  <DAI name="orIdent" sAddr="81.49.1.21.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.21.3" />
                <DAI name="ctlNum" sAddr="81.49.1.21.6" />
                <DAI name="T" sAddr="81.49.1.21.7" />
                <DAI name="Test" sAddr="81.49.1.21.8" />
                <DAI name="Check" sAddr="81.49.1.21.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.21.4" />
                  <DAI name="orIdent" sAddr="81.49.1.21.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.21.3" />
                <DAI name="ctlNum" sAddr="81.49.1.21.6" />
                <DAI name="T" sAddr="81.49.1.21.7" />
                <DAI name="Test" sAddr="81.49.1.21.8" />
              </SDI>
              <DAI name="stVal" sAddr="81.3.2.5.0" />
              <DAI name="q" sAddr="81.3.2.5.1" />
              <DAI name="t" sAddr="81.3.2.5.2" />
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>Object16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_6" inst="2" prefix="BinInD" desc="InterlockDPI">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO1" desc="InterlockDPI1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.1.0" />
              <DAI name="q" sAddr="81.122.1.1.1" />
              <DAI name="t" sAddr="81.122.1.1.2" />
              <DAI name="dU">
                <Val>InterlockDPI1</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO2" desc="InterlockDPI2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.2.0" />
              <DAI name="q" sAddr="81.122.1.2.1" />
              <DAI name="t" sAddr="81.122.1.2.2" />
              <DAI name="dU">
                <Val>InterlockDPI2</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO3" desc="InterlockDPI3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.3.0" />
              <DAI name="q" sAddr="81.122.1.3.1" />
              <DAI name="t" sAddr="81.122.1.3.2" />
              <DAI name="dU">
                <Val>InterlockDPI3</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO4" desc="InterlockDPI4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.4.0" />
              <DAI name="q" sAddr="81.122.1.4.1" />
              <DAI name="t" sAddr="81.122.1.4.2" />
              <DAI name="dU">
                <Val>InterlockDPI4</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO5" desc="InterlockDPI5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.5.0" />
              <DAI name="q" sAddr="81.122.1.5.1" />
              <DAI name="t" sAddr="81.122.1.5.2" />
              <DAI name="dU">
                <Val>InterlockDPI5</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO6" desc="InterlockDPI6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.6.0" />
              <DAI name="q" sAddr="81.122.1.6.1" />
              <DAI name="t" sAddr="81.122.1.6.2" />
              <DAI name="dU">
                <Val>InterlockDPI6</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO7" desc="InterlockDPI7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.7.0" />
              <DAI name="q" sAddr="81.122.1.7.1" />
              <DAI name="t" sAddr="81.122.1.7.2" />
              <DAI name="dU">
                <Val>InterlockDPI7</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO8" desc="InterlockDPI8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.8.0" />
              <DAI name="q" sAddr="81.122.1.8.1" />
              <DAI name="t" sAddr="81.122.1.8.2" />
              <DAI name="dU">
                <Val>InterlockDPI8</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO9" desc="InterlockDPI9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.9.0" />
              <DAI name="q" sAddr="81.122.1.9.1" />
              <DAI name="t" sAddr="81.122.1.9.2" />
              <DAI name="dU">
                <Val>InterlockDPI9</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO10" desc="InterlockDPI10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.10.0" />
              <DAI name="q" sAddr="81.122.1.10.1" />
              <DAI name="t" sAddr="81.122.1.10.2" />
              <DAI name="dU">
                <Val>InterlockDPI10</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO11" desc="InterlockDPI11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.11.0" />
              <DAI name="q" sAddr="81.122.1.11.1" />
              <DAI name="t" sAddr="81.122.1.11.2" />
              <DAI name="dU">
                <Val>InterlockDPI11</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO12" desc="InterlockDPI12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.12.0" />
              <DAI name="q" sAddr="81.122.1.12.1" />
              <DAI name="t" sAddr="81.122.1.12.2" />
              <DAI name="dU">
                <Val>InterlockDPI12</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO13" desc="InterlockDPI13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.13.0" />
              <DAI name="q" sAddr="81.122.1.13.1" />
              <DAI name="t" sAddr="81.122.1.13.2" />
              <DAI name="dU">
                <Val>InterlockDPI13</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO14" desc="InterlockDPI14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.14.0" />
              <DAI name="q" sAddr="81.122.1.14.1" />
              <DAI name="t" sAddr="81.122.1.14.2" />
              <DAI name="dU">
                <Val>InterlockDPI14</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO15" desc="InterlockDPI15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.15.0" />
              <DAI name="q" sAddr="81.122.1.15.1" />
              <DAI name="t" sAddr="81.122.1.15.2" />
              <DAI name="dU">
                <Val>InterlockDPI15</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO16" desc="InterlockDPI16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.16.0" />
              <DAI name="q" sAddr="81.122.1.16.1" />
              <DAI name="t" sAddr="81.122.1.16.2" />
              <DAI name="dU">
                <Val>InterlockDPI16</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO17" desc="InterlockDPI17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.17.0" />
              <DAI name="q" sAddr="81.122.1.17.1" />
              <DAI name="t" sAddr="81.122.1.17.2" />
              <DAI name="dU">
                <Val>InterlockDPI17</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO18" desc="InterlockDPI18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.18.0" />
              <DAI name="q" sAddr="81.122.1.18.1" />
              <DAI name="t" sAddr="81.122.1.18.2" />
              <DAI name="dU">
                <Val>InterlockDPI18</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO19" desc="InterlockDPI19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.19.0" />
              <DAI name="q" sAddr="81.122.1.19.1" />
              <DAI name="t" sAddr="81.122.1.19.2" />
              <DAI name="dU">
                <Val>InterlockDPI19</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO20" desc="InterlockDPI20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.20.0" />
              <DAI name="q" sAddr="81.122.1.20.1" />
              <DAI name="t" sAddr="81.122.1.20.2" />
              <DAI name="dU">
                <Val>InterlockDPI20</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO21" desc="InterlockDPI21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.21.0" />
              <DAI name="q" sAddr="81.122.1.21.1" />
              <DAI name="t" sAddr="81.122.1.21.2" />
              <DAI name="dU">
                <Val>InterlockDPI21</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO22" desc="InterlockDPI22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.22.0" />
              <DAI name="q" sAddr="81.122.1.22.1" />
              <DAI name="t" sAddr="81.122.1.22.2" />
              <DAI name="dU">
                <Val>InterlockDPI22</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO23" desc="InterlockDPI23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.23.0" />
              <DAI name="q" sAddr="81.122.1.23.1" />
              <DAI name="t" sAddr="81.122.1.23.2" />
              <DAI name="dU">
                <Val>InterlockDPI23</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO24" desc="InterlockDPI24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.24.0" />
              <DAI name="q" sAddr="81.122.1.24.1" />
              <DAI name="t" sAddr="81.122.1.24.2" />
              <DAI name="dU">
                <Val>InterlockDPI24</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO25" desc="InterlockDPI25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.25.0" />
              <DAI name="q" sAddr="81.122.1.25.1" />
              <DAI name="t" sAddr="81.122.1.25.2" />
              <DAI name="dU">
                <Val>InterlockDPI25</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO26" desc="InterlockDPI26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.26.0" />
              <DAI name="q" sAddr="81.122.1.26.1" />
              <DAI name="t" sAddr="81.122.1.26.2" />
              <DAI name="dU">
                <Val>InterlockDPI26</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO27" desc="InterlockDPI27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.27.0" />
              <DAI name="q" sAddr="81.122.1.27.1" />
              <DAI name="t" sAddr="81.122.1.27.2" />
              <DAI name="dU">
                <Val>InterlockDPI27</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO28" desc="InterlockDPI28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.28.0" />
              <DAI name="q" sAddr="81.122.1.28.1" />
              <DAI name="t" sAddr="81.122.1.28.2" />
              <DAI name="dU">
                <Val>InterlockDPI28</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO29" desc="InterlockDPI29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.29.0" />
              <DAI name="q" sAddr="81.122.1.29.1" />
              <DAI name="t" sAddr="81.122.1.29.2" />
              <DAI name="dU">
                <Val>InterlockDPI29</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO30" desc="InterlockDPI30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.30.0" />
              <DAI name="q" sAddr="81.122.1.30.1" />
              <DAI name="t" sAddr="81.122.1.30.2" />
              <DAI name="dU">
                <Val>InterlockDPI30</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO31" desc="InterlockDPI31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.31.0" />
              <DAI name="q" sAddr="81.122.1.31.1" />
              <DAI name="t" sAddr="81.122.1.31.2" />
              <DAI name="dU">
                <Val>InterlockDPI31</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO32" desc="InterlockDPI32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="81.122.1.32.0" />
              <DAI name="q" sAddr="81.122.1.32.1" />
              <DAI name="t" sAddr="81.122.1.32.2" />
              <DAI name="dU">
                <Val>InterlockDPI32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="1" prefix="BinInS" desc="GOOSESPI1">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="GO MCSignal">
              <DAI name="stVal" sAddr="81.41.1.1.0" />
              <DAI name="q" sAddr="81.41.1.1.1" />
              <DAI name="t" sAddr="81.41.1.1.2" />
              <DAI name="dU">
                <Val>GO MCSignal</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="ProcessLvlDeviceMaint1">
              <DAI name="stVal" sAddr="81.41.1.2.0" />
              <DAI name="q" sAddr="81.41.1.2.1" />
              <DAI name="t" sAddr="81.41.1.2.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint1</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="ProcessLvlDeviceMaint2">
              <DAI name="stVal" sAddr="81.41.1.3.0" />
              <DAI name="q" sAddr="81.41.1.3.1" />
              <DAI name="t" sAddr="81.41.1.3.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint2</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="ProcessLvlDeviceMaint3">
              <DAI name="stVal" sAddr="81.41.1.4.0" />
              <DAI name="q" sAddr="81.41.1.4.1" />
              <DAI name="t" sAddr="81.41.1.4.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint3</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="ProcessLvlDeviceMaint4">
              <DAI name="stVal" sAddr="81.41.1.5.0" />
              <DAI name="q" sAddr="81.41.1.5.1" />
              <DAI name="t" sAddr="81.41.1.5.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint4</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="ProcessLvlDeviceMaint5">
              <DAI name="stVal" sAddr="81.41.1.6.0" />
              <DAI name="q" sAddr="81.41.1.6.1" />
              <DAI name="t" sAddr="81.41.1.6.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint5</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="ProcessLvlDeviceMaint6">
              <DAI name="stVal" sAddr="81.41.1.7.0" />
              <DAI name="q" sAddr="81.41.1.7.1" />
              <DAI name="t" sAddr="81.41.1.7.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint6</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="ProcessLvlDeviceMaint7">
              <DAI name="stVal" sAddr="81.41.1.8.0" />
              <DAI name="q" sAddr="81.41.1.8.1" />
              <DAI name="t" sAddr="81.41.1.8.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint7</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="ProcessLvlDeviceMaint8">
              <DAI name="stVal" sAddr="81.41.1.9.0" />
              <DAI name="q" sAddr="81.41.1.9.1" />
              <DAI name="t" sAddr="81.41.1.9.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint8</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="GOSPI010">
              <DAI name="stVal" sAddr="81.41.1.10.0" />
              <DAI name="q" sAddr="81.41.1.10.1" />
              <DAI name="t" sAddr="81.41.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI010</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="GOSPI011">
              <DAI name="stVal" sAddr="81.41.1.11.0" />
              <DAI name="q" sAddr="81.41.1.11.1" />
              <DAI name="t" sAddr="81.41.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI011</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="GOSPI012">
              <DAI name="stVal" sAddr="81.41.1.12.0" />
              <DAI name="q" sAddr="81.41.1.12.1" />
              <DAI name="t" sAddr="81.41.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI012</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="GOSPI013">
              <DAI name="stVal" sAddr="81.41.1.13.0" />
              <DAI name="q" sAddr="81.41.1.13.1" />
              <DAI name="t" sAddr="81.41.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI013</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="GOSPI014">
              <DAI name="stVal" sAddr="81.41.1.14.0" />
              <DAI name="q" sAddr="81.41.1.14.1" />
              <DAI name="t" sAddr="81.41.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI014</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="GOSPI015">
              <DAI name="stVal" sAddr="81.41.1.15.0" />
              <DAI name="q" sAddr="81.41.1.15.1" />
              <DAI name="t" sAddr="81.41.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI015</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="GOSPI016">
              <DAI name="stVal" sAddr="81.41.1.16.0" />
              <DAI name="q" sAddr="81.41.1.16.1" />
              <DAI name="t" sAddr="81.41.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI016</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="GOSPI017">
              <DAI name="stVal" sAddr="81.41.1.17.0" />
              <DAI name="q" sAddr="81.41.1.17.1" />
              <DAI name="t" sAddr="81.41.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI017</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="GOSPI018">
              <DAI name="stVal" sAddr="81.41.1.18.0" />
              <DAI name="q" sAddr="81.41.1.18.1" />
              <DAI name="t" sAddr="81.41.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI018</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="GOSPI019">
              <DAI name="stVal" sAddr="81.41.1.19.0" />
              <DAI name="q" sAddr="81.41.1.19.1" />
              <DAI name="t" sAddr="81.41.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI019</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="GOSPI020">
              <DAI name="stVal" sAddr="81.41.1.20.0" />
              <DAI name="q" sAddr="81.41.1.20.1" />
              <DAI name="t" sAddr="81.41.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI020</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="GOSPI021">
              <DAI name="stVal" sAddr="81.41.1.21.0" />
              <DAI name="q" sAddr="81.41.1.21.1" />
              <DAI name="t" sAddr="81.41.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI021</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22" desc="GOSPI022">
              <DAI name="stVal" sAddr="81.41.1.22.0" />
              <DAI name="q" sAddr="81.41.1.22.1" />
              <DAI name="t" sAddr="81.41.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI022</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23" desc="GOSPI023">
              <DAI name="stVal" sAddr="81.41.1.23.0" />
              <DAI name="q" sAddr="81.41.1.23.1" />
              <DAI name="t" sAddr="81.41.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI023</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24" desc="GOSPI024">
              <DAI name="stVal" sAddr="81.41.1.24.0" />
              <DAI name="q" sAddr="81.41.1.24.1" />
              <DAI name="t" sAddr="81.41.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI024</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25" desc="GOSPI025">
              <DAI name="stVal" sAddr="81.41.1.25.0" />
              <DAI name="q" sAddr="81.41.1.25.1" />
              <DAI name="t" sAddr="81.41.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI025</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26" desc="GOSPI026">
              <DAI name="stVal" sAddr="81.41.1.26.0" />
              <DAI name="q" sAddr="81.41.1.26.1" />
              <DAI name="t" sAddr="81.41.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI026</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27" desc="GOSPI027">
              <DAI name="stVal" sAddr="81.41.1.27.0" />
              <DAI name="q" sAddr="81.41.1.27.1" />
              <DAI name="t" sAddr="81.41.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI027</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28" desc="GOSPI028">
              <DAI name="stVal" sAddr="81.41.1.28.0" />
              <DAI name="q" sAddr="81.41.1.28.1" />
              <DAI name="t" sAddr="81.41.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI028</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29" desc="GOSPI029">
              <DAI name="stVal" sAddr="81.41.1.29.0" />
              <DAI name="q" sAddr="81.41.1.29.1" />
              <DAI name="t" sAddr="81.41.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI029</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30" desc="GOSPI030">
              <DAI name="stVal" sAddr="81.41.1.30.0" />
              <DAI name="q" sAddr="81.41.1.30.1" />
              <DAI name="t" sAddr="81.41.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI030</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31" desc="GOSPI031">
              <DAI name="stVal" sAddr="81.41.1.31.0" />
              <DAI name="q" sAddr="81.41.1.31.1" />
              <DAI name="t" sAddr="81.41.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI031</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32" desc="GOSPI032">
              <DAI name="stVal" sAddr="81.41.1.32.0" />
              <DAI name="q" sAddr="81.41.1.32.1" />
              <DAI name="t" sAddr="81.41.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI032</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="2" prefix="BinInS" desc="GOOSESPI2">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="GOSPI033">
              <DAI name="stVal" sAddr="81.97.1.1.0" />
              <DAI name="q" sAddr="81.97.1.1.1" />
              <DAI name="t" sAddr="81.97.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI033</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="GOSPI034">
              <DAI name="stVal" sAddr="81.97.1.2.0" />
              <DAI name="q" sAddr="81.97.1.2.1" />
              <DAI name="t" sAddr="81.97.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI034</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="GOSPI035">
              <DAI name="stVal" sAddr="81.97.1.3.0" />
              <DAI name="q" sAddr="81.97.1.3.1" />
              <DAI name="t" sAddr="81.97.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI035</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="GOSPI036">
              <DAI name="stVal" sAddr="81.97.1.4.0" />
              <DAI name="q" sAddr="81.97.1.4.1" />
              <DAI name="t" sAddr="81.97.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI036</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="GOSPI037">
              <DAI name="stVal" sAddr="81.97.1.5.0" />
              <DAI name="q" sAddr="81.97.1.5.1" />
              <DAI name="t" sAddr="81.97.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI037</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="GOSPI038">
              <DAI name="stVal" sAddr="81.97.1.6.0" />
              <DAI name="q" sAddr="81.97.1.6.1" />
              <DAI name="t" sAddr="81.97.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI038</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="GOSPI039">
              <DAI name="stVal" sAddr="81.97.1.7.0" />
              <DAI name="q" sAddr="81.97.1.7.1" />
              <DAI name="t" sAddr="81.97.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI039</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="GOSPI040">
              <DAI name="stVal" sAddr="81.97.1.8.0" />
              <DAI name="q" sAddr="81.97.1.8.1" />
              <DAI name="t" sAddr="81.97.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI040</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="GOSPI041">
              <DAI name="stVal" sAddr="81.97.1.9.0" />
              <DAI name="q" sAddr="81.97.1.9.1" />
              <DAI name="t" sAddr="81.97.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI041</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="GOSPI042">
              <DAI name="stVal" sAddr="81.97.1.10.0" />
              <DAI name="q" sAddr="81.97.1.10.1" />
              <DAI name="t" sAddr="81.97.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI042</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="GOSPI043">
              <DAI name="stVal" sAddr="81.97.1.11.0" />
              <DAI name="q" sAddr="81.97.1.11.1" />
              <DAI name="t" sAddr="81.97.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI043</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="GOSPI044">
              <DAI name="stVal" sAddr="81.97.1.12.0" />
              <DAI name="q" sAddr="81.97.1.12.1" />
              <DAI name="t" sAddr="81.97.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI044</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="GOSPI045">
              <DAI name="stVal" sAddr="81.97.1.13.0" />
              <DAI name="q" sAddr="81.97.1.13.1" />
              <DAI name="t" sAddr="81.97.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI045</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="GOSPI046">
              <DAI name="stVal" sAddr="81.97.1.14.0" />
              <DAI name="q" sAddr="81.97.1.14.1" />
              <DAI name="t" sAddr="81.97.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI046</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="GOSPI047">
              <DAI name="stVal" sAddr="81.97.1.15.0" />
              <DAI name="q" sAddr="81.97.1.15.1" />
              <DAI name="t" sAddr="81.97.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI047</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="GOSPI048">
              <DAI name="stVal" sAddr="81.97.1.16.0" />
              <DAI name="q" sAddr="81.97.1.16.1" />
              <DAI name="t" sAddr="81.97.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI048</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="GOSPI049">
              <DAI name="stVal" sAddr="81.97.1.17.0" />
              <DAI name="q" sAddr="81.97.1.17.1" />
              <DAI name="t" sAddr="81.97.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI049</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="GOSPI050">
              <DAI name="stVal" sAddr="81.97.1.18.0" />
              <DAI name="q" sAddr="81.97.1.18.1" />
              <DAI name="t" sAddr="81.97.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI050</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="GOSPI051">
              <DAI name="stVal" sAddr="81.97.1.19.0" />
              <DAI name="q" sAddr="81.97.1.19.1" />
              <DAI name="t" sAddr="81.97.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI051</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="GOSPI052">
              <DAI name="stVal" sAddr="81.97.1.20.0" />
              <DAI name="q" sAddr="81.97.1.20.1" />
              <DAI name="t" sAddr="81.97.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI052</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="GOSPI053">
              <DAI name="stVal" sAddr="81.97.1.21.0" />
              <DAI name="q" sAddr="81.97.1.21.1" />
              <DAI name="t" sAddr="81.97.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI053</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22" desc="GOSPI054">
              <DAI name="stVal" sAddr="81.97.1.22.0" />
              <DAI name="q" sAddr="81.97.1.22.1" />
              <DAI name="t" sAddr="81.97.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI054</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23" desc="GOSPI055">
              <DAI name="stVal" sAddr="81.97.1.23.0" />
              <DAI name="q" sAddr="81.97.1.23.1" />
              <DAI name="t" sAddr="81.97.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI055</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24" desc="GOSPI056">
              <DAI name="stVal" sAddr="81.97.1.24.0" />
              <DAI name="q" sAddr="81.97.1.24.1" />
              <DAI name="t" sAddr="81.97.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI056</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25" desc="GOSPI057">
              <DAI name="stVal" sAddr="81.97.1.25.0" />
              <DAI name="q" sAddr="81.97.1.25.1" />
              <DAI name="t" sAddr="81.97.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI057</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26" desc="GOSPI058">
              <DAI name="stVal" sAddr="81.97.1.26.0" />
              <DAI name="q" sAddr="81.97.1.26.1" />
              <DAI name="t" sAddr="81.97.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI058</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27" desc="GOSPI059">
              <DAI name="stVal" sAddr="81.97.1.27.0" />
              <DAI name="q" sAddr="81.97.1.27.1" />
              <DAI name="t" sAddr="81.97.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI059</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28" desc="GOSPI060">
              <DAI name="stVal" sAddr="81.97.1.28.0" />
              <DAI name="q" sAddr="81.97.1.28.1" />
              <DAI name="t" sAddr="81.97.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI060</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29" desc="GOSPI061">
              <DAI name="stVal" sAddr="81.97.1.29.0" />
              <DAI name="q" sAddr="81.97.1.29.1" />
              <DAI name="t" sAddr="81.97.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI061</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30" desc="GOSPI062">
              <DAI name="stVal" sAddr="81.97.1.30.0" />
              <DAI name="q" sAddr="81.97.1.30.1" />
              <DAI name="t" sAddr="81.97.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI062</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31" desc="GOSPI063">
              <DAI name="stVal" sAddr="81.97.1.31.0" />
              <DAI name="q" sAddr="81.97.1.31.1" />
              <DAI name="t" sAddr="81.97.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI063</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32" desc="GOSPI064">
              <DAI name="stVal" sAddr="81.97.1.32.0" />
              <DAI name="q" sAddr="81.97.1.32.1" />
              <DAI name="t" sAddr="81.97.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI064</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="3" prefix="BinInS" desc="GOOSESPI3">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="GOSPI065">
              <DAI name="stVal" sAddr="81.103.1.1.0" />
              <DAI name="q" sAddr="81.103.1.1.1" />
              <DAI name="t" sAddr="81.103.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI065</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="GOSPI066">
              <DAI name="stVal" sAddr="81.103.1.2.0" />
              <DAI name="q" sAddr="81.103.1.2.1" />
              <DAI name="t" sAddr="81.103.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI066</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="GOSPI067">
              <DAI name="stVal" sAddr="81.103.1.3.0" />
              <DAI name="q" sAddr="81.103.1.3.1" />
              <DAI name="t" sAddr="81.103.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI067</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="GOSPI068">
              <DAI name="stVal" sAddr="81.103.1.4.0" />
              <DAI name="q" sAddr="81.103.1.4.1" />
              <DAI name="t" sAddr="81.103.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI068</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="GOSPI069">
              <DAI name="stVal" sAddr="81.103.1.5.0" />
              <DAI name="q" sAddr="81.103.1.5.1" />
              <DAI name="t" sAddr="81.103.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI069</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="GOSPI070">
              <DAI name="stVal" sAddr="81.103.1.6.0" />
              <DAI name="q" sAddr="81.103.1.6.1" />
              <DAI name="t" sAddr="81.103.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI070</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="GOSPI071">
              <DAI name="stVal" sAddr="81.103.1.7.0" />
              <DAI name="q" sAddr="81.103.1.7.1" />
              <DAI name="t" sAddr="81.103.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI071</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="GOSPI072">
              <DAI name="stVal" sAddr="81.103.1.8.0" />
              <DAI name="q" sAddr="81.103.1.8.1" />
              <DAI name="t" sAddr="81.103.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI072</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="GOSPI073">
              <DAI name="stVal" sAddr="81.103.1.9.0" />
              <DAI name="q" sAddr="81.103.1.9.1" />
              <DAI name="t" sAddr="81.103.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI073</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="GOSPI074">
              <DAI name="stVal" sAddr="81.103.1.10.0" />
              <DAI name="q" sAddr="81.103.1.10.1" />
              <DAI name="t" sAddr="81.103.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI074</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="GOSPI075">
              <DAI name="stVal" sAddr="81.103.1.11.0" />
              <DAI name="q" sAddr="81.103.1.11.1" />
              <DAI name="t" sAddr="81.103.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI075</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="GOSPI076">
              <DAI name="stVal" sAddr="81.103.1.12.0" />
              <DAI name="q" sAddr="81.103.1.12.1" />
              <DAI name="t" sAddr="81.103.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI076</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="GOSPI077">
              <DAI name="stVal" sAddr="81.103.1.13.0" />
              <DAI name="q" sAddr="81.103.1.13.1" />
              <DAI name="t" sAddr="81.103.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI077</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="GOSPI078">
              <DAI name="stVal" sAddr="81.103.1.14.0" />
              <DAI name="q" sAddr="81.103.1.14.1" />
              <DAI name="t" sAddr="81.103.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI078</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="GOSPI079">
              <DAI name="stVal" sAddr="81.103.1.15.0" />
              <DAI name="q" sAddr="81.103.1.15.1" />
              <DAI name="t" sAddr="81.103.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI079</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="GOSPI080">
              <DAI name="stVal" sAddr="81.103.1.16.0" />
              <DAI name="q" sAddr="81.103.1.16.1" />
              <DAI name="t" sAddr="81.103.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI080</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="GOSPI081">
              <DAI name="stVal" sAddr="81.103.1.17.0" />
              <DAI name="q" sAddr="81.103.1.17.1" />
              <DAI name="t" sAddr="81.103.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI081</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="GOSPI082">
              <DAI name="stVal" sAddr="81.103.1.18.0" />
              <DAI name="q" sAddr="81.103.1.18.1" />
              <DAI name="t" sAddr="81.103.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI082</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="GOSPI083">
              <DAI name="stVal" sAddr="81.103.1.19.0" />
              <DAI name="q" sAddr="81.103.1.19.1" />
              <DAI name="t" sAddr="81.103.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI083</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="GOSPI084">
              <DAI name="stVal" sAddr="81.103.1.20.0" />
              <DAI name="q" sAddr="81.103.1.20.1" />
              <DAI name="t" sAddr="81.103.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI084</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="GOSPI085">
              <DAI name="stVal" sAddr="81.103.1.21.0" />
              <DAI name="q" sAddr="81.103.1.21.1" />
              <DAI name="t" sAddr="81.103.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI085</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22" desc="GOSPI086">
              <DAI name="stVal" sAddr="81.103.1.22.0" />
              <DAI name="q" sAddr="81.103.1.22.1" />
              <DAI name="t" sAddr="81.103.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI086</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23" desc="GOSPI087">
              <DAI name="stVal" sAddr="81.103.1.23.0" />
              <DAI name="q" sAddr="81.103.1.23.1" />
              <DAI name="t" sAddr="81.103.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI087</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24" desc="GOSPI088">
              <DAI name="stVal" sAddr="81.103.1.24.0" />
              <DAI name="q" sAddr="81.103.1.24.1" />
              <DAI name="t" sAddr="81.103.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI088</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25" desc="GOSPI089">
              <DAI name="stVal" sAddr="81.103.1.25.0" />
              <DAI name="q" sAddr="81.103.1.25.1" />
              <DAI name="t" sAddr="81.103.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI089</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26" desc="GOSPI090">
              <DAI name="stVal" sAddr="81.103.1.26.0" />
              <DAI name="q" sAddr="81.103.1.26.1" />
              <DAI name="t" sAddr="81.103.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI090</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27" desc="GOSPI091">
              <DAI name="stVal" sAddr="81.103.1.27.0" />
              <DAI name="q" sAddr="81.103.1.27.1" />
              <DAI name="t" sAddr="81.103.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI091</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28" desc="GOSPI092">
              <DAI name="stVal" sAddr="81.103.1.28.0" />
              <DAI name="q" sAddr="81.103.1.28.1" />
              <DAI name="t" sAddr="81.103.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI092</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29" desc="GOSPI093">
              <DAI name="stVal" sAddr="81.103.1.29.0" />
              <DAI name="q" sAddr="81.103.1.29.1" />
              <DAI name="t" sAddr="81.103.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI093</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30" desc="GOSPI094">
              <DAI name="stVal" sAddr="81.103.1.30.0" />
              <DAI name="q" sAddr="81.103.1.30.1" />
              <DAI name="t" sAddr="81.103.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI094</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31" desc="GOSPI095">
              <DAI name="stVal" sAddr="81.103.1.31.0" />
              <DAI name="q" sAddr="81.103.1.31.1" />
              <DAI name="t" sAddr="81.103.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI095</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32" desc="GOSPI096">
              <DAI name="stVal" sAddr="81.103.1.32.0" />
              <DAI name="q" sAddr="81.103.1.32.1" />
              <DAI name="t" sAddr="81.103.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI096</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="4" prefix="BinInS" desc="GOOSESPI4">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="GOSPI097">
              <DAI name="stVal" sAddr="81.113.1.1.0" />
              <DAI name="q" sAddr="81.113.1.1.1" />
              <DAI name="t" sAddr="81.113.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI097</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="GOSPI098">
              <DAI name="stVal" sAddr="81.113.1.2.0" />
              <DAI name="q" sAddr="81.113.1.2.1" />
              <DAI name="t" sAddr="81.113.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI098</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="GOSPI099">
              <DAI name="stVal" sAddr="81.113.1.3.0" />
              <DAI name="q" sAddr="81.113.1.3.1" />
              <DAI name="t" sAddr="81.113.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI099</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="GOSPI100">
              <DAI name="stVal" sAddr="81.113.1.4.0" />
              <DAI name="q" sAddr="81.113.1.4.1" />
              <DAI name="t" sAddr="81.113.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI100</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="GOSPI101">
              <DAI name="stVal" sAddr="81.113.1.5.0" />
              <DAI name="q" sAddr="81.113.1.5.1" />
              <DAI name="t" sAddr="81.113.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI101</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="GOSPI102">
              <DAI name="stVal" sAddr="81.113.1.6.0" />
              <DAI name="q" sAddr="81.113.1.6.1" />
              <DAI name="t" sAddr="81.113.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI102</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="GOSPI103">
              <DAI name="stVal" sAddr="81.113.1.7.0" />
              <DAI name="q" sAddr="81.113.1.7.1" />
              <DAI name="t" sAddr="81.113.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI103</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="GOSPI104">
              <DAI name="stVal" sAddr="81.113.1.8.0" />
              <DAI name="q" sAddr="81.113.1.8.1" />
              <DAI name="t" sAddr="81.113.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI104</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="GOSPI105">
              <DAI name="stVal" sAddr="81.113.1.9.0" />
              <DAI name="q" sAddr="81.113.1.9.1" />
              <DAI name="t" sAddr="81.113.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI105</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="GOSPI106">
              <DAI name="stVal" sAddr="81.113.1.10.0" />
              <DAI name="q" sAddr="81.113.1.10.1" />
              <DAI name="t" sAddr="81.113.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI106</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="GOSPI107">
              <DAI name="stVal" sAddr="81.113.1.11.0" />
              <DAI name="q" sAddr="81.113.1.11.1" />
              <DAI name="t" sAddr="81.113.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI107</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="GOSPI108">
              <DAI name="stVal" sAddr="81.113.1.12.0" />
              <DAI name="q" sAddr="81.113.1.12.1" />
              <DAI name="t" sAddr="81.113.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI108</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="GOSPI109">
              <DAI name="stVal" sAddr="81.113.1.13.0" />
              <DAI name="q" sAddr="81.113.1.13.1" />
              <DAI name="t" sAddr="81.113.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI109</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="GOSPI110">
              <DAI name="stVal" sAddr="81.113.1.14.0" />
              <DAI name="q" sAddr="81.113.1.14.1" />
              <DAI name="t" sAddr="81.113.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI110</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="GOSPI111">
              <DAI name="stVal" sAddr="81.113.1.15.0" />
              <DAI name="q" sAddr="81.113.1.15.1" />
              <DAI name="t" sAddr="81.113.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI111</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="GOSPI112">
              <DAI name="stVal" sAddr="81.113.1.16.0" />
              <DAI name="q" sAddr="81.113.1.16.1" />
              <DAI name="t" sAddr="81.113.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI112</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="GOSPI113">
              <DAI name="stVal" sAddr="81.113.1.17.0" />
              <DAI name="q" sAddr="81.113.1.17.1" />
              <DAI name="t" sAddr="81.113.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI113</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="GOSPI114">
              <DAI name="stVal" sAddr="81.113.1.18.0" />
              <DAI name="q" sAddr="81.113.1.18.1" />
              <DAI name="t" sAddr="81.113.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI114</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="GOSPI115">
              <DAI name="stVal" sAddr="81.113.1.19.0" />
              <DAI name="q" sAddr="81.113.1.19.1" />
              <DAI name="t" sAddr="81.113.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI115</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="GOSPI116">
              <DAI name="stVal" sAddr="81.113.1.20.0" />
              <DAI name="q" sAddr="81.113.1.20.1" />
              <DAI name="t" sAddr="81.113.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI116</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="GOSPI117">
              <DAI name="stVal" sAddr="81.113.1.21.0" />
              <DAI name="q" sAddr="81.113.1.21.1" />
              <DAI name="t" sAddr="81.113.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI117</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22" desc="GOSPI118">
              <DAI name="stVal" sAddr="81.113.1.22.0" />
              <DAI name="q" sAddr="81.113.1.22.1" />
              <DAI name="t" sAddr="81.113.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI118</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23" desc="GOSPI119">
              <DAI name="stVal" sAddr="81.113.1.23.0" />
              <DAI name="q" sAddr="81.113.1.23.1" />
              <DAI name="t" sAddr="81.113.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI119</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24" desc="GOSPI120">
              <DAI name="stVal" sAddr="81.113.1.24.0" />
              <DAI name="q" sAddr="81.113.1.24.1" />
              <DAI name="t" sAddr="81.113.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI120</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25" desc="GOSPI121">
              <DAI name="stVal" sAddr="81.113.1.25.0" />
              <DAI name="q" sAddr="81.113.1.25.1" />
              <DAI name="t" sAddr="81.113.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI121</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26" desc="GOSPI122">
              <DAI name="stVal" sAddr="81.113.1.26.0" />
              <DAI name="q" sAddr="81.113.1.26.1" />
              <DAI name="t" sAddr="81.113.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI122</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27" desc="GOSPI123">
              <DAI name="stVal" sAddr="81.113.1.27.0" />
              <DAI name="q" sAddr="81.113.1.27.1" />
              <DAI name="t" sAddr="81.113.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI123</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28" desc="GOSPI124">
              <DAI name="stVal" sAddr="81.113.1.28.0" />
              <DAI name="q" sAddr="81.113.1.28.1" />
              <DAI name="t" sAddr="81.113.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI124</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29" desc="GOSPI125">
              <DAI name="stVal" sAddr="81.113.1.29.0" />
              <DAI name="q" sAddr="81.113.1.29.1" />
              <DAI name="t" sAddr="81.113.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI125</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30" desc="GOSPI126">
              <DAI name="stVal" sAddr="81.113.1.30.0" />
              <DAI name="q" sAddr="81.113.1.30.1" />
              <DAI name="t" sAddr="81.113.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI126</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31" desc="GOSPI127">
              <DAI name="stVal" sAddr="81.113.1.31.0" />
              <DAI name="q" sAddr="81.113.1.31.1" />
              <DAI name="t" sAddr="81.113.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI127</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32" desc="GOSPI128">
              <DAI name="stVal" sAddr="81.113.1.32.0" />
              <DAI name="q" sAddr="81.113.1.32.1" />
              <DAI name="t" sAddr="81.113.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI128</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="5" prefix="BinInS" desc="GOOSESPI5">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="GOSPI129">
              <DAI name="stVal" sAddr="81.294.1.1.0" />
              <DAI name="q" sAddr="81.294.1.1.1" />
              <DAI name="t" sAddr="81.294.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI129</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="GOSPI130">
              <DAI name="stVal" sAddr="81.294.1.2.0" />
              <DAI name="q" sAddr="81.294.1.2.1" />
              <DAI name="t" sAddr="81.294.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI130</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="GOSPI131">
              <DAI name="stVal" sAddr="81.294.1.3.0" />
              <DAI name="q" sAddr="81.294.1.3.1" />
              <DAI name="t" sAddr="81.294.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI131</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="GOSPI132">
              <DAI name="stVal" sAddr="81.294.1.4.0" />
              <DAI name="q" sAddr="81.294.1.4.1" />
              <DAI name="t" sAddr="81.294.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI132</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="GOSPI133">
              <DAI name="stVal" sAddr="81.294.1.5.0" />
              <DAI name="q" sAddr="81.294.1.5.1" />
              <DAI name="t" sAddr="81.294.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI133</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="GOSPI134">
              <DAI name="stVal" sAddr="81.294.1.6.0" />
              <DAI name="q" sAddr="81.294.1.6.1" />
              <DAI name="t" sAddr="81.294.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI134</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="GOSPI135">
              <DAI name="stVal" sAddr="81.294.1.7.0" />
              <DAI name="q" sAddr="81.294.1.7.1" />
              <DAI name="t" sAddr="81.294.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI135</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="GOSPI136">
              <DAI name="stVal" sAddr="81.294.1.8.0" />
              <DAI name="q" sAddr="81.294.1.8.1" />
              <DAI name="t" sAddr="81.294.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI136</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="GOSPI137">
              <DAI name="stVal" sAddr="81.294.1.9.0" />
              <DAI name="q" sAddr="81.294.1.9.1" />
              <DAI name="t" sAddr="81.294.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI137</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="GOSPI138">
              <DAI name="stVal" sAddr="81.294.1.10.0" />
              <DAI name="q" sAddr="81.294.1.10.1" />
              <DAI name="t" sAddr="81.294.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI138</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="GOSPI139">
              <DAI name="stVal" sAddr="81.294.1.11.0" />
              <DAI name="q" sAddr="81.294.1.11.1" />
              <DAI name="t" sAddr="81.294.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI139</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="GOSPI140">
              <DAI name="stVal" sAddr="81.294.1.12.0" />
              <DAI name="q" sAddr="81.294.1.12.1" />
              <DAI name="t" sAddr="81.294.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI140</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="GOSPI141">
              <DAI name="stVal" sAddr="81.294.1.13.0" />
              <DAI name="q" sAddr="81.294.1.13.1" />
              <DAI name="t" sAddr="81.294.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI141</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="GOSPI142">
              <DAI name="stVal" sAddr="81.294.1.14.0" />
              <DAI name="q" sAddr="81.294.1.14.1" />
              <DAI name="t" sAddr="81.294.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI142</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="GOSPI143">
              <DAI name="stVal" sAddr="81.294.1.15.0" />
              <DAI name="q" sAddr="81.294.1.15.1" />
              <DAI name="t" sAddr="81.294.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI143</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="GOSPI144">
              <DAI name="stVal" sAddr="81.294.1.16.0" />
              <DAI name="q" sAddr="81.294.1.16.1" />
              <DAI name="t" sAddr="81.294.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI144</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="GOSPI145">
              <DAI name="stVal" sAddr="81.294.1.17.0" />
              <DAI name="q" sAddr="81.294.1.17.1" />
              <DAI name="t" sAddr="81.294.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI145</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="GOSPI146">
              <DAI name="stVal" sAddr="81.294.1.18.0" />
              <DAI name="q" sAddr="81.294.1.18.1" />
              <DAI name="t" sAddr="81.294.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI146</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="GOSPI147">
              <DAI name="stVal" sAddr="81.294.1.19.0" />
              <DAI name="q" sAddr="81.294.1.19.1" />
              <DAI name="t" sAddr="81.294.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI147</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="GOSPI148">
              <DAI name="stVal" sAddr="81.294.1.20.0" />
              <DAI name="q" sAddr="81.294.1.20.1" />
              <DAI name="t" sAddr="81.294.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI148</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="GOSPI149">
              <DAI name="stVal" sAddr="81.294.1.21.0" />
              <DAI name="q" sAddr="81.294.1.21.1" />
              <DAI name="t" sAddr="81.294.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI149</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22" desc="GOSPI150">
              <DAI name="stVal" sAddr="81.294.1.22.0" />
              <DAI name="q" sAddr="81.294.1.22.1" />
              <DAI name="t" sAddr="81.294.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI150</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23" desc="GOSPI151">
              <DAI name="stVal" sAddr="81.294.1.23.0" />
              <DAI name="q" sAddr="81.294.1.23.1" />
              <DAI name="t" sAddr="81.294.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI151</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24" desc="GOSPI152">
              <DAI name="stVal" sAddr="81.294.1.24.0" />
              <DAI name="q" sAddr="81.294.1.24.1" />
              <DAI name="t" sAddr="81.294.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI152</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25" desc="GOSPI153">
              <DAI name="stVal" sAddr="81.294.1.25.0" />
              <DAI name="q" sAddr="81.294.1.25.1" />
              <DAI name="t" sAddr="81.294.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI153</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26" desc="GOSPI154">
              <DAI name="stVal" sAddr="81.294.1.26.0" />
              <DAI name="q" sAddr="81.294.1.26.1" />
              <DAI name="t" sAddr="81.294.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI154</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27" desc="GOSPI155">
              <DAI name="stVal" sAddr="81.294.1.27.0" />
              <DAI name="q" sAddr="81.294.1.27.1" />
              <DAI name="t" sAddr="81.294.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI155</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28" desc="GOSPI156">
              <DAI name="stVal" sAddr="81.294.1.28.0" />
              <DAI name="q" sAddr="81.294.1.28.1" />
              <DAI name="t" sAddr="81.294.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI156</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29" desc="GOSPI157">
              <DAI name="stVal" sAddr="81.294.1.29.0" />
              <DAI name="q" sAddr="81.294.1.29.1" />
              <DAI name="t" sAddr="81.294.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI157</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30" desc="GOSPI158">
              <DAI name="stVal" sAddr="81.294.1.30.0" />
              <DAI name="q" sAddr="81.294.1.30.1" />
              <DAI name="t" sAddr="81.294.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI158</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31" desc="GOSPI159">
              <DAI name="stVal" sAddr="81.294.1.31.0" />
              <DAI name="q" sAddr="81.294.1.31.1" />
              <DAI name="t" sAddr="81.294.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI159</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32" desc="GOSPI160">
              <DAI name="stVal" sAddr="81.294.1.32.0" />
              <DAI name="q" sAddr="81.294.1.32.1" />
              <DAI name="t" sAddr="81.294.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI160</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="6" prefix="BinInS" desc="GOOSESPI6">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="GOSPI161">
              <DAI name="stVal" sAddr="81.295.1.1.0" />
              <DAI name="q" sAddr="81.295.1.1.1" />
              <DAI name="t" sAddr="81.295.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI161</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="GOSPI162">
              <DAI name="stVal" sAddr="81.295.1.2.0" />
              <DAI name="q" sAddr="81.295.1.2.1" />
              <DAI name="t" sAddr="81.295.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI162</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="GOSPI163">
              <DAI name="stVal" sAddr="81.295.1.3.0" />
              <DAI name="q" sAddr="81.295.1.3.1" />
              <DAI name="t" sAddr="81.295.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI163</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="GOSPI164">
              <DAI name="stVal" sAddr="81.295.1.4.0" />
              <DAI name="q" sAddr="81.295.1.4.1" />
              <DAI name="t" sAddr="81.295.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI164</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="GOSPI165">
              <DAI name="stVal" sAddr="81.295.1.5.0" />
              <DAI name="q" sAddr="81.295.1.5.1" />
              <DAI name="t" sAddr="81.295.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI165</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="GOSPI166">
              <DAI name="stVal" sAddr="81.295.1.6.0" />
              <DAI name="q" sAddr="81.295.1.6.1" />
              <DAI name="t" sAddr="81.295.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI166</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="GOSPI167">
              <DAI name="stVal" sAddr="81.295.1.7.0" />
              <DAI name="q" sAddr="81.295.1.7.1" />
              <DAI name="t" sAddr="81.295.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI167</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="GOSPI168">
              <DAI name="stVal" sAddr="81.295.1.8.0" />
              <DAI name="q" sAddr="81.295.1.8.1" />
              <DAI name="t" sAddr="81.295.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI168</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="GOSPI169">
              <DAI name="stVal" sAddr="81.295.1.9.0" />
              <DAI name="q" sAddr="81.295.1.9.1" />
              <DAI name="t" sAddr="81.295.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI169</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="GOSPI170">
              <DAI name="stVal" sAddr="81.295.1.10.0" />
              <DAI name="q" sAddr="81.295.1.10.1" />
              <DAI name="t" sAddr="81.295.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI170</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="GOSPI171">
              <DAI name="stVal" sAddr="81.295.1.11.0" />
              <DAI name="q" sAddr="81.295.1.11.1" />
              <DAI name="t" sAddr="81.295.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI171</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="GOSPI172">
              <DAI name="stVal" sAddr="81.295.1.12.0" />
              <DAI name="q" sAddr="81.295.1.12.1" />
              <DAI name="t" sAddr="81.295.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI172</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="GOSPI173">
              <DAI name="stVal" sAddr="81.295.1.13.0" />
              <DAI name="q" sAddr="81.295.1.13.1" />
              <DAI name="t" sAddr="81.295.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI173</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="GOSPI174">
              <DAI name="stVal" sAddr="81.295.1.14.0" />
              <DAI name="q" sAddr="81.295.1.14.1" />
              <DAI name="t" sAddr="81.295.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI174</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="GOSPI175">
              <DAI name="stVal" sAddr="81.295.1.15.0" />
              <DAI name="q" sAddr="81.295.1.15.1" />
              <DAI name="t" sAddr="81.295.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI175</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="GOSPI176">
              <DAI name="stVal" sAddr="81.295.1.16.0" />
              <DAI name="q" sAddr="81.295.1.16.1" />
              <DAI name="t" sAddr="81.295.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI176</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="GOSPI177">
              <DAI name="stVal" sAddr="81.295.1.17.0" />
              <DAI name="q" sAddr="81.295.1.17.1" />
              <DAI name="t" sAddr="81.295.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI177</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="GOSPI178">
              <DAI name="stVal" sAddr="81.295.1.18.0" />
              <DAI name="q" sAddr="81.295.1.18.1" />
              <DAI name="t" sAddr="81.295.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI178</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="GOSPI179">
              <DAI name="stVal" sAddr="81.295.1.19.0" />
              <DAI name="q" sAddr="81.295.1.19.1" />
              <DAI name="t" sAddr="81.295.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI179</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="GOSPI180">
              <DAI name="stVal" sAddr="81.295.1.20.0" />
              <DAI name="q" sAddr="81.295.1.20.1" />
              <DAI name="t" sAddr="81.295.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI180</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="GOSPI181">
              <DAI name="stVal" sAddr="81.295.1.21.0" />
              <DAI name="q" sAddr="81.295.1.21.1" />
              <DAI name="t" sAddr="81.295.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI181</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22" desc="GOSPI182">
              <DAI name="stVal" sAddr="81.295.1.22.0" />
              <DAI name="q" sAddr="81.295.1.22.1" />
              <DAI name="t" sAddr="81.295.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI182</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23" desc="GOSPI183">
              <DAI name="stVal" sAddr="81.295.1.23.0" />
              <DAI name="q" sAddr="81.295.1.23.1" />
              <DAI name="t" sAddr="81.295.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI183</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24" desc="GOSPI184">
              <DAI name="stVal" sAddr="81.295.1.24.0" />
              <DAI name="q" sAddr="81.295.1.24.1" />
              <DAI name="t" sAddr="81.295.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI184</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25" desc="GOSPI185">
              <DAI name="stVal" sAddr="81.295.1.25.0" />
              <DAI name="q" sAddr="81.295.1.25.1" />
              <DAI name="t" sAddr="81.295.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI185</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26" desc="GOSPI186">
              <DAI name="stVal" sAddr="81.295.1.26.0" />
              <DAI name="q" sAddr="81.295.1.26.1" />
              <DAI name="t" sAddr="81.295.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI186</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27" desc="GOSPI187">
              <DAI name="stVal" sAddr="81.295.1.27.0" />
              <DAI name="q" sAddr="81.295.1.27.1" />
              <DAI name="t" sAddr="81.295.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI187</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28" desc="GOSPI188">
              <DAI name="stVal" sAddr="81.295.1.28.0" />
              <DAI name="q" sAddr="81.295.1.28.1" />
              <DAI name="t" sAddr="81.295.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI188</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29" desc="GOSPI189">
              <DAI name="stVal" sAddr="81.295.1.29.0" />
              <DAI name="q" sAddr="81.295.1.29.1" />
              <DAI name="t" sAddr="81.295.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI189</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30" desc="GOSPI190">
              <DAI name="stVal" sAddr="81.295.1.30.0" />
              <DAI name="q" sAddr="81.295.1.30.1" />
              <DAI name="t" sAddr="81.295.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI190</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31" desc="GOSPI191">
              <DAI name="stVal" sAddr="81.295.1.31.0" />
              <DAI name="q" sAddr="81.295.1.31.1" />
              <DAI name="t" sAddr="81.295.1.31.2" />
              <DAI name="dU">
