                <Val>GOSPI191</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32" desc="GOSPI192">
              <DAI name="stVal" sAddr="81.295.1.32.0" />
              <DAI name="q" sAddr="81.295.1.32.1" />
              <DAI name="t" sAddr="81.295.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI192</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="7" prefix="BinInS" desc="GOOSESPI7">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="GOSPI193">
              <DAI name="stVal" sAddr="81.296.1.1.0" />
              <DAI name="q" sAddr="81.296.1.1.1" />
              <DAI name="t" sAddr="81.296.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI193</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="GOSPI194">
              <DAI name="stVal" sAddr="81.296.1.2.0" />
              <DAI name="q" sAddr="81.296.1.2.1" />
              <DAI name="t" sAddr="81.296.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI194</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="GOSPI195">
              <DAI name="stVal" sAddr="81.296.1.3.0" />
              <DAI name="q" sAddr="81.296.1.3.1" />
              <DAI name="t" sAddr="81.296.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI195</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="GOSPI196">
              <DAI name="stVal" sAddr="81.296.1.4.0" />
              <DAI name="q" sAddr="81.296.1.4.1" />
              <DAI name="t" sAddr="81.296.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI196</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="GOSPI197">
              <DAI name="stVal" sAddr="81.296.1.5.0" />
              <DAI name="q" sAddr="81.296.1.5.1" />
              <DAI name="t" sAddr="81.296.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI197</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="GOSPI198">
              <DAI name="stVal" sAddr="81.296.1.6.0" />
              <DAI name="q" sAddr="81.296.1.6.1" />
              <DAI name="t" sAddr="81.296.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI198</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="GOSPI199">
              <DAI name="stVal" sAddr="81.296.1.7.0" />
              <DAI name="q" sAddr="81.296.1.7.1" />
              <DAI name="t" sAddr="81.296.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI199</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="GOSPI200">
              <DAI name="stVal" sAddr="81.296.1.8.0" />
              <DAI name="q" sAddr="81.296.1.8.1" />
              <DAI name="t" sAddr="81.296.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI200</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="GOSPI201">
              <DAI name="stVal" sAddr="81.296.1.9.0" />
              <DAI name="q" sAddr="81.296.1.9.1" />
              <DAI name="t" sAddr="81.296.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI201</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="GOSPI202">
              <DAI name="stVal" sAddr="81.296.1.10.0" />
              <DAI name="q" sAddr="81.296.1.10.1" />
              <DAI name="t" sAddr="81.296.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI202</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="GOSPI203">
              <DAI name="stVal" sAddr="81.296.1.11.0" />
              <DAI name="q" sAddr="81.296.1.11.1" />
              <DAI name="t" sAddr="81.296.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI203</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="GOSPI204">
              <DAI name="stVal" sAddr="81.296.1.12.0" />
              <DAI name="q" sAddr="81.296.1.12.1" />
              <DAI name="t" sAddr="81.296.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI204</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="GOSPI205">
              <DAI name="stVal" sAddr="81.296.1.13.0" />
              <DAI name="q" sAddr="81.296.1.13.1" />
              <DAI name="t" sAddr="81.296.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI205</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="GOSPI206">
              <DAI name="stVal" sAddr="81.296.1.14.0" />
              <DAI name="q" sAddr="81.296.1.14.1" />
              <DAI name="t" sAddr="81.296.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI206</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="GOSPI207">
              <DAI name="stVal" sAddr="81.296.1.15.0" />
              <DAI name="q" sAddr="81.296.1.15.1" />
              <DAI name="t" sAddr="81.296.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI207</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="GOSPI208">
              <DAI name="stVal" sAddr="81.296.1.16.0" />
              <DAI name="q" sAddr="81.296.1.16.1" />
              <DAI name="t" sAddr="81.296.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI208</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="GOSPI209">
              <DAI name="stVal" sAddr="81.296.1.17.0" />
              <DAI name="q" sAddr="81.296.1.17.1" />
              <DAI name="t" sAddr="81.296.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI209</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="GOSPI210">
              <DAI name="stVal" sAddr="81.296.1.18.0" />
              <DAI name="q" sAddr="81.296.1.18.1" />
              <DAI name="t" sAddr="81.296.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI210</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="GOSPI211">
              <DAI name="stVal" sAddr="81.296.1.19.0" />
              <DAI name="q" sAddr="81.296.1.19.1" />
              <DAI name="t" sAddr="81.296.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI211</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="GOSPI212">
              <DAI name="stVal" sAddr="81.296.1.20.0" />
              <DAI name="q" sAddr="81.296.1.20.1" />
              <DAI name="t" sAddr="81.296.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI212</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="GOSPI213">
              <DAI name="stVal" sAddr="81.296.1.21.0" />
              <DAI name="q" sAddr="81.296.1.21.1" />
              <DAI name="t" sAddr="81.296.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI213</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22" desc="GOSPI214">
              <DAI name="stVal" sAddr="81.296.1.22.0" />
              <DAI name="q" sAddr="81.296.1.22.1" />
              <DAI name="t" sAddr="81.296.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI214</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23" desc="GOSPI215">
              <DAI name="stVal" sAddr="81.296.1.23.0" />
              <DAI name="q" sAddr="81.296.1.23.1" />
              <DAI name="t" sAddr="81.296.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI215</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24" desc="GOSPI216">
              <DAI name="stVal" sAddr="81.296.1.24.0" />
              <DAI name="q" sAddr="81.296.1.24.1" />
              <DAI name="t" sAddr="81.296.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI216</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25" desc="GOSPI217">
              <DAI name="stVal" sAddr="81.296.1.25.0" />
              <DAI name="q" sAddr="81.296.1.25.1" />
              <DAI name="t" sAddr="81.296.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI217</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26" desc="GOSPI218">
              <DAI name="stVal" sAddr="81.296.1.26.0" />
              <DAI name="q" sAddr="81.296.1.26.1" />
              <DAI name="t" sAddr="81.296.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI218</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27" desc="GOSPI219">
              <DAI name="stVal" sAddr="81.296.1.27.0" />
              <DAI name="q" sAddr="81.296.1.27.1" />
              <DAI name="t" sAddr="81.296.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI219</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28" desc="GOSPI220">
              <DAI name="stVal" sAddr="81.296.1.28.0" />
              <DAI name="q" sAddr="81.296.1.28.1" />
              <DAI name="t" sAddr="81.296.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI220</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29" desc="GOSPI221">
              <DAI name="stVal" sAddr="81.296.1.29.0" />
              <DAI name="q" sAddr="81.296.1.29.1" />
              <DAI name="t" sAddr="81.296.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI221</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30" desc="GOSPI222">
              <DAI name="stVal" sAddr="81.296.1.30.0" />
              <DAI name="q" sAddr="81.296.1.30.1" />
              <DAI name="t" sAddr="81.296.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI222</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31" desc="GOSPI223">
              <DAI name="stVal" sAddr="81.296.1.31.0" />
              <DAI name="q" sAddr="81.296.1.31.1" />
              <DAI name="t" sAddr="81.296.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI223</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32" desc="GOSPI224">
              <DAI name="stVal" sAddr="81.296.1.32.0" />
              <DAI name="q" sAddr="81.296.1.32.1" />
              <DAI name="t" sAddr="81.296.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI224</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="8" prefix="BinInS" desc="GOOSESPI8">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="GOSPI225">
              <DAI name="stVal" sAddr="81.297.1.1.0" />
              <DAI name="q" sAddr="81.297.1.1.1" />
              <DAI name="t" sAddr="81.297.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI225</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="GOSPI226">
              <DAI name="stVal" sAddr="81.297.1.2.0" />
              <DAI name="q" sAddr="81.297.1.2.1" />
              <DAI name="t" sAddr="81.297.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI226</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="GOSPI227">
              <DAI name="stVal" sAddr="81.297.1.3.0" />
              <DAI name="q" sAddr="81.297.1.3.1" />
              <DAI name="t" sAddr="81.297.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI227</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="GOSPI228">
              <DAI name="stVal" sAddr="81.297.1.4.0" />
              <DAI name="q" sAddr="81.297.1.4.1" />
              <DAI name="t" sAddr="81.297.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI228</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="GOSPI229">
              <DAI name="stVal" sAddr="81.297.1.5.0" />
              <DAI name="q" sAddr="81.297.1.5.1" />
              <DAI name="t" sAddr="81.297.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI229</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="GOSPI230">
              <DAI name="stVal" sAddr="81.297.1.6.0" />
              <DAI name="q" sAddr="81.297.1.6.1" />
              <DAI name="t" sAddr="81.297.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI230</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="GOSPI231">
              <DAI name="stVal" sAddr="81.297.1.7.0" />
              <DAI name="q" sAddr="81.297.1.7.1" />
              <DAI name="t" sAddr="81.297.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI231</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="GOSPI232">
              <DAI name="stVal" sAddr="81.297.1.8.0" />
              <DAI name="q" sAddr="81.297.1.8.1" />
              <DAI name="t" sAddr="81.297.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI232</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="GOSPI233">
              <DAI name="stVal" sAddr="81.297.1.9.0" />
              <DAI name="q" sAddr="81.297.1.9.1" />
              <DAI name="t" sAddr="81.297.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI233</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="GOSPI234">
              <DAI name="stVal" sAddr="81.297.1.10.0" />
              <DAI name="q" sAddr="81.297.1.10.1" />
              <DAI name="t" sAddr="81.297.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI234</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="GOSPI235">
              <DAI name="stVal" sAddr="81.297.1.11.0" />
              <DAI name="q" sAddr="81.297.1.11.1" />
              <DAI name="t" sAddr="81.297.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI235</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="GOSPI236">
              <DAI name="stVal" sAddr="81.297.1.12.0" />
              <DAI name="q" sAddr="81.297.1.12.1" />
              <DAI name="t" sAddr="81.297.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI236</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="GOSPI237">
              <DAI name="stVal" sAddr="81.297.1.13.0" />
              <DAI name="q" sAddr="81.297.1.13.1" />
              <DAI name="t" sAddr="81.297.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI237</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="GOSPI238">
              <DAI name="stVal" sAddr="81.297.1.14.0" />
              <DAI name="q" sAddr="81.297.1.14.1" />
              <DAI name="t" sAddr="81.297.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI238</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="GOSPI239">
              <DAI name="stVal" sAddr="81.297.1.15.0" />
              <DAI name="q" sAddr="81.297.1.15.1" />
              <DAI name="t" sAddr="81.297.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI239</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="GOSPI240">
              <DAI name="stVal" sAddr="81.297.1.16.0" />
              <DAI name="q" sAddr="81.297.1.16.1" />
              <DAI name="t" sAddr="81.297.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI240</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="GOSPI241">
              <DAI name="stVal" sAddr="81.297.1.17.0" />
              <DAI name="q" sAddr="81.297.1.17.1" />
              <DAI name="t" sAddr="81.297.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI241</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="GOSPI242">
              <DAI name="stVal" sAddr="81.297.1.18.0" />
              <DAI name="q" sAddr="81.297.1.18.1" />
              <DAI name="t" sAddr="81.297.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI242</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="GOSPI243">
              <DAI name="stVal" sAddr="81.297.1.19.0" />
              <DAI name="q" sAddr="81.297.1.19.1" />
              <DAI name="t" sAddr="81.297.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI243</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="GOSPI244">
              <DAI name="stVal" sAddr="81.297.1.20.0" />
              <DAI name="q" sAddr="81.297.1.20.1" />
              <DAI name="t" sAddr="81.297.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI244</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="GOSPI245">
              <DAI name="stVal" sAddr="81.297.1.21.0" />
              <DAI name="q" sAddr="81.297.1.21.1" />
              <DAI name="t" sAddr="81.297.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI245</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22" desc="GOSPI246">
              <DAI name="stVal" sAddr="81.297.1.22.0" />
              <DAI name="q" sAddr="81.297.1.22.1" />
              <DAI name="t" sAddr="81.297.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI246</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23" desc="GOSPI247">
              <DAI name="stVal" sAddr="81.297.1.23.0" />
              <DAI name="q" sAddr="81.297.1.23.1" />
              <DAI name="t" sAddr="81.297.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI247</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24" desc="GOSPI248">
              <DAI name="stVal" sAddr="81.297.1.24.0" />
              <DAI name="q" sAddr="81.297.1.24.1" />
              <DAI name="t" sAddr="81.297.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI248</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25" desc="GOSPI249">
              <DAI name="stVal" sAddr="81.297.1.25.0" />
              <DAI name="q" sAddr="81.297.1.25.1" />
              <DAI name="t" sAddr="81.297.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI249</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26" desc="GOSPI250">
              <DAI name="stVal" sAddr="81.297.1.26.0" />
              <DAI name="q" sAddr="81.297.1.26.1" />
              <DAI name="t" sAddr="81.297.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI250</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27" desc="GOSPI251">
              <DAI name="stVal" sAddr="81.297.1.27.0" />
              <DAI name="q" sAddr="81.297.1.27.1" />
              <DAI name="t" sAddr="81.297.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI251</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28" desc="GOSPI252">
              <DAI name="stVal" sAddr="81.297.1.28.0" />
              <DAI name="q" sAddr="81.297.1.28.1" />
              <DAI name="t" sAddr="81.297.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI252</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29" desc="GOSPI253">
              <DAI name="stVal" sAddr="81.297.1.29.0" />
              <DAI name="q" sAddr="81.297.1.29.1" />
              <DAI name="t" sAddr="81.297.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI253</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30" desc="GOSPI254">
              <DAI name="stVal" sAddr="81.297.1.30.0" />
              <DAI name="q" sAddr="81.297.1.30.1" />
              <DAI name="t" sAddr="81.297.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI254</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31" desc="GOSPI255">
              <DAI name="stVal" sAddr="81.297.1.31.0" />
              <DAI name="q" sAddr="81.297.1.31.1" />
              <DAI name="t" sAddr="81.297.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI255</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32" desc="GOSPI256">
              <DAI name="stVal" sAddr="81.297.1.32.0" />
              <DAI name="q" sAddr="81.297.1.32.1" />
              <DAI name="t" sAddr="81.297.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI256</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="1" prefix="BinIn" desc="HardBI1">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="Object14PosnClose">
              <DAI name="stVal" sAddr="81.26.1.1.0" />
              <DAI name="q" sAddr="81.26.1.1.1" />
              <DAI name="t" sAddr="81.26.1.1.2" />
              <DAI name="dU">
                <Val>Object14PosnClose</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="Object14PosnOpen">
              <DAI name="stVal" sAddr="81.26.1.2.0" />
              <DAI name="q" sAddr="81.26.1.2.1" />
              <DAI name="t" sAddr="81.26.1.2.2" />
              <DAI name="dU">
                <Val>Object14PosnOpen</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="Object15PosnClose">
              <DAI name="stVal" sAddr="81.26.1.3.0" />
              <DAI name="q" sAddr="81.26.1.3.1" />
              <DAI name="t" sAddr="81.26.1.3.2" />
              <DAI name="dU">
                <Val>Object15PosnClose</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="Object15PosnOpen">
              <DAI name="stVal" sAddr="81.26.1.4.0" />
              <DAI name="q" sAddr="81.26.1.4.1" />
              <DAI name="t" sAddr="81.26.1.4.2" />
              <DAI name="dU">
                <Val>Object15PosnOpen</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="Object16PosnClose">
              <DAI name="stVal" sAddr="81.26.1.5.0" />
              <DAI name="q" sAddr="81.26.1.5.1" />
              <DAI name="t" sAddr="81.26.1.5.2" />
              <DAI name="dU">
                <Val>Object16PosnClose</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="Object16PosnOpen">
              <DAI name="stVal" sAddr="81.26.1.6.0" />
              <DAI name="q" sAddr="81.26.1.6.1" />
              <DAI name="t" sAddr="81.26.1.6.2" />
              <DAI name="dU">
                <Val>Object16PosnOpen</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="HardBIState07">
              <DAI name="stVal" sAddr="81.5.2.1.0" />
              <DAI name="q" sAddr="81.5.2.1.1" />
              <DAI name="t" sAddr="81.5.2.1.2" />
              <DAI name="dU">
                <Val>HardBIState07</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="HardBIState08">
              <DAI name="stVal" sAddr="81.5.2.2.0" />
              <DAI name="q" sAddr="81.5.2.2.1" />
              <DAI name="t" sAddr="81.5.2.2.2" />
              <DAI name="dU">
                <Val>HardBIState08</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="HardBIState09">
              <DAI name="stVal" sAddr="81.5.2.3.0" />
              <DAI name="q" sAddr="81.5.2.3.1" />
              <DAI name="t" sAddr="81.5.2.3.2" />
              <DAI name="dU">
                <Val>HardBIState09</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="HardBIState10">
              <DAI name="stVal" sAddr="81.5.2.4.0" />
              <DAI name="q" sAddr="81.5.2.4.1" />
              <DAI name="t" sAddr="81.5.2.4.2" />
              <DAI name="dU">
                <Val>HardBIState10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="HardBIState11">
              <DAI name="stVal" sAddr="81.5.2.5.0" />
              <DAI name="q" sAddr="81.5.2.5.1" />
              <DAI name="t" sAddr="81.5.2.5.2" />
              <DAI name="dU">
                <Val>HardBIState11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="HardBIState12">
              <DAI name="stVal" sAddr="81.5.2.6.0" />
              <DAI name="q" sAddr="81.5.2.6.1" />
              <DAI name="t" sAddr="81.5.2.6.2" />
              <DAI name="dU">
                <Val>HardBIState12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="HardBIState13">
              <DAI name="stVal" sAddr="81.5.2.7.0" />
              <DAI name="q" sAddr="81.5.2.7.1" />
              <DAI name="t" sAddr="81.5.2.7.2" />
              <DAI name="dU">
                <Val>HardBIState13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="HardBIState14">
              <DAI name="stVal" sAddr="81.5.2.8.0" />
              <DAI name="q" sAddr="81.5.2.8.1" />
              <DAI name="t" sAddr="81.5.2.8.2" />
              <DAI name="dU">
                <Val>HardBIState14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="HardBIState15">
              <DAI name="stVal" sAddr="81.5.2.9.0" />
              <DAI name="q" sAddr="81.5.2.9.1" />
              <DAI name="t" sAddr="81.5.2.9.2" />
              <DAI name="dU">
                <Val>HardBIState15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="HardBIState16">
              <DAI name="stVal" sAddr="81.5.2.10.0" />
              <DAI name="q" sAddr="81.5.2.10.1" />
              <DAI name="t" sAddr="81.5.2.10.2" />
              <DAI name="dU">
                <Val>HardBIState16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="HardBIState17">
              <DAI name="stVal" sAddr="81.5.2.11.0" />
              <DAI name="q" sAddr="81.5.2.11.1" />
              <DAI name="t" sAddr="81.5.2.11.2" />
              <DAI name="dU">
                <Val>HardBIState17</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="HardBIState18">
              <DAI name="stVal" sAddr="81.4.2.1.0" />
              <DAI name="q" sAddr="81.4.2.1.1" />
              <DAI name="t" sAddr="81.4.2.1.2" />
              <DAI name="dU">
                <Val>HardBIState18</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="HardBIState19">
              <DAI name="stVal" sAddr="81.4.2.2.0" />
              <DAI name="q" sAddr="81.4.2.2.1" />
              <DAI name="t" sAddr="81.4.2.2.2" />
              <DAI name="dU">
                <Val>HardBIState19</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="HardBIState20">
              <DAI name="stVal" sAddr="81.4.2.3.0" />
              <DAI name="q" sAddr="81.4.2.3.1" />
              <DAI name="t" sAddr="81.4.2.3.2" />
              <DAI name="dU">
                <Val>HardBIState20</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="HardBIState21">
              <DAI name="stVal" sAddr="81.4.2.4.0" />
              <DAI name="q" sAddr="81.4.2.4.1" />
              <DAI name="t" sAddr="81.4.2.4.2" />
              <DAI name="dU">
                <Val>HardBIState21</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22" desc="HardBIState22">
              <DAI name="stVal" sAddr="81.4.2.5.0" />
              <DAI name="q" sAddr="81.4.2.5.1" />
              <DAI name="t" sAddr="81.4.2.5.2" />
              <DAI name="dU">
                <Val>HardBIState22</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23" desc="HardBIState23">
              <DAI name="stVal" sAddr="81.4.2.6.0" />
              <DAI name="q" sAddr="81.4.2.6.1" />
              <DAI name="t" sAddr="81.4.2.6.2" />
              <DAI name="dU">
                <Val>HardBIState23</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24" desc="HardBIState24">
              <DAI name="stVal" sAddr="81.4.2.7.0" />
              <DAI name="q" sAddr="81.4.2.7.1" />
              <DAI name="t" sAddr="81.4.2.7.2" />
              <DAI name="dU">
                <Val>HardBIState24</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25" desc="HardBIState25">
              <DAI name="stVal" sAddr="81.4.2.8.0" />
              <DAI name="q" sAddr="81.4.2.8.1" />
              <DAI name="t" sAddr="81.4.2.8.2" />
              <DAI name="dU">
                <Val>HardBIState25</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26" desc="HardBIState26">
              <DAI name="stVal" sAddr="81.4.2.9.0" />
              <DAI name="q" sAddr="81.4.2.9.1" />
              <DAI name="t" sAddr="81.4.2.9.2" />
              <DAI name="dU">
                <Val>HardBIState26</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27" desc="HardBIState27">
              <DAI name="stVal" sAddr="81.4.2.10.0" />
              <DAI name="q" sAddr="81.4.2.10.1" />
              <DAI name="t" sAddr="81.4.2.10.2" />
              <DAI name="dU">
                <Val>HardBIState27</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28" desc="HardBIState28">
              <DAI name="stVal" sAddr="81.4.2.11.0" />
              <DAI name="q" sAddr="81.4.2.11.1" />
              <DAI name="t" sAddr="81.4.2.11.2" />
              <DAI name="dU">
                <Val>HardBIState28</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29" desc="HardBIState29">
              <DAI name="stVal" sAddr="81.4.2.12.0" />
              <DAI name="q" sAddr="81.4.2.12.1" />
              <DAI name="t" sAddr="81.4.2.12.2" />
              <DAI name="dU">
                <Val>HardBIState29</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30" desc="HardBIState30">
              <DAI name="stVal" sAddr="81.4.2.13.0" />
              <DAI name="q" sAddr="81.4.2.13.1" />
              <DAI name="t" sAddr="81.4.2.13.2" />
              <DAI name="dU">
                <Val>HardBIState30</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31" desc="HardBIState31">
              <DAI name="stVal" sAddr="81.4.2.14.0" />
              <DAI name="q" sAddr="81.4.2.14.1" />
              <DAI name="t" sAddr="81.4.2.14.2" />
              <DAI name="dU">
                <Val>HardBIState31</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32" desc="HardBIState32">
              <DAI name="stVal" sAddr="81.4.2.15.0" />
              <DAI name="q" sAddr="81.4.2.15.1" />
              <DAI name="t" sAddr="81.4.2.15.2" />
              <DAI name="dU">
                <Val>HardBIState32</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="2" prefix="BinIn" desc="HardBI2">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="HardBIState33">
              <DAI name="stVal" sAddr="81.4.2.16.0" />
              <DAI name="q" sAddr="81.4.2.16.1" />
              <DAI name="t" sAddr="81.4.2.16.2" />
              <DAI name="dU">
                <Val>HardBIState33</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="HardBIState34">
              <DAI name="stVal" sAddr="81.4.2.17.0" />
              <DAI name="q" sAddr="81.4.2.17.1" />
              <DAI name="t" sAddr="81.4.2.17.2" />
              <DAI name="dU">
                <Val>HardBIState34</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="HardBIState35">
              <DAI name="stVal" sAddr="81.4.2.18.0" />
              <DAI name="q" sAddr="81.4.2.18.1" />
              <DAI name="t" sAddr="81.4.2.18.2" />
              <DAI name="dU">
                <Val>HardBIState35</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="HardBIState36">
              <DAI name="stVal" sAddr="81.4.2.19.0" />
              <DAI name="q" sAddr="81.4.2.19.1" />
              <DAI name="t" sAddr="81.4.2.19.2" />
              <DAI name="dU">
                <Val>HardBIState36</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="HardBIState37">
              <DAI name="stVal" sAddr="81.4.2.20.0" />
              <DAI name="q" sAddr="81.4.2.20.1" />
              <DAI name="t" sAddr="81.4.2.20.2" />
              <DAI name="dU">
                <Val>HardBIState37</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="HardBIState38">
              <DAI name="stVal" sAddr="81.4.2.21.0" />
              <DAI name="q" sAddr="81.4.2.21.1" />
              <DAI name="t" sAddr="81.4.2.21.2" />
              <DAI name="dU">
                <Val>HardBIState38</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="HardBIState39">
              <DAI name="stVal" sAddr="81.4.2.22.0" />
              <DAI name="q" sAddr="81.4.2.22.1" />
              <DAI name="t" sAddr="81.4.2.22.2" />
              <DAI name="dU">
                <Val>HardBIState39</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="HardBIState40">
              <DAI name="stVal" sAddr="81.4.2.23.0" />
              <DAI name="q" sAddr="81.4.2.23.1" />
              <DAI name="t" sAddr="81.4.2.23.2" />
              <DAI name="dU">
                <Val>HardBIState40</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="HardBIState41">
              <DAI name="stVal" sAddr="81.4.2.24.0" />
              <DAI name="q" sAddr="81.4.2.24.1" />
              <DAI name="t" sAddr="81.4.2.24.2" />
              <DAI name="dU">
                <Val>HardBIState41</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="HardBIState42">
              <DAI name="stVal" sAddr="81.4.2.25.0" />
              <DAI name="q" sAddr="81.4.2.25.1" />
              <DAI name="t" sAddr="81.4.2.25.2" />
              <DAI name="dU">
                <Val>HardBIState42</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="HardBIState43">
              <DAI name="stVal" sAddr="81.4.2.26.0" />
              <DAI name="q" sAddr="81.4.2.26.1" />
              <DAI name="t" sAddr="81.4.2.26.2" />
              <DAI name="dU">
                <Val>HardBIState43</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="HardBIState44">
              <DAI name="stVal" sAddr="81.4.2.27.0" />
              <DAI name="q" sAddr="81.4.2.27.1" />
              <DAI name="t" sAddr="81.4.2.27.2" />
              <DAI name="dU">
                <Val>HardBIState44</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="HardBIState45">
              <DAI name="stVal" sAddr="81.4.2.28.0" />
              <DAI name="q" sAddr="81.4.2.28.1" />
              <DAI name="t" sAddr="81.4.2.28.2" />
              <DAI name="dU">
                <Val>HardBIState45</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="3" prefix="CBDea" desc="CBDeadVoltClose">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="CBDeadVoltClose">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.3.4" />
                  <DAI name="orIdent" sAddr="81.49.1.3.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.3.3" />
                <DAI name="ctlNum" sAddr="81.49.1.3.6" />
                <DAI name="T" sAddr="81.49.1.3.7" />
                <DAI name="Test" sAddr="81.49.1.3.8" />
                <DAI name="Check" sAddr="81.49.1.3.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.3.4" />
                  <DAI name="orIdent" sAddr="81.49.1.3.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.3.3" />
                <DAI name="ctlNum" sAddr="81.49.1.3.6" />
                <DAI name="T" sAddr="81.49.1.3.7" />
                <DAI name="Test" sAddr="81.49.1.3.8" />
                <DAI name="Check" sAddr="81.49.1.3.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.3.4" />
                  <DAI name="orIdent" sAddr="81.49.1.3.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.3.3" />
                <DAI name="ctlNum" sAddr="81.49.1.3.6" />
                <DAI name="T" sAddr="81.49.1.3.7" />
                <DAI name="Test" sAddr="81.49.1.3.8" />
              </SDI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBDeadVoltClose</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="4" prefix="CBSyn" desc="CBSyncChkClose">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="CBSyncChkClose">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.4.4" />
                  <DAI name="orIdent" sAddr="81.49.1.4.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.4.3" />
                <DAI name="ctlNum" sAddr="81.49.1.4.6" />
                <DAI name="T" sAddr="81.49.1.4.7" />
                <DAI name="Test" sAddr="81.49.1.4.8" />
                <DAI name="Check" sAddr="81.49.1.4.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.4.4" />
                  <DAI name="orIdent" sAddr="81.49.1.4.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.4.3" />
                <DAI name="ctlNum" sAddr="81.49.1.4.6" />
                <DAI name="T" sAddr="81.49.1.4.7" />
                <DAI name="Test" sAddr="81.49.1.4.8" />
                <DAI name="Check" sAddr="81.49.1.4.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.4.4" />
                  <DAI name="orIdent" sAddr="81.49.1.4.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.4.3" />
                <DAI name="ctlNum" sAddr="81.49.1.4.6" />
                <DAI name="T" sAddr="81.49.1.4.7" />
                <DAI name="Test" sAddr="81.49.1.4.8" />
              </SDI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBSyncChkClose</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="5" prefix="Rc" desc="CBSyncCtrl">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="Pos" desc="CBSyncCtrl">
              <SDI name="SBOw">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.5.4" />
                  <DAI name="orIdent" sAddr="81.49.1.5.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.5.3" />
                <DAI name="ctlNum" sAddr="81.49.1.5.6" />
                <DAI name="T" sAddr="81.49.1.5.7" />
                <DAI name="Test" sAddr="81.49.1.5.8" />
                <DAI name="Check" sAddr="81.49.1.5.9" />
              </SDI>
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.5.4" />
                  <DAI name="orIdent" sAddr="81.49.1.5.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.5.3" />
                <DAI name="ctlNum" sAddr="81.49.1.5.6" />
                <DAI name="T" sAddr="81.49.1.5.7" />
                <DAI name="Test" sAddr="81.49.1.5.8" />
                <DAI name="Check" sAddr="81.49.1.5.9" />
              </SDI>
              <SDI name="Cancel">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.5.4" />
                  <DAI name="orIdent" sAddr="81.49.1.5.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.5.3" />
                <DAI name="ctlNum" sAddr="81.49.1.5.6" />
                <DAI name="T" sAddr="81.49.1.5.7" />
                <DAI name="Test" sAddr="81.49.1.5.8" />
              </SDI>
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="dU">
                <Val>CBSyncCtrl</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="22" prefix="Rc" desc="DirectCtrl01">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl01">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.22.4" />
                  <DAI name="orIdent" sAddr="81.49.1.22.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.22.3" />
                <DAI name="ctlNum" sAddr="81.49.1.22.6" />
                <DAI name="T" sAddr="81.49.1.22.7" />
                <DAI name="Test" sAddr="81.49.1.22.8" />
                <DAI name="Check" sAddr="81.49.1.22.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl01</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="23" prefix="Rc" desc="DirectCtrl02">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl02">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.23.4" />
                  <DAI name="orIdent" sAddr="81.49.1.23.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.23.3" />
                <DAI name="ctlNum" sAddr="81.49.1.23.6" />
                <DAI name="T" sAddr="81.49.1.23.7" />
                <DAI name="Test" sAddr="81.49.1.23.8" />
                <DAI name="Check" sAddr="81.49.1.23.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl02</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="24" prefix="Rc" desc="DirectCtrl03">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl03">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.24.4" />
                  <DAI name="orIdent" sAddr="81.49.1.24.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.24.3" />
                <DAI name="ctlNum" sAddr="81.49.1.24.6" />
                <DAI name="T" sAddr="81.49.1.24.7" />
                <DAI name="Test" sAddr="81.49.1.24.8" />
                <DAI name="Check" sAddr="81.49.1.24.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl03</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="25" prefix="Rc" desc="DirectCtrl04">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl04">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.25.4" />
                  <DAI name="orIdent" sAddr="81.49.1.25.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.25.3" />
                <DAI name="ctlNum" sAddr="81.49.1.25.6" />
                <DAI name="T" sAddr="81.49.1.25.7" />
                <DAI name="Test" sAddr="81.49.1.25.8" />
                <DAI name="Check" sAddr="81.49.1.25.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl04</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="26" prefix="Rc" desc="DirectCtrl05">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl05">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.26.4" />
                  <DAI name="orIdent" sAddr="81.49.1.26.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.26.3" />
                <DAI name="ctlNum" sAddr="81.49.1.26.6" />
                <DAI name="T" sAddr="81.49.1.26.7" />
                <DAI name="Test" sAddr="81.49.1.26.8" />
                <DAI name="Check" sAddr="81.49.1.26.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl05</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="27" prefix="Rc" desc="DirectCtrl06">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl06">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.27.4" />
                  <DAI name="orIdent" sAddr="81.49.1.27.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.27.3" />
                <DAI name="ctlNum" sAddr="81.49.1.27.6" />
                <DAI name="T" sAddr="81.49.1.27.7" />
                <DAI name="Test" sAddr="81.49.1.27.8" />
                <DAI name="Check" sAddr="81.49.1.27.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl06</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="28" prefix="Rc" desc="DirectCtrl07">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl07">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.28.4" />
                  <DAI name="orIdent" sAddr="81.49.1.28.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.28.3" />
                <DAI name="ctlNum" sAddr="81.49.1.28.6" />
                <DAI name="T" sAddr="81.49.1.28.7" />
                <DAI name="Test" sAddr="81.49.1.28.8" />
                <DAI name="Check" sAddr="81.49.1.28.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl07</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="29" prefix="Rc" desc="DirectCtrl08">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl08">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.29.4" />
                  <DAI name="orIdent" sAddr="81.49.1.29.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.29.3" />
                <DAI name="ctlNum" sAddr="81.49.1.29.6" />
                <DAI name="T" sAddr="81.49.1.29.7" />
                <DAI name="Test" sAddr="81.49.1.29.8" />
                <DAI name="Check" sAddr="81.49.1.29.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl08</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="30" prefix="Rc" desc="DirectCtrl09">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl09">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.30.4" />
                  <DAI name="orIdent" sAddr="81.49.1.30.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.30.3" />
                <DAI name="ctlNum" sAddr="81.49.1.30.6" />
                <DAI name="T" sAddr="81.49.1.30.7" />
                <DAI name="Test" sAddr="81.49.1.30.8" />
                <DAI name="Check" sAddr="81.49.1.30.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl09</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="31" prefix="Rc" desc="DirectCtrl10">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl10">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.31.4" />
                  <DAI name="orIdent" sAddr="81.49.1.31.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.31.3" />
                <DAI name="ctlNum" sAddr="81.49.1.31.6" />
                <DAI name="T" sAddr="81.49.1.31.7" />
                <DAI name="Test" sAddr="81.49.1.31.8" />
                <DAI name="Check" sAddr="81.49.1.31.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl10</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="32" prefix="Rc" desc="DirectCtrl11">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl11">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.32.4" />
                  <DAI name="orIdent" sAddr="81.49.1.32.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.32.3" />
                <DAI name="ctlNum" sAddr="81.49.1.32.6" />
                <DAI name="T" sAddr="81.49.1.32.7" />
                <DAI name="Test" sAddr="81.49.1.32.8" />
                <DAI name="Check" sAddr="81.49.1.32.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl11</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="33" prefix="Rc" desc="DirectCtrl12">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl12">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.33.4" />
                  <DAI name="orIdent" sAddr="81.49.1.33.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.33.3" />
                <DAI name="ctlNum" sAddr="81.49.1.33.6" />
                <DAI name="T" sAddr="81.49.1.33.7" />
                <DAI name="Test" sAddr="81.49.1.33.8" />
                <DAI name="Check" sAddr="81.49.1.33.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl12</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="34" prefix="Rc" desc="DirectCtrl13">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl13">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.34.4" />
                  <DAI name="orIdent" sAddr="81.49.1.34.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.34.3" />
                <DAI name="ctlNum" sAddr="81.49.1.34.6" />
                <DAI name="T" sAddr="81.49.1.34.7" />
                <DAI name="Test" sAddr="81.49.1.34.8" />
                <DAI name="Check" sAddr="81.49.1.34.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl13</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="35" prefix="Rc" desc="DirectCtrl14">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl14">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.35.4" />
                  <DAI name="orIdent" sAddr="81.49.1.35.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.35.3" />
                <DAI name="ctlNum" sAddr="81.49.1.35.6" />
                <DAI name="T" sAddr="81.49.1.35.7" />
                <DAI name="Test" sAddr="81.49.1.35.8" />
                <DAI name="Check" sAddr="81.49.1.35.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl14</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="36" prefix="Rc" desc="DirectCtrl15">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl15">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.36.4" />
                  <DAI name="orIdent" sAddr="81.49.1.36.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.36.3" />
                <DAI name="ctlNum" sAddr="81.49.1.36.6" />
                <DAI name="T" sAddr="81.49.1.36.7" />
                <DAI name="Test" sAddr="81.49.1.36.8" />
                <DAI name="Check" sAddr="81.49.1.36.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl15</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SF_CSD_V2.00_GAPC_4" inst="37" prefix="Rc" desc="DirectCtrl16">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO" desc="DirectCtrl16">
              <SDI name="Oper">
                <SDI name="origin">
                  <DAI name="orCat" sAddr="81.49.1.37.4" />
                  <DAI name="orIdent" sAddr="81.49.1.37.5" />
                </SDI>
                <DAI name="ctlVal" sAddr="81.49.1.37.3" />
                <DAI name="ctlNum" sAddr="81.49.1.37.6" />
                <DAI name="T" sAddr="81.49.1.37.7" />
                <DAI name="Test" sAddr="81.49.1.37.8" />
                <DAI name="Check" sAddr="81.49.1.37.9" />
              </SDI>
              <DAI name="ctlModel">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="dU">
                <Val>DirectCtrl16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_2" inst="1" prefix="Mid" desc="IntermedRelay">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Ind1" desc="RmtState">
              <DAI name="stVal" sAddr="81.139.1.1.0" />
              <DAI name="q" sAddr="81.139.1.1.1" />
              <DAI name="t" sAddr="81.139.1.1.2" />
              <DAI name="dU">
                <Val>RmtState</Val>
              </DAI>
            </DOI>
            <DOI name="Ind2" desc="SyncAllowed">
              <DAI name="stVal" sAddr="81.139.1.2.0" />
              <DAI name="q" sAddr="81.139.1.2.1" />
              <DAI name="t" sAddr="81.139.1.2.2" />
              <DAI name="dU">
                <Val>SyncAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Ind3" desc="IntermedRelay03">
              <DAI name="stVal" sAddr="81.139.1.3.0" />
              <DAI name="q" sAddr="81.139.1.3.1" />
              <DAI name="t" sAddr="81.139.1.3.2" />
              <DAI name="dU">
                <Val>IntermedRelay03</Val>
              </DAI>
            </DOI>
            <DOI name="Ind4" desc="IntermedRelay04">
              <DAI name="stVal" sAddr="81.139.1.4.0" />
              <DAI name="q" sAddr="81.139.1.4.1" />
              <DAI name="t" sAddr="81.139.1.4.2" />
              <DAI name="dU">
                <Val>IntermedRelay04</Val>
              </DAI>
            </DOI>
            <DOI name="Ind5" desc="IntermedRelay05">
              <DAI name="stVal" sAddr="81.139.1.5.0" />
              <DAI name="q" sAddr="81.139.1.5.1" />
              <DAI name="t" sAddr="81.139.1.5.2" />
              <DAI name="dU">
                <Val>IntermedRelay05</Val>
              </DAI>
            </DOI>
            <DOI name="Ind6" desc="IntermedRelay06">
              <DAI name="stVal" sAddr="81.139.1.6.0" />
              <DAI name="q" sAddr="81.139.1.6.1" />
              <DAI name="t" sAddr="81.139.1.6.2" />
              <DAI name="dU">
                <Val>IntermedRelay06</Val>
              </DAI>
            </DOI>
            <DOI name="Ind7" desc="IntermedRelay07">
              <DAI name="stVal" sAddr="81.139.1.7.0" />
              <DAI name="q" sAddr="81.139.1.7.1" />
              <DAI name="t" sAddr="81.139.1.7.2" />
              <DAI name="dU">
                <Val>IntermedRelay07</Val>
              </DAI>
            </DOI>
            <DOI name="Ind8" desc="IntermedRelay08">
              <DAI name="stVal" sAddr="81.139.1.8.0" />
              <DAI name="q" sAddr="81.139.1.8.1" />
              <DAI name="t" sAddr="81.139.1.8.2" />
              <DAI name="dU">
                <Val>IntermedRelay08</Val>
              </DAI>
            </DOI>
            <DOI name="Ind9" desc="IntermedRelay09">
              <DAI name="stVal" sAddr="81.139.1.9.0" />
              <DAI name="q" sAddr="81.139.1.9.1" />
              <DAI name="t" sAddr="81.139.1.9.2" />
              <DAI name="dU">
                <Val>IntermedRelay09</Val>
              </DAI>
            </DOI>
            <DOI name="Ind10" desc="IntermedRelay10">
              <DAI name="stVal" sAddr="81.139.1.10.0" />
              <DAI name="q" sAddr="81.139.1.10.1" />
              <DAI name="t" sAddr="81.139.1.10.2" />
              <DAI name="dU">
                <Val>IntermedRelay10</Val>
              </DAI>
            </DOI>
            <DOI name="Ind11" desc="IntermedRelay11">
              <DAI name="stVal" sAddr="81.139.1.11.0" />
              <DAI name="q" sAddr="81.139.1.11.1" />
              <DAI name="t" sAddr="81.139.1.11.2" />
              <DAI name="dU">
                <Val>IntermedRelay11</Val>
              </DAI>
            </DOI>
            <DOI name="Ind12" desc="IntermedRelay12">
              <DAI name="stVal" sAddr="81.139.1.12.0" />
              <DAI name="q" sAddr="81.139.1.12.1" />
              <DAI name="t" sAddr="81.139.1.12.2" />
              <DAI name="dU">
                <Val>IntermedRelay12</Val>
              </DAI>
            </DOI>
            <DOI name="Ind13" desc="IntermedRelay13">
              <DAI name="stVal" sAddr="81.139.1.13.0" />
              <DAI name="q" sAddr="81.139.1.13.1" />
              <DAI name="t" sAddr="81.139.1.13.2" />
              <DAI name="dU">
                <Val>IntermedRelay13</Val>
              </DAI>
            </DOI>
            <DOI name="Ind14" desc="IntermedRelay14">
              <DAI name="stVal" sAddr="81.139.1.14.0" />
              <DAI name="q" sAddr="81.139.1.14.1" />
              <DAI name="t" sAddr="81.139.1.14.2" />
              <DAI name="dU">
                <Val>IntermedRelay14</Val>
              </DAI>
            </DOI>
            <DOI name="Ind15" desc="IntermedRelay15">
              <DAI name="stVal" sAddr="81.139.1.15.0" />
              <DAI name="q" sAddr="81.139.1.15.1" />
              <DAI name="t" sAddr="81.139.1.15.2" />
              <DAI name="dU">
                <Val>IntermedRelay15</Val>
              </DAI>
            </DOI>
            <DOI name="Ind16" desc="IntermedRelay16">
              <DAI name="stVal" sAddr="81.139.1.16.0" />
              <DAI name="q" sAddr="81.139.1.16.1" />
              <DAI name="t" sAddr="81.139.1.16.2" />
              <DAI name="dU">
                <Val>IntermedRelay16</Val>
              </DAI>
            </DOI>
            <DOI name="Ind17" desc="IntermedRelay17">
              <DAI name="stVal" sAddr="81.139.1.17.0" />
              <DAI name="q" sAddr="81.139.1.17.1" />
              <DAI name="t" sAddr="81.139.1.17.2" />
              <DAI name="dU">
                <Val>IntermedRelay17</Val>
              </DAI>
            </DOI>
            <DOI name="Ind18" desc="IntermedRelay18">
              <DAI name="stVal" sAddr="81.139.1.18.0" />
              <DAI name="q" sAddr="81.139.1.18.1" />
              <DAI name="t" sAddr="81.139.1.18.2" />
              <DAI name="dU">
                <Val>IntermedRelay18</Val>
              </DAI>
            </DOI>
            <DOI name="Ind19" desc="IntermedRelay19">
              <DAI name="stVal" sAddr="81.139.1.19.0" />
              <DAI name="q" sAddr="81.139.1.19.1" />
              <DAI name="t" sAddr="81.139.1.19.2" />
              <DAI name="dU">
                <Val>IntermedRelay19</Val>
              </DAI>
            </DOI>
            <DOI name="Ind20" desc="IntermedRelay20">
              <DAI name="stVal" sAddr="81.139.1.20.0" />
              <DAI name="q" sAddr="81.139.1.20.1" />
              <DAI name="t" sAddr="81.139.1.20.2" />
              <DAI name="dU">
                <Val>IntermedRelay20</Val>
              </DAI>
            </DOI>
            <DOI name="Ind21" desc="IntermedRelay21">
              <DAI name="stVal" sAddr="81.139.1.21.0" />
              <DAI name="q" sAddr="81.139.1.21.1" />
              <DAI name="t" sAddr="81.139.1.21.2" />
              <DAI name="dU">
                <Val>IntermedRelay21</Val>
              </DAI>
            </DOI>
            <DOI name="Ind22" desc="IntermedRelay22">
              <DAI name="stVal" sAddr="81.139.1.22.0" />
              <DAI name="q" sAddr="81.139.1.22.1" />
              <DAI name="t" sAddr="81.139.1.22.2" />
              <DAI name="dU">
                <Val>IntermedRelay22</Val>
              </DAI>
            </DOI>
            <DOI name="Ind23" desc="IntermedRelay23">
              <DAI name="stVal" sAddr="81.139.1.23.0" />
              <DAI name="q" sAddr="81.139.1.23.1" />
              <DAI name="t" sAddr="81.139.1.23.2" />
              <DAI name="dU">
                <Val>IntermedRelay23</Val>
              </DAI>
            </DOI>
            <DOI name="Ind24" desc="IntermedRelay24">
              <DAI name="stVal" sAddr="81.139.1.24.0" />
              <DAI name="q" sAddr="81.139.1.24.1" />
              <DAI name="t" sAddr="81.139.1.24.2" />
              <DAI name="dU">
                <Val>IntermedRelay24</Val>
              </DAI>
            </DOI>
            <DOI name="Ind25" desc="IntermedRelay25">
              <DAI name="stVal" sAddr="81.139.1.25.0" />
              <DAI name="q" sAddr="81.139.1.25.1" />
              <DAI name="t" sAddr="81.139.1.25.2" />
              <DAI name="dU">
                <Val>IntermedRelay25</Val>
              </DAI>
            </DOI>
            <DOI name="Ind26" desc="IntermedRelay26">
              <DAI name="stVal" sAddr="81.139.1.26.0" />
              <DAI name="q" sAddr="81.139.1.26.1" />
              <DAI name="t" sAddr="81.139.1.26.2" />
              <DAI name="dU">
                <Val>IntermedRelay26</Val>
              </DAI>
            </DOI>
            <DOI name="Ind27" desc="IntermedRelay27">
              <DAI name="stVal" sAddr="81.139.1.27.0" />
              <DAI name="q" sAddr="81.139.1.27.1" />
              <DAI name="t" sAddr="81.139.1.27.2" />
              <DAI name="dU">
                <Val>IntermedRelay27</Val>
              </DAI>
            </DOI>
            <DOI name="Ind28" desc="IntermedRelay28">
              <DAI name="stVal" sAddr="81.139.1.28.0" />
              <DAI name="q" sAddr="81.139.1.28.1" />
              <DAI name="t" sAddr="81.139.1.28.2" />
              <DAI name="dU">
                <Val>IntermedRelay28</Val>
              </DAI>
            </DOI>
            <DOI name="Ind29" desc="IntermedRelay29">
              <DAI name="stVal" sAddr="81.139.1.29.0" />
              <DAI name="q" sAddr="81.139.1.29.1" />
              <DAI name="t" sAddr="81.139.1.29.2" />
              <DAI name="dU">
                <Val>IntermedRelay29</Val>
              </DAI>
            </DOI>
            <DOI name="Ind30" desc="IntermedRelay30">
              <DAI name="stVal" sAddr="81.139.1.30.0" />
              <DAI name="q" sAddr="81.139.1.30.1" />
              <DAI name="t" sAddr="81.139.1.30.2" />
              <DAI name="dU">
                <Val>IntermedRelay30</Val>
              </DAI>
            </DOI>
            <DOI name="Ind31" desc="IntermedRelay31">
              <DAI name="stVal" sAddr="81.139.1.31.0" />
              <DAI name="q" sAddr="81.139.1.31.1" />
              <DAI name="t" sAddr="81.139.1.31.2" />
              <DAI name="dU">
                <Val>IntermedRelay31</Val>
              </DAI>
            </DOI>
            <DOI name="Ind32" desc="IntermedRelay32">
              <DAI name="stVal" sAddr="81.139.1.32.0" />
              <DAI name="q" sAddr="81.139.1.32.1" />
              <DAI name="t" sAddr="81.139.1.32.2" />
              <DAI name="dU">
                <Val>IntermedRelay32</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="1" prefix="" desc="CBLogic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="CBOpenAllowed">
              <DAI name="stVal" sAddr="81.22.1.2.0" />
              <DAI name="q" sAddr="81.22.1.2.1" />
              <DAI name="t" sAddr="81.22.1.2.2" />
              <DAI name="dU">
                <Val>CBOpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="CBCloseAllowed">
              <DAI name="stVal" sAddr="81.22.1.1.0" />
              <DAI name="q" sAddr="81.22.1.1.1" />
              <DAI name="t" sAddr="81.22.1.1.2" />
              <DAI name="dU">
                <Val>CBCloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="CBOperAllowed">
              <DAI name="stVal" sAddr="81.22.1.3.0" />
              <DAI name="q" sAddr="81.22.1.3.1" />
              <DAI name="t" sAddr="81.22.1.3.2" />
              <DAI name="dU">
                <Val>CBOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="2" prefix="" desc="1GLogic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="1GOpenAllowed">
              <DAI name="stVal" sAddr="81.22.1.4.0" />
              <DAI name="q" sAddr="81.22.1.4.1" />
              <DAI name="t" sAddr="81.22.1.4.2" />
              <DAI name="dU">
                <Val>1GOpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="1GCloseAllowed">
              <DAI name="stVal" sAddr="81.22.1.5.0" />
              <DAI name="q" sAddr="81.22.1.5.1" />
              <DAI name="t" sAddr="81.22.1.5.2" />
              <DAI name="dU">
                <Val>1GCloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="1GOperAllowed">
              <DAI name="stVal" sAddr="81.22.1.6.0" />
              <DAI name="q" sAddr="81.22.1.6.1" />
              <DAI name="t" sAddr="81.22.1.6.2" />
              <DAI name="dU">
                <Val>1GOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="3" prefix="" desc="2GLogic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="2GOpenAllowed">
              <DAI name="stVal" sAddr="81.22.1.7.0" />
              <DAI name="q" sAddr="81.22.1.7.1" />
              <DAI name="t" sAddr="81.22.1.7.2" />
              <DAI name="dU">
                <Val>2GOpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="2GCloseAllowed">
              <DAI name="stVal" sAddr="81.22.1.9.0" />
              <DAI name="q" sAddr="81.22.1.9.1" />
              <DAI name="t" sAddr="81.22.1.9.2" />
              <DAI name="dU">
                <Val>2GCloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="2GOperAllowed">
              <DAI name="stVal" sAddr="81.22.1.10.0" />
              <DAI name="q" sAddr="81.22.1.10.1" />
              <DAI name="t" sAddr="81.22.1.10.2" />
              <DAI name="dU">
                <Val>2GOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="4" prefix="" desc="3GLogic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="3GOpenAllowed">
              <DAI name="stVal" sAddr="81.22.1.11.0" />
              <DAI name="q" sAddr="81.22.1.11.1" />
              <DAI name="t" sAddr="81.22.1.11.2" />
              <DAI name="dU">
                <Val>3GOpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="3GCloseAllowed">
              <DAI name="stVal" sAddr="81.22.1.12.0" />
              <DAI name="q" sAddr="81.22.1.12.1" />
              <DAI name="t" sAddr="81.22.1.12.2" />
              <DAI name="dU">
                <Val>3GCloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="3GOperAllowed">
              <DAI name="stVal" sAddr="81.22.1.13.0" />
              <DAI name="q" sAddr="81.22.1.13.1" />
              <DAI name="t" sAddr="81.22.1.13.2" />
              <DAI name="dU">
                <Val>3GOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="5" prefix="" desc="4GLogic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="4GOpenAllowed">
              <DAI name="stVal" sAddr="81.22.1.14.0" />
              <DAI name="q" sAddr="81.22.1.14.1" />
              <DAI name="t" sAddr="81.22.1.14.2" />
              <DAI name="dU">
                <Val>4GOpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="4GCloseAllowed">
              <DAI name="stVal" sAddr="81.22.1.15.0" />
              <DAI name="q" sAddr="81.22.1.15.1" />
              <DAI name="t" sAddr="81.22.1.15.2" />
              <DAI name="dU">
                <Val>4GCloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="4GOperAllowed">
              <DAI name="stVal" sAddr="81.22.1.16.0" />
              <DAI name="q" sAddr="81.22.1.16.1" />
              <DAI name="t" sAddr="81.22.1.16.2" />
              <DAI name="dU">
                <Val>4GOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="6" prefix="" desc="1GDLogic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="1GDOpenAllowed">
              <DAI name="stVal" sAddr="81.22.1.8.0" />
              <DAI name="q" sAddr="81.22.1.8.1" />
              <DAI name="t" sAddr="81.22.1.8.2" />
              <DAI name="dU">
                <Val>1GDOpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="1GDCloseAllowed">
              <DAI name="stVal" sAddr="81.22.1.17.0" />
              <DAI name="q" sAddr="81.22.1.17.1" />
              <DAI name="t" sAddr="81.22.1.17.2" />
              <DAI name="dU">
                <Val>1GDCloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="1GDOperAllowed">
              <DAI name="stVal" sAddr="81.22.1.18.0" />
              <DAI name="q" sAddr="81.22.1.18.1" />
              <DAI name="t" sAddr="81.22.1.18.2" />
              <DAI name="dU">
                <Val>1GDOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="7" prefix="" desc="2GDLogic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="2GDOpenAllowed">
              <DAI name="stVal" sAddr="81.22.1.19.0" />
              <DAI name="q" sAddr="81.22.1.19.1" />
              <DAI name="t" sAddr="81.22.1.19.2" />
              <DAI name="dU">
                <Val>2GDOpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="2GDCloseAllowed">
              <DAI name="stVal" sAddr="81.22.1.20.0" />
              <DAI name="q" sAddr="81.22.1.20.1" />
              <DAI name="t" sAddr="81.22.1.20.2" />
              <DAI name="dU">
                <Val>2GDCloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="2GDOperAllowed">
              <DAI name="stVal" sAddr="81.22.1.21.0" />
              <DAI name="q" sAddr="81.22.1.21.1" />
              <DAI name="t" sAddr="81.22.1.21.2" />
              <DAI name="dU">
                <Val>2GDOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="8" prefix="" desc="3GDLogic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="3GDOpenAllowed">
              <DAI name="stVal" sAddr="81.22.1.22.0" />
              <DAI name="q" sAddr="81.22.1.22.1" />
              <DAI name="t" sAddr="81.22.1.22.2" />
              <DAI name="dU">
                <Val>3GDOpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="3GDCloseAllowed">
              <DAI name="stVal" sAddr="81.22.1.23.0" />
              <DAI name="q" sAddr="81.22.1.23.1" />
              <DAI name="t" sAddr="81.22.1.23.2" />
              <DAI name="dU">
                <Val>3GDCloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="3GDOperAllowed">
              <DAI name="stVal" sAddr="81.22.1.24.0" />
              <DAI name="q" sAddr="81.22.1.24.1" />
              <DAI name="t" sAddr="81.22.1.24.2" />
              <DAI name="dU">
                <Val>3GDOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="9" prefix="" desc="4GDLogic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="4GDOpenAllowed">
              <DAI name="stVal" sAddr="81.28.1.2.0" />
              <DAI name="q" sAddr="81.28.1.2.1" />
              <DAI name="t" sAddr="81.28.1.2.2" />
              <DAI name="dU">
                <Val>4GDOpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="4GDCloseAllowed">
              <DAI name="stVal" sAddr="81.28.1.1.0" />
              <DAI name="q" sAddr="81.28.1.1.1" />
              <DAI name="t" sAddr="81.28.1.1.2" />
              <DAI name="dU">
                <Val>4GDCloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="4GDOperAllowed">
              <DAI name="stVal" sAddr="81.28.1.3.0" />
              <DAI name="q" sAddr="81.28.1.3.1" />
              <DAI name="t" sAddr="81.28.1.3.2" />
              <DAI name="dU">
                <Val>4GDOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="10" prefix="" desc="Object10Logic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="Object10OpenAllowed">
              <DAI name="stVal" sAddr="81.28.1.4.0" />
              <DAI name="q" sAddr="81.28.1.4.1" />
              <DAI name="t" sAddr="81.28.1.4.2" />
              <DAI name="dU">
                <Val>Object10OpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Object10CloseAllowed">
              <DAI name="stVal" sAddr="81.28.1.5.0" />
              <DAI name="q" sAddr="81.28.1.5.1" />
              <DAI name="t" sAddr="81.28.1.5.2" />
              <DAI name="dU">
                <Val>Object10CloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object10OperAllowed">
              <DAI name="stVal" sAddr="81.28.1.6.0" />
              <DAI name="q" sAddr="81.28.1.6.1" />
              <DAI name="t" sAddr="81.28.1.6.2" />
              <DAI name="dU">
                <Val>Object10OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="11" prefix="" desc="Object11Logic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="Object11OpenAllowed">
              <DAI name="stVal" sAddr="81.28.1.7.0" />
              <DAI name="q" sAddr="81.28.1.7.1" />
              <DAI name="t" sAddr="81.28.1.7.2" />
              <DAI name="dU">
                <Val>Object11OpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Object11CloseAllowed">
              <DAI name="stVal" sAddr="81.28.1.9.0" />
              <DAI name="q" sAddr="81.28.1.9.1" />
              <DAI name="t" sAddr="81.28.1.9.2" />
              <DAI name="dU">
                <Val>Object11CloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object11OperAllowed">
              <DAI name="stVal" sAddr="81.28.1.10.0" />
              <DAI name="q" sAddr="81.28.1.10.1" />
              <DAI name="t" sAddr="81.28.1.10.2" />
              <DAI name="dU">
                <Val>Object11OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="12" prefix="" desc="Object12Logic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="Object12OpenAllowed">
              <DAI name="stVal" sAddr="81.28.1.11.0" />
              <DAI name="q" sAddr="81.28.1.11.1" />
              <DAI name="t" sAddr="81.28.1.11.2" />
              <DAI name="dU">
                <Val>Object12OpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Object12CloseAllowed">
              <DAI name="stVal" sAddr="81.28.1.12.0" />
              <DAI name="q" sAddr="81.28.1.12.1" />
              <DAI name="t" sAddr="81.28.1.12.2" />
              <DAI name="dU">
                <Val>Object12CloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object12OperAllowed">
              <DAI name="stVal" sAddr="81.28.1.13.0" />
              <DAI name="q" sAddr="81.28.1.13.1" />
              <DAI name="t" sAddr="81.28.1.13.2" />
              <DAI name="dU">
                <Val>Object12OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="13" prefix="" desc="Object13Logic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="Object13OpenAllowed">
              <DAI name="stVal" sAddr="81.28.1.14.0" />
              <DAI name="q" sAddr="81.28.1.14.1" />
              <DAI name="t" sAddr="81.28.1.14.2" />
              <DAI name="dU">
                <Val>Object13OpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Object13CloseAllowed">
              <DAI name="stVal" sAddr="81.28.1.15.0" />
              <DAI name="q" sAddr="81.28.1.15.1" />
              <DAI name="t" sAddr="81.28.1.15.2" />
              <DAI name="dU">
                <Val>Object13CloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object13OperAllowed">
              <DAI name="stVal" sAddr="81.28.1.16.0" />
              <DAI name="q" sAddr="81.28.1.16.1" />
              <DAI name="t" sAddr="81.28.1.16.2" />
              <DAI name="dU">
                <Val>Object13OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="14" prefix="" desc="Object14Logic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="Object14OpenAllowed">
              <DAI name="stVal" sAddr="81.28.1.17.0" />
              <DAI name="q" sAddr="81.28.1.17.1" />
              <DAI name="t" sAddr="81.28.1.17.2" />
              <DAI name="dU">
                <Val>Object14OpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Object14CloseAllowed">
              <DAI name="stVal" sAddr="81.28.1.18.0" />
              <DAI name="q" sAddr="81.28.1.18.1" />
              <DAI name="t" sAddr="81.28.1.18.2" />
              <DAI name="dU">
                <Val>Object14CloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object14OperAllowed">
              <DAI name="stVal" sAddr="81.28.1.19.0" />
              <DAI name="q" sAddr="81.28.1.19.1" />
              <DAI name="t" sAddr="81.28.1.19.2" />
              <DAI name="dU">
                <Val>Object14OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="15" prefix="" desc="Object15Logic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="Object15OpenAllowed">
              <DAI name="stVal" sAddr="81.28.1.20.0" />
              <DAI name="q" sAddr="81.28.1.20.1" />
              <DAI name="t" sAddr="81.28.1.20.2" />
              <DAI name="dU">
                <Val>Object15OpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Object15CloseAllowed">
              <DAI name="stVal" sAddr="81.28.1.21.0" />
              <DAI name="q" sAddr="81.28.1.21.1" />
              <DAI name="t" sAddr="81.28.1.21.2" />
              <DAI name="dU">
                <Val>Object15CloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object15OperAllowed">
              <DAI name="stVal" sAddr="81.28.1.8.0" />
              <DAI name="q" sAddr="81.28.1.8.1" />
              <DAI name="t" sAddr="81.28.1.8.2" />
              <DAI name="dU">
                <Val>Object15OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="16" prefix="" desc="Object16Logic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="Object16OpenAllowed">
              <DAI name="stVal" sAddr="81.28.1.22.0" />
              <DAI name="q" sAddr="81.28.1.22.1" />
              <DAI name="t" sAddr="81.28.1.22.2" />
              <DAI name="dU">
                <Val>Object16OpenAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaCls" desc="Object16CloseAllowed">
              <DAI name="stVal" sAddr="81.28.1.23.0" />
              <DAI name="q" sAddr="81.28.1.23.1" />
              <DAI name="t" sAddr="81.28.1.23.2" />
              <DAI name="dU">
                <Val>Object16CloseAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object16OperAllowed">
              <DAI name="stVal" sAddr="81.28.1.24.0" />
              <DAI name="q" sAddr="81.28.1.24.1" />
              <DAI name="t" sAddr="81.28.1.24.2" />
              <DAI name="dU">
                <Val>Object16OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="MEAS" desc="Measure">
          <LN0 lnClass="LLN0" lnType="SF_CSD_V2.00_LLN0" inst="" desc="General">
            <DataSet name="dsAin" desc="TelemetrySignal">
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="2" doName="PhV.phsA" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="2" doName="PhV.phsB" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="2" doName="PhV.phsC" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="3" doName="PhV.phsA" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="PPV.phsAB" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="PPV.phsBC" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="PPV.phsCA" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="2" doName="PPV.phsAB" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="2" doName="PPV.phsBC" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="2" doName="PPV.phsCA" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="TotW" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="TotVAr" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="TotPF" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="Hz" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="2" doName="Hz" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="3" doName="Hz" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="PhV.neut" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="2" doName="PhV.neut" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn1" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn2" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn3" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn4" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn5" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn6" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn7" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn8" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn9" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn10" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn11" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn12" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn13" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn14" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn15" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn16" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn17" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn18" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn19" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn20" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn21" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn22" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn23" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn24" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn25" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn26" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn27" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn28" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn29" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn30" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn31" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="101" doName="AnIn32" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn1" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn2" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn3" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn4" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn5" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn6" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn7" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn8" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn9" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn10" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn11" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn12" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn13" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn14" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn15" />
              <FCDA ldInst="MEAS" lnClass="GGIO" fc="MX" prefix="dc" lnInst="102" doName="AnIn16" />
            </DataSet>
            <DataSet name="UCATestURCBAllLevel" desc="TelemetrySignalUCATestAllLevel">
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="PhV" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="A.phsA" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="A.phsB" daName="cVal" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="A.phsC" daName="cVal.mag" />
              <FCDA ldInst="MEAS" lnClass="MMXU" fc="MX" prefix="mea" lnInst="1" doName="A.neut" daName="cVal.mag.f" />
            </DataSet>
            <ReportControl name="urcbAin" confRev="1" datSet="dsAin" intgPd="18000" rptID="MEAS/LLN0$RP$urcbAin" buffered="false">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <ReportControl name="urcbAinUCATestURCBAllLevel" confRev="1" datSet="UCATestURCBAllLevel" intgPd="18000" rptID="MEAS/LLN0$RP$UCATestURCBAllLevel" buffered="false">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="SF_CSD_V2.00_LPHD" inst="1" prefix="" desc="device">
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="SF_CSD_V2.00_MMXU_1" inst="1" prefix="mea" desc="BCUMeasure1">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P">
              <SDI name="mag">
                <DAI name="f" sAddr="81.55.2.26.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.55.2.26.1" />
              <DAI name="t" sAddr="81.55.2.26.2" />
              <DAI name="db" sAddr="81.55.2.26.3">
                <Val>500</Val>
              </DAI>
              <DAI name="dU">
                <Val>P</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q">
              <SDI name="mag">
                <DAI name="f" sAddr="81.55.2.27.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.55.2.27.1" />
              <DAI name="t" sAddr="81.55.2.27.2" />
              <DAI name="db" sAddr="81.55.2.27.3">
                <Val>500</Val>
              </DAI>
              <DAI name="dU">
                <Val>Q</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="总视在功率">
              <DAI name="dU">
                <Val>总视在功率</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="COS">
              <SDI name="mag">
                <DAI name="f" sAddr="81.55.2.28.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit" />
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.55.2.28.1" />
              <DAI name="t" sAddr="81.55.2.28.2" />
              <DAI name="db" sAddr="81.55.2.28.3">
                <Val>5</Val>
              </DAI>
              <DAI name="dU">
                <Val>COS</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="F1">
              <SDI name="mag">
                <DAI name="f" sAddr="81.55.2.29.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.55.2.29.1" />
              <DAI name="t" sAddr="81.55.2.29.2" />
              <DAI name="db" sAddr="81.55.2.29.3">
                <Val>5</Val>
              </DAI>
              <DAI name="dU">
                <Val>F1</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="PPV">
              <SDI name="phsAB" desc="Uab1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.11.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.11.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.11.1" />
                <DAI name="t" sAddr="81.55.2.11.2" />
                <DAI name="db" sAddr="81.55.2.11.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Uab1</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Ubc1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.12.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.12.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.12.1" />
                <DAI name="t" sAddr="81.55.2.12.2" />
                <DAI name="db" sAddr="81.55.2.12.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ubc1</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Uca1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.13.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.13.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.13.1" />
                <DAI name="t" sAddr="81.55.2.13.2" />
                <DAI name="db" sAddr="81.55.2.13.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Uca1</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PPV</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="PhV">
              <SDI name="phsA" desc="Ua1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.1.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.1.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.1.1" />
                <DAI name="t" sAddr="81.55.2.1.2" />
                <DAI name="db" sAddr="81.55.2.1.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ua1</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Ub1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.2.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.2.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.2.1" />
                <DAI name="t" sAddr="81.55.2.2.2" />
                <DAI name="db" sAddr="81.55.2.2.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ub1</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Uc1">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.3.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.3.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.3.1" />
                <DAI name="t" sAddr="81.55.2.3.2" />
                <DAI name="db" sAddr="81.55.2.3.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Uc1</Val>
                </DAI>
              </SDI>
              <SDI name="neut" desc="3U01">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.33.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.33.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.33.1" />
                <DAI name="t" sAddr="81.55.2.33.2" />
                <DAI name="db" sAddr="81.55.2.33.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>3U01</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PhV</Val>
              </DAI>
            </DOI>
            <DOI name="A" desc="A">
              <SDI name="phsA" desc="Ia">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.4.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.4.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.4.1" />
                <DAI name="t" sAddr="81.55.2.4.2" />
                <DAI name="db" sAddr="81.55.2.4.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ia</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Ib">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.5.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.5.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.5.1" />
                <DAI name="t" sAddr="81.55.2.5.2" />
                <DAI name="db" sAddr="81.55.2.5.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ib</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Ic">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.6.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.6.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.6.1" />
                <DAI name="t" sAddr="81.55.2.6.2" />
                <DAI name="db" sAddr="81.55.2.6.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ic</Val>
                </DAI>
              </SDI>
              <SDI name="neut" desc="3I0">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.35.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.35.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.35.1" />
                <DAI name="t" sAddr="81.55.2.35.2" />
                <DAI name="db" sAddr="81.55.2.35.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>3I0</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="W">
              <SDI name="phsA" desc="A相有功功率">
                <DAI name="dU">
                  <Val>A相有功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相有功功率">
                <DAI name="dU">
                  <Val>B相有功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相有功功率">
                <DAI name="dU">
                  <Val>C相有功功率</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>W</Val>
              </DAI>
            </DOI>
            <DOI name="VAr" desc="VAr">
              <SDI name="phsA" desc="A相无功功率">
                <DAI name="dU">
                  <Val>A相无功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相无功功率">
                <DAI name="dU">
                  <Val>B相无功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相无功功率">
                <DAI name="dU">
                  <Val>C相无功功率</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VAr</Val>
              </DAI>
            </DOI>
            <DOI name="VA" desc="VA">
              <SDI name="phsA" desc="A相视在功率">
                <DAI name="dU">
                  <Val>A相视在功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相视在功率">
                <DAI name="dU">
                  <Val>B相视在功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相视在功率">
                <DAI name="dU">
                  <Val>C相视在功率</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VA</Val>
              </DAI>
            </DOI>
            <DOI name="PF" desc="PF">
              <SDI name="phsA" desc="A相功率因数">
                <DAI name="dU">
                  <Val>A相功率因数</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相功率因数">
                <DAI name="dU">
                  <Val>B相功率因数</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相功率因数">
                <DAI name="dU">
                  <Val>C相功率因数</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PF</Val>
              </DAI>
            </DOI>
            <DOI name="Z" desc="Z">
              <SDI name="phsA" desc="A相阻抗">
                <DAI name="dU">
                  <Val>A相阻抗</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相阻抗">
                <DAI name="dU">
                  <Val>B相阻抗</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相阻抗">
                <DAI name="dU">
                  <Val>C相阻抗</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Z</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="SF_CSD_V2.00_MMXU_1" inst="2" prefix="mea" desc="BCUMeasure2">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="总有功功率">
              <DAI name="dU">
                <Val>总有功功率</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="总无功功率">
              <DAI name="dU">
                <Val>总无功功率</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="总视在功率">
              <DAI name="dU">
                <Val>总视在功率</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="功率因数">
              <DAI name="dU">
                <Val>功率因数</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="F2">
              <SDI name="mag">
                <DAI name="f" sAddr="81.55.2.30.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.55.2.30.1" />
              <DAI name="t" sAddr="81.55.2.30.2" />
              <DAI name="db" sAddr="81.55.2.30.3">
                <Val>5</Val>
              </DAI>
              <DAI name="dU">
                <Val>F2</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="PPV">
              <SDI name="phsAB" desc="Uab2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.14.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.14.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.14.1" />
                <DAI name="t" sAddr="81.55.2.14.2" />
                <DAI name="db" sAddr="81.55.2.14.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Uab2</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Ubc2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.15.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.15.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.15.1" />
                <DAI name="t" sAddr="81.55.2.15.2" />
                <DAI name="db" sAddr="81.55.2.15.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ubc2</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Uca2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.16.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.16.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.16.1" />
                <DAI name="t" sAddr="81.55.2.16.2" />
                <DAI name="db" sAddr="81.55.2.16.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Uca2</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PPV</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="PhV">
              <SDI name="phsA" desc="Ua2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.7.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.7.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.7.1" />
                <DAI name="t" sAddr="81.55.2.7.2" />
                <DAI name="db" sAddr="81.55.2.7.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ua2</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Ub2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.8.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.8.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.8.1" />
                <DAI name="t" sAddr="81.55.2.8.2" />
                <DAI name="db" sAddr="81.55.2.8.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Ub2</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Uc2">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.9.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.9.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.9.1" />
                <DAI name="t" sAddr="81.55.2.9.2" />
                <DAI name="db" sAddr="81.55.2.9.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Uc2</Val>
                </DAI>
              </SDI>
              <SDI name="neut" desc="3U02">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.34.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.34.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.34.1" />
                <DAI name="t" sAddr="81.55.2.34.2" />
                <DAI name="db" sAddr="81.55.2.34.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>3U02</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PhV</Val>
              </DAI>
            </DOI>
            <DOI name="A" desc="A">
              <SDI name="phsA" desc="A相电流">
                <DAI name="dU">
                  <Val>A相电流</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相电流">
                <DAI name="dU">
                  <Val>B相电流</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相电流">
                <DAI name="dU">
                  <Val>C相电流</Val>
                </DAI>
              </SDI>
              <SDI name="neut" desc="零序电流">
                <DAI name="dU">
                  <Val>零序电流</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="W">
              <SDI name="phsA" desc="A相有功功率">
                <DAI name="dU">
                  <Val>A相有功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相有功功率">
                <DAI name="dU">
                  <Val>B相有功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相有功功率">
                <DAI name="dU">
                  <Val>C相有功功率</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>W</Val>
              </DAI>
            </DOI>
            <DOI name="VAr" desc="VAr">
              <SDI name="phsA" desc="A相无功功率">
                <DAI name="dU">
                  <Val>A相无功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相无功功率">
                <DAI name="dU">
                  <Val>B相无功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相无功功率">
                <DAI name="dU">
                  <Val>C相无功功率</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VAr</Val>
              </DAI>
            </DOI>
            <DOI name="VA" desc="VA">
              <SDI name="phsA" desc="A相视在功率">
                <DAI name="dU">
                  <Val>A相视在功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相视在功率">
                <DAI name="dU">
                  <Val>B相视在功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相视在功率">
                <DAI name="dU">
                  <Val>C相视在功率</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VA</Val>
              </DAI>
            </DOI>
            <DOI name="PF" desc="PF">
              <SDI name="phsA" desc="A相功率因数">
                <DAI name="dU">
                  <Val>A相功率因数</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相功率因数">
                <DAI name="dU">
                  <Val>B相功率因数</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相功率因数">
                <DAI name="dU">
                  <Val>C相功率因数</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PF</Val>
              </DAI>
            </DOI>
            <DOI name="Z" desc="Z">
              <SDI name="phsA" desc="A相阻抗">
                <DAI name="dU">
                  <Val>A相阻抗</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相阻抗">
                <DAI name="dU">
                  <Val>B相阻抗</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相阻抗">
                <DAI name="dU">
                  <Val>C相阻抗</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Z</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="SF_CSD_V2.00_MMXU_1" inst="3" prefix="mea" desc="BCUMeasure3">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="总有功功率">
              <DAI name="dU">
                <Val>总有功功率</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="总无功功率">
              <DAI name="dU">
                <Val>总无功功率</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="总视在功率">
              <DAI name="dU">
                <Val>总视在功率</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="功率因数">
              <DAI name="dU">
                <Val>功率因数</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="Fsyn">
              <SDI name="mag">
                <DAI name="f" sAddr="81.55.2.31.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
                <DAI name="multiplier" />
              </SDI>
              <DAI name="q" sAddr="81.55.2.31.1" />
              <DAI name="t" sAddr="81.55.2.31.2" />
              <DAI name="db" sAddr="81.55.2.31.3">
                <Val>5</Val>
              </DAI>
              <DAI name="dU">
                <Val>Fsyn</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="PPV">
              <SDI name="phsAB" desc="AB相线电压">
                <DAI name="dU">
                  <Val>AB相线电压</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="BC相线电压">
                <DAI name="dU">
                  <Val>BC相线电压</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="CA相线电压">
                <DAI name="dU">
                  <Val>CA相线电压</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PPV</Val>
              </DAI>
            </DOI>
            <DOI name="PhV" desc="PhV">
              <SDI name="phsA" desc="Usyn">
                <SDI name="cVal">
                  <SDI name="mag">
                    <DAI name="f" sAddr="81.55.2.10.0.1" />
                  </SDI>
                  <SDI name="ang">
                    <DAI name="f" sAddr="81.55.2.10.0.2" />
                  </SDI>
                </SDI>
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier" />
                </SDI>
                <DAI name="q" sAddr="81.55.2.10.1" />
                <DAI name="t" sAddr="81.55.2.10.2" />
                <DAI name="db" sAddr="81.55.2.10.3">
                  <Val>200</Val>
                </DAI>
                <DAI name="dU">
                  <Val>Usyn</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相电压">
                <DAI name="dU">
                  <Val>B相电压</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相电压">
                <DAI name="dU">
                  <Val>C相电压</Val>
                </DAI>
              </SDI>
              <SDI name="neut" desc="零序电压">
                <DAI name="dU">
                  <Val>零序电压</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PhV</Val>
              </DAI>
            </DOI>
            <DOI name="A" desc="A">
              <SDI name="phsA" desc="A相电流">
                <DAI name="dU">
                  <Val>A相电流</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相电流">
                <DAI name="dU">
                  <Val>B相电流</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相电流">
                <DAI name="dU">
                  <Val>C相电流</Val>
                </DAI>
              </SDI>
              <SDI name="neut" desc="零序电流">
                <DAI name="dU">
                  <Val>零序电流</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>A</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="W">
              <SDI name="phsA" desc="A相有功功率">
                <DAI name="dU">
                  <Val>A相有功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相有功功率">
                <DAI name="dU">
                  <Val>B相有功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相有功功率">
                <DAI name="dU">
                  <Val>C相有功功率</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>W</Val>
              </DAI>
            </DOI>
            <DOI name="VAr" desc="VAr">
              <SDI name="phsA" desc="A相无功功率">
                <DAI name="dU">
                  <Val>A相无功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相无功功率">
                <DAI name="dU">
                  <Val>B相无功功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相无功功率">
                <DAI name="dU">
                  <Val>C相无功功率</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VAr</Val>
              </DAI>
            </DOI>
            <DOI name="VA" desc="VA">
              <SDI name="phsA" desc="A相视在功率">
                <DAI name="dU">
                  <Val>A相视在功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相视在功率">
                <DAI name="dU">
                  <Val>B相视在功率</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相视在功率">
                <DAI name="dU">
                  <Val>C相视在功率</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>VA</Val>
              </DAI>
            </DOI>
            <DOI name="PF" desc="PF">
              <SDI name="phsA" desc="A相功率因数">
                <DAI name="dU">
                  <Val>A相功率因数</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相功率因数">
                <DAI name="dU">
                  <Val>B相功率因数</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相功率因数">
                <DAI name="dU">
                  <Val>C相功率因数</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>PF</Val>
              </DAI>
            </DOI>
            <DOI name="Z" desc="Z">
              <SDI name="phsA" desc="A相阻抗">
                <DAI name="dU">
                  <Val>A相阻抗</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="B相阻抗">
                <DAI name="dU">
                  <Val>B相阻抗</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="C相阻抗">
                <DAI name="dU">
                  <Val>C相阻抗</Val>
                </DAI>
              </SDI>
              <DAI name="dU">
                <Val>Z</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_4" inst="101" prefix="dc" desc="DC1">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1" desc="GOAnalog01">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.1.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.1.1" />
              <DAI name="t" sAddr="81.201.1.1.2" />
              <DAI name="db" sAddr="81.201.1.1.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog01</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2" desc="GOAnalog02">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.2.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.2.1" />
              <DAI name="t" sAddr="81.201.1.2.2" />
              <DAI name="db" sAddr="81.201.1.2.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog02</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3" desc="GOAnalog03">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.3.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.3.1" />
              <DAI name="t" sAddr="81.201.1.3.2" />
              <DAI name="db" sAddr="81.201.1.3.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog03</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4" desc="GOAnalog04">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.4.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.4.1" />
              <DAI name="t" sAddr="81.201.1.4.2" />
              <DAI name="db" sAddr="81.201.1.4.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog04</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5" desc="GOAnalog05">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.5.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.5.1" />
              <DAI name="t" sAddr="81.201.1.5.2" />
              <DAI name="db" sAddr="81.201.1.5.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog05</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6" desc="GOAnalog06">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.6.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.6.1" />
              <DAI name="t" sAddr="81.201.1.6.2" />
              <DAI name="db" sAddr="81.201.1.6.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog06</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7" desc="GOAnalog07">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.7.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.7.1" />
              <DAI name="t" sAddr="81.201.1.7.2" />
              <DAI name="db" sAddr="81.201.1.7.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog07</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8" desc="GOAnalog08">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.8.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.8.1" />
              <DAI name="t" sAddr="81.201.1.8.2" />
              <DAI name="db" sAddr="81.201.1.8.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog08</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9" desc="GOAnalog09">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.9.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.9.1" />
              <DAI name="t" sAddr="81.201.1.9.2" />
              <DAI name="db" sAddr="81.201.1.9.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog09</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10" desc="GOAnalog10">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.10.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.10.1" />
              <DAI name="t" sAddr="81.201.1.10.2" />
              <DAI name="db" sAddr="81.201.1.10.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog10</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11" desc="GOAnalog11">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.11.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.11.1" />
              <DAI name="t" sAddr="81.201.1.11.2" />
              <DAI name="db" sAddr="81.201.1.11.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog11</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12" desc="GOAnalog12">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.12.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.12.1" />
              <DAI name="t" sAddr="81.201.1.12.2" />
              <DAI name="db" sAddr="81.201.1.12.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog12</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13" desc="GOAnalog13">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.13.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.13.1" />
              <DAI name="t" sAddr="81.201.1.13.2" />
              <DAI name="db" sAddr="81.201.1.13.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog13</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14" desc="GOAnalog14">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.14.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.14.1" />
              <DAI name="t" sAddr="81.201.1.14.2" />
              <DAI name="db" sAddr="81.201.1.14.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog14</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15" desc="GOAnalog15">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.15.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.15.1" />
              <DAI name="t" sAddr="81.201.1.15.2" />
              <DAI name="db" sAddr="81.201.1.15.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog15</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16" desc="GOAnalog16">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.16.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.16.1" />
              <DAI name="t" sAddr="81.201.1.16.2" />
              <DAI name="db" sAddr="81.201.1.16.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog16</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17" desc="GOAnalog17">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.17.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.17.1" />
              <DAI name="t" sAddr="81.201.1.17.2" />
              <DAI name="db" sAddr="81.201.1.17.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog17</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18" desc="GOAnalog18">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.18.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.18.1" />
              <DAI name="t" sAddr="81.201.1.18.2" />
              <DAI name="db" sAddr="81.201.1.18.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog18</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19" desc="GOAnalog19">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.19.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.19.1" />
              <DAI name="t" sAddr="81.201.1.19.2" />
              <DAI name="db" sAddr="81.201.1.19.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog19</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20" desc="GOAnalog20">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.20.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.20.1" />
              <DAI name="t" sAddr="81.201.1.20.2" />
              <DAI name="db" sAddr="81.201.1.20.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog20</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21" desc="GOAnalog21">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.21.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.21.1" />
              <DAI name="t" sAddr="81.201.1.21.2" />
              <DAI name="db" sAddr="81.201.1.21.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog21</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22" desc="GOAnalog22">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.22.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.22.1" />
              <DAI name="t" sAddr="81.201.1.22.2" />
              <DAI name="db" sAddr="81.201.1.22.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog22</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23" desc="GOAnalog23">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.23.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.23.1" />
              <DAI name="t" sAddr="81.201.1.23.2" />
              <DAI name="db" sAddr="81.201.1.23.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog23</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24" desc="GOAnalog24">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.24.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.24.1" />
              <DAI name="t" sAddr="81.201.1.24.2" />
              <DAI name="db" sAddr="81.201.1.24.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog24</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25" desc="GOAnalog25">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.25.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.25.1" />
              <DAI name="t" sAddr="81.201.1.25.2" />
              <DAI name="db" sAddr="81.201.1.25.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog25</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26" desc="GOAnalog26">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.26.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.26.1" />
              <DAI name="t" sAddr="81.201.1.26.2" />
              <DAI name="db" sAddr="81.201.1.26.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog26</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27" desc="GOAnalog27">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.27.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.27.1" />
              <DAI name="t" sAddr="81.201.1.27.2" />
              <DAI name="db" sAddr="81.201.1.27.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog27</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28" desc="GOAnalog28">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.28.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.28.1" />
              <DAI name="t" sAddr="81.201.1.28.2" />
              <DAI name="db" sAddr="81.201.1.28.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog28</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29" desc="GOAnalog29">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.29.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.29.1" />
              <DAI name="t" sAddr="81.201.1.29.2" />
              <DAI name="db" sAddr="81.201.1.29.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog29</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30" desc="GOAnalog30">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.30.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.30.1" />
              <DAI name="t" sAddr="81.201.1.30.2" />
              <DAI name="db" sAddr="81.201.1.30.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog30</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31" desc="GOAnalog31">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.31.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.31.1" />
              <DAI name="t" sAddr="81.201.1.31.2" />
              <DAI name="db" sAddr="81.201.1.31.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog31</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32" desc="GOAnalog32">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.32.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.32.1" />
              <DAI name="t" sAddr="81.201.1.32.2" />
              <DAI name="db" sAddr="81.201.1.32.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog32</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_4" inst="102" prefix="dc" desc="DC2">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1" desc="GOAnalog33">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.33.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.33.1" />
              <DAI name="t" sAddr="81.201.1.33.2" />
              <DAI name="db" sAddr="81.201.1.33.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog33</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2" desc="GOAnalog34">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.34.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.34.1" />
              <DAI name="t" sAddr="81.201.1.34.2" />
              <DAI name="db" sAddr="81.201.1.34.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog34</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3" desc="GOAnalog35">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.35.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.35.1" />
              <DAI name="t" sAddr="81.201.1.35.2" />
              <DAI name="db" sAddr="81.201.1.35.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog35</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4" desc="GOAnalog36">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.36.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.36.1" />
              <DAI name="t" sAddr="81.201.1.36.2" />
              <DAI name="db" sAddr="81.201.1.36.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog36</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5" desc="GOAnalog37">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.37.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.37.1" />
              <DAI name="t" sAddr="81.201.1.37.2" />
              <DAI name="db" sAddr="81.201.1.37.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog37</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6" desc="GOAnalog38">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.38.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.38.1" />
              <DAI name="t" sAddr="81.201.1.38.2" />
              <DAI name="db" sAddr="81.201.1.38.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog38</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7" desc="GOAnalog39">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.39.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.39.1" />
              <DAI name="t" sAddr="81.201.1.39.2" />
              <DAI name="db" sAddr="81.201.1.39.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog39</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8" desc="GOAnalog40">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.40.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.40.1" />
              <DAI name="t" sAddr="81.201.1.40.2" />
              <DAI name="db" sAddr="81.201.1.40.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog40</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9" desc="GOAnalog41">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.41.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.41.1" />
              <DAI name="t" sAddr="81.201.1.41.2" />
              <DAI name="db" sAddr="81.201.1.41.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog41</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10" desc="GOAnalog42">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.42.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.42.1" />
              <DAI name="t" sAddr="81.201.1.42.2" />
              <DAI name="db" sAddr="81.201.1.42.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog42</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11" desc="GOAnalog43">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.43.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.43.1" />
              <DAI name="t" sAddr="81.201.1.43.2" />
              <DAI name="db" sAddr="81.201.1.43.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog43</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12" desc="GOAnalog44">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.44.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.44.1" />
              <DAI name="t" sAddr="81.201.1.44.2" />
              <DAI name="db" sAddr="81.201.1.44.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog44</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13" desc="GOAnalog45">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.45.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.45.1" />
              <DAI name="t" sAddr="81.201.1.45.2" />
              <DAI name="db" sAddr="81.201.1.45.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog45</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14" desc="GOAnalog46">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.46.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.46.1" />
              <DAI name="t" sAddr="81.201.1.46.2" />
              <DAI name="db" sAddr="81.201.1.46.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog46</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15" desc="GOAnalog47">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.47.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.47.1" />
              <DAI name="t" sAddr="81.201.1.47.2" />
              <DAI name="db" sAddr="81.201.1.47.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog47</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16" desc="GOAnalog48">
              <SDI name="mag">
                <DAI name="f" sAddr="81.201.1.48.0" />
              </SDI>
              <DAI name="q" sAddr="81.201.1.48.1" />
              <DAI name="t" sAddr="81.201.1.48.2" />
              <DAI name="db" sAddr="81.201.1.48.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOAnalog48</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="METR" desc="Metering">
          <LN0 lnClass="LLN0" lnType="SF_CSD_V2.00_LLN0" inst="" desc="General">
            <DataSet name="dsEnergy" desc="Energy">
              <FCDA ldInst="METR" lnClass="MMXU" fc="MX" prefix="mea" lnInst="9" doName="TotW" />
              <FCDA ldInst="METR" lnClass="MMXU" fc="MX" prefix="mea" lnInst="9" doName="TotVAr" />
              <FCDA ldInst="METR" lnClass="MMXU" fc="MX" prefix="mea" lnInst="9" doName="TotVA" />
              <FCDA ldInst="METR" lnClass="MMXU" fc="MX" prefix="mea" lnInst="9" doName="TotPF" />
            </DataSet>
            <ReportControl name="urcbEnergy" confRev="1" datSet="dsEnergy" intgPd="18000" rptID="METR/LLN0$RP$urcbEnergy" buffered="false">
              <TrgOps dchg="true" qchg="true" dupd="false" period="true" gi="true" />
              <OptFields seqNum="true" timeStamp="true" dataSet="true" reasonCode="true" dataRef="true" entryID="false" configRef="false" bufOvfl="false" />
              <RptEnabled max="12" />
            </ReportControl>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="SF_CSD_V2.00_LPHD" inst="1" prefix="" desc="device">
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="SF_CSD_V2.00_MMXU_1" inst="9" prefix="mea" desc="Meter">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="PstAPEnergy">
              <SDI name="mag">
                <DAI name="f" sAddr="81.455.3.1.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="q" sAddr="81.455.3.1.1" />
              <DAI name="t" sAddr="81.455.3.1.2" />
              <DAI name="db" sAddr="81.455.3.1.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>PstAPEnergy</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="RvsAPEnergy">
              <SDI name="mag">
                <DAI name="f" sAddr="81.455.3.2.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="q" sAddr="81.455.3.2.1" />
              <DAI name="t" sAddr="81.455.3.2.2" />
              <DAI name="db" sAddr="81.455.3.2.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>RvsAPEnergy</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="PstRPEnergy">
              <SDI name="mag">
                <DAI name="f" sAddr="81.455.3.3.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="q" sAddr="81.455.3.3.1" />
              <DAI name="t" sAddr="81.455.3.3.2" />
              <DAI name="db" sAddr="81.455.3.3.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>PstRPEnergy</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="RvsRPEnergy">
              <SDI name="mag">
                <DAI name="f" sAddr="81.455.3.4.0" />
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <DAI name="q" sAddr="81.455.3.4.1" />
              <DAI name="t" sAddr="81.455.3.4.2" />
              <DAI name="db" sAddr="81.455.3.4.3">
                <Val>200</Val>
              </DAI>
              <DAI name="dU">
                <Val>RvsRPEnergy</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
      <Services>
        <DynAssociation max="16" />
        <SettingGroups>
          <SGEdit />
        </SettingGroups>
        <GetDirectory />
        <GetDataObjectDefinition />
        <DataObjectDirectory />
        <GetDataSetValue />
        <DataSetDirectory />
        <ConfDataSet max="40" maxAttributes="1000" modify="true" />
        <DynDataSet max="10" maxAttributes="50" />
        <ReadWrite />
        <ConfReportControl max="240" bufMode="both" bufConf="false" />
        <GetCBValues />
        <ConfLogControl max="10" />
        <ReportSettings cbName="Fix" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" owner="true" />
        <LogSettings cbName="Fix" datSet="Conf" logEna="Dyn" trgOps="Dyn" intgPd="Dyn" />
        <FileHandling />
        <ClientServices>
          <TimeSyncProt sntp="true" c37_238="false" iec61850_9_3="false" other="false" />
        </ClientServices>
      </Services>
    </AccessPoint>
    <AccessPoint name="G1">
      <Server>
        <Authentication none="true" />
        <LDevice inst="PIGO" desc="ProtGOOSE">
          <LN0 lnClass="LLN0" lnType="SF_CSD_V2.00_LLN0" inst="" desc="General">
            <DataSet name="dsGOOSE1" desc="MeasCtrlGOOSEPub">
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="1" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="2" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="3" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="4" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="5" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="6" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="7" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="8" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="9" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="10" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="11" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="12" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="13" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="14" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="15" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CILO" fc="ST" prefix="go" lnInst="16" doName="EnaOp" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="1" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="1" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="2" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="2" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="3" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="3" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="4" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="4" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="5" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="5" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="6" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="6" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="7" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="7" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="8" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="8" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="9" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="9" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="10" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="10" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="11" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="11" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="12" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="12" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="13" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="13" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="14" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="14" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="15" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="15" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="16" doName="OpOpn" daName="general" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="16" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO1" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO2" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO3" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO4" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO5" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO6" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO7" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO8" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO9" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO10" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO11" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO12" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO13" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO14" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO15" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="GGIO" fc="ST" prefix="go" lnInst="17" doName="SPCSO16" daName="stVal" />
              <FCDA ldInst="PIGO" lnClass="CSWI" fc="ST" prefix="go" lnInst="18" doName="OpCls" daName="general" />
              <FCDA ldInst="PIGO" lnClass="ATCC" fc="ST" prefix="go" lnInst="19" doName="OpHi" daName="general" />
              <FCDA ldInst="PIGO" lnClass="ATCC" fc="ST" prefix="go" lnInst="19" doName="OpLo" daName="general" />
              <FCDA ldInst="PIGO" lnClass="ATCC" fc="ST" prefix="go" lnInst="19" doName="OpStop" daName="general" />
            </DataSet>
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <GSEControl name="GoCB1" appID="PIGO/LLN0$GO$GoCB1" datSet="dsGOOSE1" confRev="1">
              <IEDName apRef="ETH_1" ldInst="CTRL_CB1" lnClass="GGIO" lnInst="10">L2_MU_SCU_VIZ_MGU</IEDName>
            </GSEControl>
          </LN0>
          <LN lnClass="LPHD" lnType="SF_CSD_V2.00_LPHD" inst="1" prefix="" desc="device">
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="1" prefix="go" desc="CBOperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="CBOperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.1.0" />
              <DAI name="dU">
                <Val>CBOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="2" prefix="go" desc="1GOperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="1GOperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.2.0" />
              <DAI name="dU">
                <Val>1GOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="3" prefix="go" desc="2GOperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="2GOperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.3.0" />
              <DAI name="dU">
                <Val>2GOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="4" prefix="go" desc="3GOperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="3GOperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.4.0" />
              <DAI name="dU">
                <Val>3GOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="5" prefix="go" desc="4GOperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="4GOperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.5.0" />
              <DAI name="dU">
                <Val>4GOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="6" prefix="go" desc="1GDOperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="1GDOperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.6.0" />
              <DAI name="dU">
                <Val>1GDOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="7" prefix="go" desc="2GDOperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="2GDOperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.7.0" />
              <DAI name="dU">
                <Val>2GDOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="8" prefix="go" desc="3GDOperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="3GDOperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.8.0" />
              <DAI name="dU">
                <Val>3GDOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="9" prefix="go" desc="4GDOperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="4GDOperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.9.0" />
              <DAI name="dU">
                <Val>4GDOperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="10" prefix="go" desc="Object10OperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object10OperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.10.0" />
              <DAI name="dU">
                <Val>Object10OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="11" prefix="go" desc="Object11OperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object11OperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.11.0" />
              <DAI name="dU">
                <Val>Object11OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="12" prefix="go" desc="Object12OperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object12OperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.12.0" />
              <DAI name="dU">
                <Val>Object12OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="13" prefix="go" desc="Object13OperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object13OperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.13.0" />
              <DAI name="dU">
                <Val>Object13OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="14" prefix="go" desc="Object14OperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object14OperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.14.0" />
              <DAI name="dU">
                <Val>Object14OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="15" prefix="go" desc="Object15OperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object15OperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.15.0" />
              <DAI name="dU">
                <Val>Object15OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SF_CSD_V2.00_CILO_1" inst="16" prefix="go" desc="Object16OperAllowed">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOp" desc="Object16OperAllowed">
              <DAI name="stVal" sAddr="11.81.251.2.16.0" />
              <DAI name="dU">
                <Val>Object16OperAllowed</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="1" prefix="go" desc="CBBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="CBOpenBO">
              <DAI name="general" sAddr="11.81.251.2.17.0" />
              <DAI name="dU">
                <Val>CBOpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="CBCloseBO">
              <DAI name="general" sAddr="11.81.251.2.18.0" />
              <DAI name="dU">
                <Val>CBCloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="2" prefix="go" desc="1GBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="1GOpenBO">
              <DAI name="general" sAddr="11.81.251.2.19.0" />
              <DAI name="dU">
                <Val>1GOpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="1GCloseBO">
              <DAI name="general" sAddr="11.81.251.2.20.0" />
              <DAI name="dU">
                <Val>1GCloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="3" prefix="go" desc="2GBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="2GOpenBO">
              <DAI name="general" sAddr="11.81.251.2.21.0" />
              <DAI name="dU">
                <Val>2GOpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="2GCloseBO">
              <DAI name="general" sAddr="11.81.251.2.22.0" />
              <DAI name="dU">
                <Val>2GCloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="4" prefix="go" desc="3GBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="3GOpenBO">
              <DAI name="general" sAddr="11.81.251.2.23.0" />
              <DAI name="dU">
                <Val>3GOpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="3GCloseBO">
              <DAI name="general" sAddr="11.81.251.2.24.0" />
              <DAI name="dU">
                <Val>3GCloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="5" prefix="go" desc="4GBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="4GOpenBO">
              <DAI name="general" sAddr="11.81.251.2.25.0" />
              <DAI name="dU">
                <Val>4GOpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="4GCloseBO">
              <DAI name="general" sAddr="11.81.251.2.26.0" />
              <DAI name="dU">
                <Val>4GCloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="6" prefix="go" desc="1GDBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="1GDOpenBO">
              <DAI name="general" sAddr="11.81.251.2.27.0" />
              <DAI name="dU">
                <Val>1GDOpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="1GDCloseBO">
              <DAI name="general" sAddr="11.81.251.2.28.0" />
              <DAI name="dU">
                <Val>1GDCloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="7" prefix="go" desc="2GDBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="2GDOpenBO">
              <DAI name="general" sAddr="11.81.251.2.29.0" />
              <DAI name="dU">
                <Val>2GDOpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="2GDCloseBO">
              <DAI name="general" sAddr="11.81.251.2.30.0" />
              <DAI name="dU">
                <Val>2GDCloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="8" prefix="go" desc="3GDBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="3GDOpenBO">
              <DAI name="general" sAddr="11.81.251.2.31.0" />
              <DAI name="dU">
                <Val>3GDOpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="3GDCloseBO">
              <DAI name="general" sAddr="11.81.251.2.32.0" />
              <DAI name="dU">
                <Val>3GDCloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="9" prefix="go" desc="4GDBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="4GDOpenBO">
              <DAI name="general" sAddr="11.81.251.2.33.0" />
              <DAI name="dU">
                <Val>4GDOpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="4GDCloseBO">
              <DAI name="general" sAddr="11.81.251.2.34.0" />
              <DAI name="dU">
                <Val>4GDCloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="10" prefix="go" desc="Object10BO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Object10OpenBO">
              <DAI name="general" sAddr="11.81.251.2.35.0" />
              <DAI name="dU">
                <Val>Object10OpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Object10CloseBO">
              <DAI name="general" sAddr="11.81.251.2.36.0" />
              <DAI name="dU">
                <Val>Object10CloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="11" prefix="go" desc="Object11BO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Object11OpenBO">
              <DAI name="general" sAddr="11.81.251.2.37.0" />
              <DAI name="dU">
                <Val>Object11OpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Object11CloseBO">
              <DAI name="general" sAddr="11.81.251.2.38.0" />
              <DAI name="dU">
                <Val>Object11CloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="12" prefix="go" desc="Object12BO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Object12OpenBO">
              <DAI name="general" sAddr="11.81.251.2.39.0" />
              <DAI name="dU">
                <Val>Object12OpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Object12CloseBO">
              <DAI name="general" sAddr="11.81.251.2.40.0" />
              <DAI name="dU">
                <Val>Object12CloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="13" prefix="go" desc="Object13BO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Object13OpenBO">
              <DAI name="general" sAddr="11.81.251.2.41.0" />
              <DAI name="dU">
                <Val>Object13OpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Object13CloseBO">
              <DAI name="general" sAddr="11.81.251.2.42.0" />
              <DAI name="dU">
                <Val>Object13CloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="14" prefix="go" desc="Object14BO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Object14OpenBO">
              <DAI name="general" sAddr="11.81.251.2.43.0" />
              <DAI name="dU">
                <Val>Object14OpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Object14CloseBO">
              <DAI name="general" sAddr="11.81.251.2.44.0" />
              <DAI name="dU">
                <Val>Object14CloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="15" prefix="go" desc="Object15BO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Object15OpenBO">
              <DAI name="general" sAddr="11.81.251.2.45.0" />
              <DAI name="dU">
                <Val>Object15OpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Object15CloseBO">
              <DAI name="general" sAddr="11.81.251.2.46.0" />
              <DAI name="dU">
                <Val>Object15CloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="16" prefix="go" desc="Object16BO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpOpn" desc="Object16OpenBO">
              <DAI name="general" sAddr="11.81.251.2.47.0" />
              <DAI name="dU">
                <Val>Object16OpenBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="Object16CloseBO">
              <DAI name="general" sAddr="11.81.251.2.48.0" />
              <DAI name="dU">
                <Val>Object16CloseBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_3" inst="17" prefix="go" desc="DirectCtrlBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="DirectCtrl01BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.50.0" />
              <DAI name="dU">
                <Val>DirectCtrl01BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="DirectCtrl02BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.52.0" />
              <DAI name="dU">
                <Val>DirectCtrl02BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="DirectCtrl03BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.54.0" />
              <DAI name="dU">
                <Val>DirectCtrl03BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="DirectCtrl04BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.56.0" />
              <DAI name="dU">
                <Val>DirectCtrl04BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="DirectCtrl05BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.58.0" />
              <DAI name="dU">
                <Val>DirectCtrl05BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="DirectCtrl06BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.60.0" />
              <DAI name="dU">
                <Val>DirectCtrl06BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="DirectCtrl07BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.62.0" />
              <DAI name="dU">
                <Val>DirectCtrl07BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="DirectCtrl08BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.64.0" />
              <DAI name="dU">
                <Val>DirectCtrl08BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="DirectCtrl09BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.66.0" />
              <DAI name="dU">
                <Val>DirectCtrl09BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="DirectCtrl10BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.68.0" />
              <DAI name="dU">
                <Val>DirectCtrl10BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="DirectCtrl11BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.70.0" />
              <DAI name="dU">
                <Val>DirectCtrl11BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="DirectCtrl12BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.72.0" />
              <DAI name="dU">
                <Val>DirectCtrl12BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="DirectCtrl13BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.74.0" />
              <DAI name="dU">
                <Val>DirectCtrl13BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="DirectCtrl14BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.76.0" />
              <DAI name="dU">
                <Val>DirectCtrl14BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="DirectCtrl15BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.78.0" />
              <DAI name="dU">
                <Val>DirectCtrl15BO</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="DirectCtrl16BO">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.251.2.80.0" />
              <DAI name="dU">
                <Val>DirectCtrl16BO</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SF_CSD_V2.00_CSWI_1" inst="18" prefix="go" desc="MCSyncBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="OpCls" desc="MCSyncBO">
              <DAI name="general" sAddr="11.81.251.2.81.0" />
              <DAI name="dU">
                <Val>MCSyncBO</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ATCC" lnType="SF_CSD_V2.00_ATCC_1" inst="19" prefix="go" desc="VoltAdjBO">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="OpStop" desc="VoltAdjStopBO">
              <DAI name="general" sAddr="11.81.251.2.84.0" />
              <DAI name="dU">
                <Val>VoltAdjStopBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpHi" desc="VoltAdjRisingBO">
              <DAI name="general" sAddr="11.81.251.2.82.0" />
              <DAI name="dU">
                <Val>VoltAdjRisingBO</Val>
              </DAI>
            </DOI>
            <DOI name="OpLo" desc="VoltAdjFallingBO">
              <DAI name="general" sAddr="11.81.251.2.83.0" />
              <DAI name="dU">
                <Val>VoltAdjFallingBO</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_6" inst="51" prefix="GOIN" desc="InterlockDPI">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO1" desc="InterlockDPI1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.1.0" />
              <DAI name="t" sAddr="11.81.134.1.1.2" />
              <DAI name="dU">
                <Val>InterlockDPI1</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO2" desc="InterlockDPI2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.2.0" />
              <DAI name="t" sAddr="11.81.134.1.2.2" />
              <DAI name="dU">
                <Val>InterlockDPI2</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO3" desc="InterlockDPI3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.3.0" />
              <DAI name="t" sAddr="11.81.134.1.3.2" />
              <DAI name="dU">
                <Val>InterlockDPI3</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO4" desc="InterlockDPI4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.4.0" />
              <DAI name="t" sAddr="11.81.134.1.4.2" />
              <DAI name="dU">
                <Val>InterlockDPI4</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO5" desc="InterlockDPI5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.5.0" />
              <DAI name="t" sAddr="11.81.134.1.5.2" />
              <DAI name="dU">
                <Val>InterlockDPI5</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO6" desc="InterlockDPI6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.6.0" />
              <DAI name="t" sAddr="11.81.134.1.6.2" />
              <DAI name="dU">
                <Val>InterlockDPI6</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO7" desc="InterlockDPI7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.7.0" />
              <DAI name="t" sAddr="11.81.134.1.7.2" />
              <DAI name="dU">
                <Val>InterlockDPI7</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO8" desc="InterlockDPI8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.8.0" />
              <DAI name="t" sAddr="11.81.134.1.8.2" />
              <DAI name="dU">
                <Val>InterlockDPI8</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO9" desc="InterlockDPI9">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.9.0" />
              <DAI name="t" sAddr="11.81.134.1.9.2" />
              <DAI name="dU">
                <Val>InterlockDPI9</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO10" desc="InterlockDPI10">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.10.0" />
              <DAI name="t" sAddr="11.81.134.1.10.2" />
              <DAI name="dU">
                <Val>InterlockDPI10</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO11" desc="InterlockDPI11">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.11.0" />
              <DAI name="t" sAddr="11.81.134.1.11.2" />
              <DAI name="dU">
                <Val>InterlockDPI11</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO12" desc="InterlockDPI12">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.12.0" />
              <DAI name="t" sAddr="11.81.134.1.12.2" />
              <DAI name="dU">
                <Val>InterlockDPI12</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO13" desc="InterlockDPI13">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.13.0" />
              <DAI name="t" sAddr="11.81.134.1.13.2" />
              <DAI name="dU">
                <Val>InterlockDPI13</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO14" desc="InterlockDPI14">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.14.0" />
              <DAI name="t" sAddr="11.81.134.1.14.2" />
              <DAI name="dU">
                <Val>InterlockDPI14</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO15" desc="InterlockDPI15">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.15.0" />
              <DAI name="t" sAddr="11.81.134.1.15.2" />
              <DAI name="dU">
                <Val>InterlockDPI15</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO16" desc="InterlockDPI16">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.16.0" />
              <DAI name="t" sAddr="11.81.134.1.16.2" />
              <DAI name="dU">
                <Val>InterlockDPI16</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO17" desc="InterlockDPI17">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.17.0" />
              <DAI name="t" sAddr="11.81.134.1.17.2" />
              <DAI name="dU">
                <Val>InterlockDPI17</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO18" desc="InterlockDPI18">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.18.0" />
              <DAI name="t" sAddr="11.81.134.1.18.2" />
              <DAI name="dU">
                <Val>InterlockDPI18</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO19" desc="InterlockDPI19">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.19.0" />
              <DAI name="t" sAddr="11.81.134.1.19.2" />
              <DAI name="dU">
                <Val>InterlockDPI19</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO20" desc="InterlockDPI20">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.20.0" />
              <DAI name="t" sAddr="11.81.134.1.20.2" />
              <DAI name="dU">
                <Val>InterlockDPI20</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO21" desc="InterlockDPI21">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.21.0" />
              <DAI name="t" sAddr="11.81.134.1.21.2" />
              <DAI name="dU">
                <Val>InterlockDPI21</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO22" desc="InterlockDPI22">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.22.0" />
              <DAI name="t" sAddr="11.81.134.1.22.2" />
              <DAI name="dU">
                <Val>InterlockDPI22</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO23" desc="InterlockDPI23">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.23.0" />
              <DAI name="t" sAddr="11.81.134.1.23.2" />
              <DAI name="dU">
                <Val>InterlockDPI23</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO24" desc="InterlockDPI24">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.24.0" />
              <DAI name="t" sAddr="11.81.134.1.24.2" />
              <DAI name="dU">
                <Val>InterlockDPI24</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO25" desc="InterlockDPI25">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.25.0" />
              <DAI name="t" sAddr="11.81.134.1.25.2" />
              <DAI name="dU">
                <Val>InterlockDPI25</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO26" desc="InterlockDPI26">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.26.0" />
              <DAI name="t" sAddr="11.81.134.1.26.2" />
              <DAI name="dU">
                <Val>InterlockDPI26</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO27" desc="InterlockDPI27">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.27.0" />
              <DAI name="t" sAddr="11.81.134.1.27.2" />
              <DAI name="dU">
                <Val>InterlockDPI27</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO28" desc="InterlockDPI28">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.28.0" />
              <DAI name="t" sAddr="11.81.134.1.28.2" />
              <DAI name="dU">
                <Val>InterlockDPI28</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO29" desc="InterlockDPI29">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.29.0" />
              <DAI name="t" sAddr="11.81.134.1.29.2" />
              <DAI name="dU">
                <Val>InterlockDPI29</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO30" desc="InterlockDPI30">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.30.0" />
              <DAI name="t" sAddr="11.81.134.1.30.2" />
              <DAI name="dU">
                <Val>InterlockDPI30</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO31" desc="InterlockDPI31">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.31.0" />
              <DAI name="t" sAddr="11.81.134.1.31.2" />
              <DAI name="dU">
                <Val>InterlockDPI31</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO32" desc="InterlockDPI32">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.134.1.32.0" />
              <DAI name="t" sAddr="11.81.134.1.32.2" />
              <DAI name="dU">
                <Val>InterlockDPI32</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_6" inst="52" prefix="GOIN" desc="GOOSEDPI">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO1" desc="CBGenlPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.1.0" />
              <DAI name="t" sAddr="11.81.200.1.1.2" />
              <DAI name="dU">
                <Val>CBGenlPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO2" desc="CBGenlPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.17.0" />
              <DAI name="t" sAddr="11.81.200.1.17.2" />
              <DAI name="dU">
                <Val>CBGenlPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO3" desc="CBPhAPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.2.0" />
              <DAI name="t" sAddr="11.81.200.1.2.2" />
              <DAI name="dU">
                <Val>CBPhAPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO4" desc="CBPhAPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.18.0" />
              <DAI name="t" sAddr="11.81.200.1.18.2" />
              <DAI name="dU">
                <Val>CBPhAPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO5" desc="CBPhBPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.3.0" />
              <DAI name="t" sAddr="11.81.200.1.3.2" />
              <DAI name="dU">
                <Val>CBPhBPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO6" desc="CBPhBPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.19.0" />
              <DAI name="t" sAddr="11.81.200.1.19.2" />
              <DAI name="dU">
                <Val>CBPhBPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO7" desc="CBPhCPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.4.0" />
              <DAI name="t" sAddr="11.81.200.1.4.2" />
              <DAI name="dU">
                <Val>CBPhCPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO8" desc="CBPhCPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.20.0" />
              <DAI name="t" sAddr="11.81.200.1.20.2" />
              <DAI name="dU">
                <Val>CBPhCPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO9" desc="1GPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.5.0" />
              <DAI name="t" sAddr="11.81.200.1.5.2" />
              <DAI name="dU">
                <Val>1GPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO10" desc="1GPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.21.0" />
              <DAI name="t" sAddr="11.81.200.1.21.2" />
              <DAI name="dU">
                <Val>1GPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO11" desc="2GPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.6.0" />
              <DAI name="t" sAddr="11.81.200.1.6.2" />
              <DAI name="dU">
                <Val>2GPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO12" desc="2GPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.22.0" />
              <DAI name="t" sAddr="11.81.200.1.22.2" />
              <DAI name="dU">
                <Val>2GPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO13" desc="3GPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.7.0" />
              <DAI name="t" sAddr="11.81.200.1.7.2" />
              <DAI name="dU">
                <Val>3GPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO14" desc="3GPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.23.0" />
              <DAI name="t" sAddr="11.81.200.1.23.2" />
              <DAI name="dU">
                <Val>3GPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO15" desc="4GPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.8.0" />
              <DAI name="t" sAddr="11.81.200.1.8.2" />
              <DAI name="dU">
                <Val>4GPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO16" desc="4GPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.24.0" />
              <DAI name="t" sAddr="11.81.200.1.24.2" />
              <DAI name="dU">
                <Val>4GPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO17" desc="1GDPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.9.0" />
              <DAI name="t" sAddr="11.81.200.1.9.2" />
              <DAI name="dU">
                <Val>1GDPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO18" desc="1GDPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.25.0" />
              <DAI name="t" sAddr="11.81.200.1.25.2" />
              <DAI name="dU">
                <Val>1GDPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO19" desc="2GDPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.10.0" />
              <DAI name="t" sAddr="11.81.200.1.10.2" />
              <DAI name="dU">
                <Val>2GDPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO20" desc="2GDPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.26.0" />
              <DAI name="t" sAddr="11.81.200.1.26.2" />
              <DAI name="dU">
                <Val>2GDPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO21" desc="3GDPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.11.0" />
              <DAI name="t" sAddr="11.81.200.1.11.2" />
              <DAI name="dU">
                <Val>3GDPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO22" desc="3GDPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.27.0" />
              <DAI name="t" sAddr="11.81.200.1.27.2" />
              <DAI name="dU">
                <Val>3GDPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO23" desc="4GDPosn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.12.0" />
              <DAI name="t" sAddr="11.81.200.1.12.2" />
              <DAI name="dU">
                <Val>4GDPosn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO24" desc="4GDPosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.28.0" />
              <DAI name="t" sAddr="11.81.200.1.28.2" />
              <DAI name="dU">
                <Val>4GDPosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO25" desc="Object10Posn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.13.0" />
              <DAI name="t" sAddr="11.81.200.1.13.2" />
              <DAI name="dU">
                <Val>Object10Posn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO26" desc="Object10PosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.29.0" />
              <DAI name="t" sAddr="11.81.200.1.29.2" />
              <DAI name="dU">
                <Val>Object10PosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO27" desc="Object11Posn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.14.0" />
              <DAI name="t" sAddr="11.81.200.1.14.2" />
              <DAI name="dU">
                <Val>Object11Posn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO28" desc="Object11PosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.30.0" />
              <DAI name="t" sAddr="11.81.200.1.30.2" />
              <DAI name="dU">
                <Val>Object11PosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO29" desc="Object12Posn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.15.0" />
              <DAI name="t" sAddr="11.81.200.1.15.2" />
              <DAI name="dU">
                <Val>Object12Posn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO30" desc="Object12PosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.31.0" />
              <DAI name="t" sAddr="11.81.200.1.31.2" />
              <DAI name="dU">
                <Val>Object12PosnB</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO31" desc="Object13Posn">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.16.0" />
              <DAI name="t" sAddr="11.81.200.1.16.2" />
              <DAI name="dU">
                <Val>Object13Posn</Val>
              </DAI>
            </DOI>
            <DOI name="DPCSO32" desc="Object13PosnB">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.200.1.32.0" />
              <DAI name="t" sAddr="11.81.200.1.32.2" />
              <DAI name="dU">
                <Val>Object13PosnB</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_3" inst="1" prefix="GOIN" desc="GOOSESPI1">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="GO MCSignal">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.1.0" />
              <DAI name="t" sAddr="11.81.244.1.1.2" />
              <DAI name="dU">
                <Val>GO MCSignal</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="ProcessLvlDeviceMaint1">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.2.0" />
              <DAI name="t" sAddr="11.81.244.1.2.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint1</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="ProcessLvlDeviceMaint2">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.3.0" />
              <DAI name="t" sAddr="11.81.244.1.3.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint2</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="ProcessLvlDeviceMaint3">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.4.0" />
              <DAI name="t" sAddr="11.81.244.1.4.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint3</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="ProcessLvlDeviceMaint4">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.5.0" />
              <DAI name="t" sAddr="11.81.244.1.5.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint4</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="ProcessLvlDeviceMaint5">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.6.0" />
              <DAI name="t" sAddr="11.81.244.1.6.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint5</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="ProcessLvlDeviceMaint6">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.7.0" />
              <DAI name="t" sAddr="11.81.244.1.7.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint6</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="ProcessLvlDeviceMaint7">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.8.0" />
              <DAI name="t" sAddr="11.81.244.1.8.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint7</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="ProcessLvlDeviceMaint8">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.9.0" />
              <DAI name="t" sAddr="11.81.244.1.9.2" />
              <DAI name="dU">
                <Val>ProcessLvlDeviceMaint8</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="GOSPI010">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.10.0" />
              <DAI name="t" sAddr="11.81.244.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI010</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="GOSPI011">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.11.0" />
              <DAI name="t" sAddr="11.81.244.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI011</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="GOSPI012">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.12.0" />
              <DAI name="t" sAddr="11.81.244.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI012</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="GOSPI013">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.13.0" />
              <DAI name="t" sAddr="11.81.244.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI013</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="GOSPI014">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.14.0" />
              <DAI name="t" sAddr="11.81.244.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI014</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="GOSPI015">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.15.0" />
              <DAI name="t" sAddr="11.81.244.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI015</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="GOSPI016">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.16.0" />
              <DAI name="t" sAddr="11.81.244.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI016</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17" desc="GOSPI017">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.17.0" />
              <DAI name="t" sAddr="11.81.244.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI017</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18" desc="GOSPI018">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.18.0" />
              <DAI name="t" sAddr="11.81.244.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI018</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19" desc="GOSPI019">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.19.0" />
              <DAI name="t" sAddr="11.81.244.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI019</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20" desc="GOSPI020">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.20.0" />
              <DAI name="t" sAddr="11.81.244.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI020</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21" desc="GOSPI021">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.21.0" />
              <DAI name="t" sAddr="11.81.244.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI021</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22" desc="GOSPI022">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.22.0" />
              <DAI name="t" sAddr="11.81.244.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI022</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23" desc="GOSPI023">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.23.0" />
              <DAI name="t" sAddr="11.81.244.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI023</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24" desc="GOSPI024">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.24.0" />
              <DAI name="t" sAddr="11.81.244.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI024</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25" desc="GOSPI025">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.25.0" />
              <DAI name="t" sAddr="11.81.244.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI025</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26" desc="GOSPI026">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.26.0" />
              <DAI name="t" sAddr="11.81.244.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI026</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27" desc="GOSPI027">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.27.0" />
              <DAI name="t" sAddr="11.81.244.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI027</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28" desc="GOSPI028">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.28.0" />
              <DAI name="t" sAddr="11.81.244.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI028</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29" desc="GOSPI029">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.29.0" />
              <DAI name="t" sAddr="11.81.244.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI029</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30" desc="GOSPI030">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.30.0" />
              <DAI name="t" sAddr="11.81.244.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI030</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31" desc="GOSPI031">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.31.0" />
              <DAI name="t" sAddr="11.81.244.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI031</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32" desc="GOSPI032">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.244.1.33.0" />
              <DAI name="t" sAddr="11.81.244.1.33.2" />
              <DAI name="dU">
                <Val>GOSPI032</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXA_PU1_SEL_487E" ldInst="PRO" lnClass="RBRF" lnInst="1" prefix="BFRS" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="gcb2" />
              <ExtRef iedName="TXA_PU1_SEL_487E" ldInst="PRO" lnClass="RBRF" lnInst="1" prefix="BFRS" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CFG" srcLNClass="LLN0" srcCBName="gcb2" />
            </Inputs>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_3" inst="2" prefix="GOIN" desc="GOOSESPI2">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="GOSPI033">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.1.0" />
              <DAI name="t" sAddr="11.81.245.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI033</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="GOSPI034">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.2.0" />
              <DAI name="t" sAddr="11.81.245.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI034</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="GOSPI035">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.3.0" />
              <DAI name="t" sAddr="11.81.245.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI035</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="GOSPI036">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.4.0" />
              <DAI name="t" sAddr="11.81.245.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI036</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="GOSPI037">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.5.0" />
              <DAI name="t" sAddr="11.81.245.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI037</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="GOSPI038">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.6.0" />
              <DAI name="t" sAddr="11.81.245.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI038</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="GOSPI039">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.7.0" />
              <DAI name="t" sAddr="11.81.245.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI039</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="GOSPI040">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.8.0" />
              <DAI name="t" sAddr="11.81.245.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI040</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="GOSPI041">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.9.0" />
              <DAI name="t" sAddr="11.81.245.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI041</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="GOSPI042">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.10.0" />
              <DAI name="t" sAddr="11.81.245.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI042</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="GOSPI043">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.11.0" />
              <DAI name="t" sAddr="11.81.245.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI043</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="GOSPI044">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.12.0" />
              <DAI name="t" sAddr="11.81.245.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI044</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="GOSPI045">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.13.0" />
              <DAI name="t" sAddr="11.81.245.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI045</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="GOSPI046">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.14.0" />
              <DAI name="t" sAddr="11.81.245.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI046</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="GOSPI047">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.15.0" />
              <DAI name="t" sAddr="11.81.245.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI047</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="GOSPI048">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.16.0" />
              <DAI name="t" sAddr="11.81.245.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI048</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17" desc="GOSPI049">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.17.0" />
              <DAI name="t" sAddr="11.81.245.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI049</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18" desc="GOSPI050">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.18.0" />
              <DAI name="t" sAddr="11.81.245.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI050</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19" desc="GOSPI051">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.19.0" />
              <DAI name="t" sAddr="11.81.245.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI051</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20" desc="GOSPI052">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.20.0" />
              <DAI name="t" sAddr="11.81.245.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI052</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21" desc="GOSPI053">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.21.0" />
              <DAI name="t" sAddr="11.81.245.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI053</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22" desc="GOSPI054">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.22.0" />
              <DAI name="t" sAddr="11.81.245.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI054</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23" desc="GOSPI055">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.23.0" />
              <DAI name="t" sAddr="11.81.245.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI055</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24" desc="GOSPI056">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.24.0" />
              <DAI name="t" sAddr="11.81.245.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI056</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25" desc="GOSPI057">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.25.0" />
              <DAI name="t" sAddr="11.81.245.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI057</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26" desc="GOSPI058">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.26.0" />
              <DAI name="t" sAddr="11.81.245.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI058</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27" desc="GOSPI059">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.27.0" />
              <DAI name="t" sAddr="11.81.245.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI059</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28" desc="GOSPI060">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.28.0" />
              <DAI name="t" sAddr="11.81.245.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI060</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29" desc="GOSPI061">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.29.0" />
              <DAI name="t" sAddr="11.81.245.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI061</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30" desc="GOSPI062">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.30.0" />
              <DAI name="t" sAddr="11.81.245.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI062</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31" desc="GOSPI063">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.31.0" />
              <DAI name="t" sAddr="11.81.245.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI063</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32" desc="GOSPI064">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.245.1.32.0" />
              <DAI name="t" sAddr="11.81.245.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI064</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Ctrl" lnClass="RREC" lnInst="1" prefix="Rec13p" doName="OpCls" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb2" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Ctrl" lnClass="RREC" lnInst="1" prefix="Rec13p" doName="OpCls" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb2" />
            </Inputs>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_3" inst="3" prefix="GOIN" desc="GOOSESPI3">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="GOSPI065">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.1.0" />
              <DAI name="t" sAddr="11.81.246.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI065</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="GOSPI066">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.2.0" />
              <DAI name="t" sAddr="11.81.246.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI066</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="GOSPI067">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.3.0" />
              <DAI name="t" sAddr="11.81.246.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI067</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="GOSPI068">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.4.0" />
              <DAI name="t" sAddr="11.81.246.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI068</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="GOSPI069">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.5.0" />
              <DAI name="t" sAddr="11.81.246.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI069</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="GOSPI070">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.6.0" />
              <DAI name="t" sAddr="11.81.246.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI070</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="GOSPI071">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.7.0" />
              <DAI name="t" sAddr="11.81.246.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI071</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="GOSPI072">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.8.0" />
              <DAI name="t" sAddr="11.81.246.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI072</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="GOSPI073">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.9.0" />
              <DAI name="t" sAddr="11.81.246.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI073</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="GOSPI074">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.10.0" />
              <DAI name="t" sAddr="11.81.246.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI074</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="GOSPI075">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.11.0" />
              <DAI name="t" sAddr="11.81.246.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI075</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="GOSPI076">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.12.0" />
              <DAI name="t" sAddr="11.81.246.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI076</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="GOSPI077">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.13.0" />
              <DAI name="t" sAddr="11.81.246.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI077</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="GOSPI078">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.14.0" />
              <DAI name="t" sAddr="11.81.246.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI078</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="GOSPI079">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.15.0" />
              <DAI name="t" sAddr="11.81.246.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI079</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="GOSPI080">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.16.0" />
              <DAI name="t" sAddr="11.81.246.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI080</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17" desc="GOSPI081">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.17.0" />
              <DAI name="t" sAddr="11.81.246.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI081</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18" desc="GOSPI082">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.18.0" />
              <DAI name="t" sAddr="11.81.246.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI082</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19" desc="GOSPI083">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.19.0" />
              <DAI name="t" sAddr="11.81.246.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI083</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20" desc="GOSPI084">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.20.0" />
              <DAI name="t" sAddr="11.81.246.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI084</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21" desc="GOSPI085">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.21.0" />
              <DAI name="t" sAddr="11.81.246.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI085</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22" desc="GOSPI086">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.22.0" />
              <DAI name="t" sAddr="11.81.246.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI086</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23" desc="GOSPI087">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.23.0" />
              <DAI name="t" sAddr="11.81.246.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI087</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24" desc="GOSPI088">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.24.0" />
              <DAI name="t" sAddr="11.81.246.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI088</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25" desc="GOSPI089">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.25.0" />
              <DAI name="t" sAddr="11.81.246.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI089</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26" desc="GOSPI090">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.26.0" />
              <DAI name="t" sAddr="11.81.246.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI090</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27" desc="GOSPI091">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.27.0" />
              <DAI name="t" sAddr="11.81.246.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI091</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28" desc="GOSPI092">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.28.0" />
              <DAI name="t" sAddr="11.81.246.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI092</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29" desc="GOSPI093">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.29.0" />
              <DAI name="t" sAddr="11.81.246.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI093</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30" desc="GOSPI094">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.30.0" />
              <DAI name="t" sAddr="11.81.246.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI094</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31" desc="GOSPI095">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.31.0" />
              <DAI name="t" sAddr="11.81.246.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI095</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32" desc="GOSPI096">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.246.1.32.0" />
              <DAI name="t" sAddr="11.81.246.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI096</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Ctrl" lnClass="RSYN" lnInst="1" prefix="SynChk" doName="Rel" daName="stVal" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb4" />
              <ExtRef iedName="L1_PU_GE_D60" ldInst="Ctrl" lnClass="RSYN" lnInst="1" prefix="SynChk" doName="Rel" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="Prot" srcLNClass="LLN0" srcCBName="gcb4" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
              <ExtRef iedName="L2_PU_GE_P443" ldInst="CtlCB1Fail" lnClass="RBRF" lnInst="1" prefix="Cbf" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="System" srcLNClass="LLN0" srcCBName="gcb01" />
            </Inputs>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_3" inst="4" prefix="GOIN" desc="GOOSESPI4">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="GOSPI097">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.1.0" />
              <DAI name="t" sAddr="11.81.247.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI097</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="GOSPI098">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.2.0" />
              <DAI name="t" sAddr="11.81.247.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI098</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="GOSPI099">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.3.0" />
              <DAI name="t" sAddr="11.81.247.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI099</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="GOSPI100">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.4.0" />
              <DAI name="t" sAddr="11.81.247.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI100</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="GOSPI101">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.5.0" />
              <DAI name="t" sAddr="11.81.247.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI101</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="GOSPI102">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.6.0" />
              <DAI name="t" sAddr="11.81.247.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI102</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="GOSPI103">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.7.0" />
              <DAI name="t" sAddr="11.81.247.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI103</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="GOSPI104">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.8.0" />
              <DAI name="t" sAddr="11.81.247.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI104</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="GOSPI105">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.9.0" />
              <DAI name="t" sAddr="11.81.247.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI105</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="GOSPI106">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.10.0" />
              <DAI name="t" sAddr="11.81.247.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI106</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="GOSPI107">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.11.0" />
              <DAI name="t" sAddr="11.81.247.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI107</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="GOSPI108">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.12.0" />
              <DAI name="t" sAddr="11.81.247.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI108</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="GOSPI109">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.13.0" />
              <DAI name="t" sAddr="11.81.247.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI109</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="GOSPI110">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.14.0" />
              <DAI name="t" sAddr="11.81.247.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI110</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="GOSPI111">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.15.0" />
              <DAI name="t" sAddr="11.81.247.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI111</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="GOSPI112">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.16.0" />
              <DAI name="t" sAddr="11.81.247.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI112</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17" desc="GOSPI113">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.17.0" />
              <DAI name="t" sAddr="11.81.247.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI113</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18" desc="GOSPI114">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.18.0" />
              <DAI name="t" sAddr="11.81.247.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI114</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19" desc="GOSPI115">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.19.0" />
              <DAI name="t" sAddr="11.81.247.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI115</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20" desc="GOSPI116">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.20.0" />
              <DAI name="t" sAddr="11.81.247.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI116</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21" desc="GOSPI117">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.21.0" />
              <DAI name="t" sAddr="11.81.247.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI117</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22" desc="GOSPI118">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.22.0" />
              <DAI name="t" sAddr="11.81.247.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI118</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23" desc="GOSPI119">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.23.0" />
              <DAI name="t" sAddr="11.81.247.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI119</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24" desc="GOSPI120">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.24.0" />
              <DAI name="t" sAddr="11.81.247.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI120</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25" desc="GOSPI121">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.25.0" />
              <DAI name="t" sAddr="11.81.247.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI121</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26" desc="GOSPI122">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.26.0" />
              <DAI name="t" sAddr="11.81.247.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI122</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27" desc="GOSPI123">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.27.0" />
              <DAI name="t" sAddr="11.81.247.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI123</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28" desc="GOSPI124">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.28.0" />
              <DAI name="t" sAddr="11.81.247.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI124</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29" desc="GOSPI125">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.29.0" />
              <DAI name="t" sAddr="11.81.247.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI125</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30" desc="GOSPI126">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.30.0" />
              <DAI name="t" sAddr="11.81.247.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI126</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31" desc="GOSPI127">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.31.0" />
              <DAI name="t" sAddr="11.81.247.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI127</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32" desc="GOSPI128">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.247.1.32.0" />
              <DAI name="t" sAddr="11.81.247.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI128</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_3" inst="5" prefix="GOIN" desc="GOOSESPI5">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="GOSPI129">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.1.0" />
              <DAI name="t" sAddr="11.81.248.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI129</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="GOSPI130">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.2.0" />
              <DAI name="t" sAddr="11.81.248.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI130</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="GOSPI131">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.3.0" />
              <DAI name="t" sAddr="11.81.248.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI131</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="GOSPI132">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.4.0" />
              <DAI name="t" sAddr="11.81.248.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI132</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="GOSPI133">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.5.0" />
              <DAI name="t" sAddr="11.81.248.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI133</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="GOSPI134">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.6.0" />
              <DAI name="t" sAddr="11.81.248.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI134</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="GOSPI135">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.7.0" />
              <DAI name="t" sAddr="11.81.248.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI135</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="GOSPI136">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.8.0" />
              <DAI name="t" sAddr="11.81.248.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI136</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="GOSPI137">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.9.0" />
              <DAI name="t" sAddr="11.81.248.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI137</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="GOSPI138">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.10.0" />
              <DAI name="t" sAddr="11.81.248.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI138</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="GOSPI139">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.11.0" />
              <DAI name="t" sAddr="11.81.248.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI139</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="GOSPI140">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.12.0" />
              <DAI name="t" sAddr="11.81.248.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI140</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="GOSPI141">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.13.0" />
              <DAI name="t" sAddr="11.81.248.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI141</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="GOSPI142">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.14.0" />
              <DAI name="t" sAddr="11.81.248.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI142</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="GOSPI143">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.15.0" />
              <DAI name="t" sAddr="11.81.248.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI143</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="GOSPI144">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.16.0" />
              <DAI name="t" sAddr="11.81.248.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI144</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17" desc="GOSPI145">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.17.0" />
              <DAI name="t" sAddr="11.81.248.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI145</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18" desc="GOSPI146">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.18.0" />
              <DAI name="t" sAddr="11.81.248.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI146</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19" desc="GOSPI147">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.19.0" />
              <DAI name="t" sAddr="11.81.248.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI147</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20" desc="GOSPI148">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.20.0" />
              <DAI name="t" sAddr="11.81.248.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI148</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21" desc="GOSPI149">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.21.0" />
              <DAI name="t" sAddr="11.81.248.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI149</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22" desc="GOSPI150">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.22.0" />
              <DAI name="t" sAddr="11.81.248.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI150</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23" desc="GOSPI151">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.23.0" />
              <DAI name="t" sAddr="11.81.248.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI151</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24" desc="GOSPI152">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.24.0" />
              <DAI name="t" sAddr="11.81.248.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI152</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25" desc="GOSPI153">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.25.0" />
              <DAI name="t" sAddr="11.81.248.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI153</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26" desc="GOSPI154">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.26.0" />
              <DAI name="t" sAddr="11.81.248.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI154</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27" desc="GOSPI155">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.27.0" />
              <DAI name="t" sAddr="11.81.248.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI155</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28" desc="GOSPI156">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.28.0" />
              <DAI name="t" sAddr="11.81.248.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI156</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29" desc="GOSPI157">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.29.0" />
              <DAI name="t" sAddr="11.81.248.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI157</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30" desc="GOSPI158">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.30.0" />
              <DAI name="t" sAddr="11.81.248.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI158</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31" desc="GOSPI159">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.31.0" />
              <DAI name="t" sAddr="11.81.248.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI159</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32" desc="GOSPI160">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.248.1.32.0" />
              <DAI name="t" sAddr="11.81.248.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI160</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXA_PU3_SIE_7UT8" ldInst="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="gcb2" />
              <ExtRef iedName="TXA_PU3_SIE_7UT8" ldInst="CB1" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="gcb2" />
            </Inputs>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_3" inst="6" prefix="GOIN" desc="GOOSESPI6">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="GOSPI161">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.1.0" />
              <DAI name="t" sAddr="11.81.249.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI161</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="GOSPI162">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.2.0" />
              <DAI name="t" sAddr="11.81.249.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI162</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="GOSPI163">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.3.0" />
              <DAI name="t" sAddr="11.81.249.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI163</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="GOSPI164">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.4.0" />
              <DAI name="t" sAddr="11.81.249.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI164</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="GOSPI165">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.5.0" />
              <DAI name="t" sAddr="11.81.249.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI165</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="GOSPI166">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.6.0" />
              <DAI name="t" sAddr="11.81.249.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI166</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="GOSPI167">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.7.0" />
              <DAI name="t" sAddr="11.81.249.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI167</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="GOSPI168">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.8.0" />
              <DAI name="t" sAddr="11.81.249.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI168</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="GOSPI169">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.9.0" />
              <DAI name="t" sAddr="11.81.249.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI169</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="GOSPI170">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.10.0" />
              <DAI name="t" sAddr="11.81.249.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI170</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="GOSPI171">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.11.0" />
              <DAI name="t" sAddr="11.81.249.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI171</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="GOSPI172">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.12.0" />
              <DAI name="t" sAddr="11.81.249.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI172</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="GOSPI173">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.13.0" />
              <DAI name="t" sAddr="11.81.249.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI173</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="GOSPI174">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.14.0" />
              <DAI name="t" sAddr="11.81.249.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI174</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="GOSPI175">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.15.0" />
              <DAI name="t" sAddr="11.81.249.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI175</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="GOSPI176">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.16.0" />
              <DAI name="t" sAddr="11.81.249.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI176</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17" desc="GOSPI177">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.17.0" />
              <DAI name="t" sAddr="11.81.249.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI177</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18" desc="GOSPI178">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.18.0" />
              <DAI name="t" sAddr="11.81.249.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI178</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19" desc="GOSPI179">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.19.0" />
              <DAI name="t" sAddr="11.81.249.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI179</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20" desc="GOSPI180">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.20.0" />
              <DAI name="t" sAddr="11.81.249.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI180</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21" desc="GOSPI181">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.21.0" />
              <DAI name="t" sAddr="11.81.249.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI181</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22" desc="GOSPI182">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.22.0" />
              <DAI name="t" sAddr="11.81.249.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI182</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23" desc="GOSPI183">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.23.0" />
              <DAI name="t" sAddr="11.81.249.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI183</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24" desc="GOSPI184">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.24.0" />
              <DAI name="t" sAddr="11.81.249.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI184</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25" desc="GOSPI185">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.25.0" />
              <DAI name="t" sAddr="11.81.249.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI185</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26" desc="GOSPI186">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.26.0" />
              <DAI name="t" sAddr="11.81.249.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI186</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27" desc="GOSPI187">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.27.0" />
              <DAI name="t" sAddr="11.81.249.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI187</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28" desc="GOSPI188">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.28.0" />
              <DAI name="t" sAddr="11.81.249.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI188</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29" desc="GOSPI189">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.29.0" />
              <DAI name="t" sAddr="11.81.249.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI189</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30" desc="GOSPI190">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.30.0" />
              <DAI name="t" sAddr="11.81.249.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI190</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31" desc="GOSPI191">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.31.0" />
              <DAI name="t" sAddr="11.81.249.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI191</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32" desc="GOSPI192">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.249.1.32.0" />
              <DAI name="t" sAddr="11.81.249.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI192</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXB_PU2_ABB_670" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix="CC" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU2_ABB_670" ldInst="PROT" lnClass="RBRF" lnInst="2" prefix="CC" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_3" inst="7" prefix="GOIN" desc="GOOSESPI7">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="GOSPI193">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.1.0" />
              <DAI name="t" sAddr="11.81.250.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI193</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="GOSPI194">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.2.0" />
              <DAI name="t" sAddr="11.81.250.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI194</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="GOSPI195">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.3.0" />
              <DAI name="t" sAddr="11.81.250.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI195</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="GOSPI196">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.4.0" />
              <DAI name="t" sAddr="11.81.250.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI196</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="GOSPI197">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.5.0" />
              <DAI name="t" sAddr="11.81.250.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI197</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="GOSPI198">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.6.0" />
              <DAI name="t" sAddr="11.81.250.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI198</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="GOSPI199">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.7.0" />
              <DAI name="t" sAddr="11.81.250.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI199</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="GOSPI200">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.8.0" />
              <DAI name="t" sAddr="11.81.250.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI200</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="GOSPI201">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.9.0" />
              <DAI name="t" sAddr="11.81.250.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI201</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="GOSPI202">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.10.0" />
              <DAI name="t" sAddr="11.81.250.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI202</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="GOSPI203">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.11.0" />
              <DAI name="t" sAddr="11.81.250.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI203</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="GOSPI204">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.12.0" />
              <DAI name="t" sAddr="11.81.250.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI204</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="GOSPI205">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.13.0" />
              <DAI name="t" sAddr="11.81.250.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI205</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="GOSPI206">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.14.0" />
              <DAI name="t" sAddr="11.81.250.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI206</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="GOSPI207">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.15.0" />
              <DAI name="t" sAddr="11.81.250.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI207</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="GOSPI208">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.16.0" />
              <DAI name="t" sAddr="11.81.250.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI208</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17" desc="GOSPI209">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.17.0" />
              <DAI name="t" sAddr="11.81.250.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI209</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18" desc="GOSPI210">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.18.0" />
              <DAI name="t" sAddr="11.81.250.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI210</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19" desc="GOSPI211">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.19.0" />
              <DAI name="t" sAddr="11.81.250.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI211</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20" desc="GOSPI212">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.20.0" />
              <DAI name="t" sAddr="11.81.250.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI212</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21" desc="GOSPI213">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.21.0" />
              <DAI name="t" sAddr="11.81.250.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI213</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22" desc="GOSPI214">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.22.0" />
              <DAI name="t" sAddr="11.81.250.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI214</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23" desc="GOSPI215">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.23.0" />
              <DAI name="t" sAddr="11.81.250.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI215</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24" desc="GOSPI216">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.24.0" />
              <DAI name="t" sAddr="11.81.250.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI216</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25" desc="GOSPI217">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.25.0" />
              <DAI name="t" sAddr="11.81.250.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI217</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26" desc="GOSPI218">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.26.0" />
              <DAI name="t" sAddr="11.81.250.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI218</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27" desc="GOSPI219">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.27.0" />
              <DAI name="t" sAddr="11.81.250.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI219</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28" desc="GOSPI220">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.28.0" />
              <DAI name="t" sAddr="11.81.250.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI220</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29" desc="GOSPI221">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.29.0" />
              <DAI name="t" sAddr="11.81.250.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI221</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30" desc="GOSPI222">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.30.0" />
              <DAI name="t" sAddr="11.81.250.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI222</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31" desc="GOSPI223">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.31.0" />
              <DAI name="t" sAddr="11.81.250.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI223</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32" desc="GOSPI224">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.250.1.32.0" />
              <DAI name="t" sAddr="11.81.250.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI224</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="phsA" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="phsB" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="phsC" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="neut" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="TXB_PU3_NR_978" ldInst="PROT" lnClass="RBRF" lnInst="1" doName="OpEx" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="LD0" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_3" inst="8" prefix="GOIN" desc="GOOSESPI8">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO1" desc="GOSPI225">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.1.0" />
              <DAI name="t" sAddr="11.81.252.1.1.2" />
              <DAI name="dU">
                <Val>GOSPI225</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO2" desc="GOSPI226">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.2.0" />
              <DAI name="t" sAddr="11.81.252.1.2.2" />
              <DAI name="dU">
                <Val>GOSPI226</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO3" desc="GOSPI227">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.3.0" />
              <DAI name="t" sAddr="11.81.252.1.3.2" />
              <DAI name="dU">
                <Val>GOSPI227</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO4" desc="GOSPI228">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.4.0" />
              <DAI name="t" sAddr="11.81.252.1.4.2" />
              <DAI name="dU">
                <Val>GOSPI228</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO5" desc="GOSPI229">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.5.0" />
              <DAI name="t" sAddr="11.81.252.1.5.2" />
              <DAI name="dU">
                <Val>GOSPI229</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO6" desc="GOSPI230">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.6.0" />
              <DAI name="t" sAddr="11.81.252.1.6.2" />
              <DAI name="dU">
                <Val>GOSPI230</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO7" desc="GOSPI231">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.7.0" />
              <DAI name="t" sAddr="11.81.252.1.7.2" />
              <DAI name="dU">
                <Val>GOSPI231</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO8" desc="GOSPI232">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.8.0" />
              <DAI name="t" sAddr="11.81.252.1.8.2" />
              <DAI name="dU">
                <Val>GOSPI232</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO9" desc="GOSPI233">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.9.0" />
              <DAI name="t" sAddr="11.81.252.1.9.2" />
              <DAI name="dU">
                <Val>GOSPI233</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO10" desc="GOSPI234">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.10.0" />
              <DAI name="t" sAddr="11.81.252.1.10.2" />
              <DAI name="dU">
                <Val>GOSPI234</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO11" desc="GOSPI235">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.11.0" />
              <DAI name="t" sAddr="11.81.252.1.11.2" />
              <DAI name="dU">
                <Val>GOSPI235</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO12" desc="GOSPI236">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.12.0" />
              <DAI name="t" sAddr="11.81.252.1.12.2" />
              <DAI name="dU">
                <Val>GOSPI236</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO13" desc="GOSPI237">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.13.0" />
              <DAI name="t" sAddr="11.81.252.1.13.2" />
              <DAI name="dU">
                <Val>GOSPI237</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO14" desc="GOSPI238">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.14.0" />
              <DAI name="t" sAddr="11.81.252.1.14.2" />
              <DAI name="dU">
                <Val>GOSPI238</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO15" desc="GOSPI239">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.15.0" />
              <DAI name="t" sAddr="11.81.252.1.15.2" />
              <DAI name="dU">
                <Val>GOSPI239</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO16" desc="GOSPI240">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.16.0" />
              <DAI name="t" sAddr="11.81.252.1.16.2" />
              <DAI name="dU">
                <Val>GOSPI240</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO17" desc="GOSPI241">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.17.0" />
              <DAI name="t" sAddr="11.81.252.1.17.2" />
              <DAI name="dU">
                <Val>GOSPI241</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO18" desc="GOSPI242">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.18.0" />
              <DAI name="t" sAddr="11.81.252.1.18.2" />
              <DAI name="dU">
                <Val>GOSPI242</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO19" desc="GOSPI243">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.19.0" />
              <DAI name="t" sAddr="11.81.252.1.19.2" />
              <DAI name="dU">
                <Val>GOSPI243</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO20" desc="GOSPI244">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.20.0" />
              <DAI name="t" sAddr="11.81.252.1.20.2" />
              <DAI name="dU">
                <Val>GOSPI244</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO21" desc="GOSPI245">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.21.0" />
              <DAI name="t" sAddr="11.81.252.1.21.2" />
              <DAI name="dU">
                <Val>GOSPI245</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO22" desc="GOSPI246">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.22.0" />
              <DAI name="t" sAddr="11.81.252.1.22.2" />
              <DAI name="dU">
                <Val>GOSPI246</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO23" desc="GOSPI247">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.23.0" />
              <DAI name="t" sAddr="11.81.252.1.23.2" />
              <DAI name="dU">
                <Val>GOSPI247</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO24" desc="GOSPI248">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.24.0" />
              <DAI name="t" sAddr="11.81.252.1.24.2" />
              <DAI name="dU">
                <Val>GOSPI248</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO25" desc="GOSPI249">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.25.0" />
              <DAI name="t" sAddr="11.81.252.1.25.2" />
              <DAI name="dU">
                <Val>GOSPI249</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO26" desc="GOSPI250">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.26.0" />
              <DAI name="t" sAddr="11.81.252.1.26.2" />
              <DAI name="dU">
                <Val>GOSPI250</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO27" desc="GOSPI251">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.27.0" />
              <DAI name="t" sAddr="11.81.252.1.27.2" />
              <DAI name="dU">
                <Val>GOSPI251</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO28" desc="GOSPI252">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.28.0" />
              <DAI name="t" sAddr="11.81.252.1.28.2" />
              <DAI name="dU">
                <Val>GOSPI252</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO29" desc="GOSPI253">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.29.0" />
              <DAI name="t" sAddr="11.81.252.1.29.2" />
              <DAI name="dU">
                <Val>GOSPI253</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO30" desc="GOSPI254">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.30.0" />
              <DAI name="t" sAddr="11.81.252.1.30.2" />
              <DAI name="dU">
                <Val>GOSPI254</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO31" desc="GOSPI255">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.31.0" />
              <DAI name="t" sAddr="11.81.252.1.31.2" />
              <DAI name="dU">
                <Val>GOSPI255</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO32" desc="GOSPI256">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="stVal" sAddr="11.81.252.1.32.0" />
              <DAI name="t" sAddr="11.81.252.1.32.2" />
              <DAI name="dU">
                <Val>GOSPI256</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_4" inst="101" prefix="GOIN" desc="GOAnalogSub1">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1" desc="GOAnalog01">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.1.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog01</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2" desc="GOAnalog02">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.2.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog02</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3" desc="GOAnalog03">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.3.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog03</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4" desc="GOAnalog04">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.4.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog04</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5" desc="GOAnalog05">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.5.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog05</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6" desc="GOAnalog06">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.6.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog06</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7" desc="GOAnalog07">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.7.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog07</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8" desc="GOAnalog08">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.8.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog08</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9" desc="GOAnalog09">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.9.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog09</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10" desc="GOAnalog10">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.10.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog10</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11" desc="GOAnalog11">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.11.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog11</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12" desc="GOAnalog12">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.12.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog12</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13" desc="GOAnalog13">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.13.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog13</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14" desc="GOAnalog14">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.14.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog14</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15" desc="GOAnalog15">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.15.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog15</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16" desc="GOAnalog16">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.16.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog16</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17" desc="GOAnalog17">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.17.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog17</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18" desc="GOAnalog18">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.18.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog18</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19" desc="GOAnalog19">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.19.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog19</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20" desc="GOAnalog20">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.20.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog20</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21" desc="GOAnalog21">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.21.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog21</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22" desc="GOAnalog22">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.22.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog22</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23" desc="GOAnalog23">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.23.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog23</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24" desc="GOAnalog24">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.24.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog24</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25" desc="GOAnalog25">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.25.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog25</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26" desc="GOAnalog26">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.26.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog26</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27" desc="GOAnalog27">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.27.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog27</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28" desc="GOAnalog28">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.28.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog28</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29" desc="GOAnalog29">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.29.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog29</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30" desc="GOAnalog30">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.30.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog30</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31" desc="GOAnalog31">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.31.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog31</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32" desc="GOAnalog32">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.32.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog32</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_4" inst="102" prefix="GOIN" desc="GOAnalogSub2">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn1" desc="GOAnalog33">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.33.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog33</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn2" desc="GOAnalog34">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.34.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog34</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn3" desc="GOAnalog35">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.35.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog35</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn4" desc="GOAnalog36">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.36.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog36</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn5" desc="GOAnalog37">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.37.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog37</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn6" desc="GOAnalog38">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.38.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog38</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn7" desc="GOAnalog39">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.39.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog39</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn8" desc="GOAnalog40">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.40.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog40</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn9" desc="GOAnalog41">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.41.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog41</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10" desc="GOAnalog42">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.42.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog42</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11" desc="GOAnalog43">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.43.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog43</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12" desc="GOAnalog44">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.44.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog44</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13" desc="GOAnalog45">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.45.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog45</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14" desc="GOAnalog46">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.46.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog46</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15" desc="GOAnalog47">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.47.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog47</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16" desc="GOAnalog48">
              <SDI name="mag">
                <DAI name="f" sAddr="11.81.201.1.48.0" />
              </SDI>
              <DAI name="dU">
                <Val>GOAnalog48</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="ATCC" lnType="SF_CSD_V2.00_ATCC_1" inst="98" prefix="GOIN" desc="TapSub">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <DOI name="TapChgA" desc="GOTap1">
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="11.81.67.1.2.0" />
              </SDI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOTap1</Val>
              </DAI>
            </DOI>
            <DOI name="TapChgB" desc="GOTap2">
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="11.81.67.1.3.0" />
              </SDI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOTap2</Val>
              </DAI>
            </DOI>
            <DOI name="TapChgC" desc="GOTap3">
              <SDI name="valWTr">
                <DAI name="posVal" sAddr="11.81.67.1.4.0" />
              </SDI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
              <DAI name="dU">
                <Val>GOTap3</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
      <Services>
        <GOOSE max="16" />
        <ClientServices goose="true" supportsLdName="false" maxAttributes="1000" maxGOOSE="128">
          <TimeSyncProt sntp="false" c37_238="true" iec61850_9_3="false" other="false" />
        </ClientServices>
      </Services>
    </AccessPoint>
    <AccessPoint name="M1">
      <Server>
        <Authentication none="true" />
        <LDevice inst="PISV" desc="ProtSV">
          <LN0 lnClass="LLN0" lnType="SF_CSD_V2.00_LLN0" inst="" desc="General">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LPHD" lnType="SF_CSD_V2.00_LPHD" inst="1" prefix="" desc="device">
            <DOI name="PhyNam" desc="PhyNam">
              <DAI name="vendor">
                <Val>SFJB</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="PhyHealth">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="1" prefix="SVIN" desc="Ua1">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Ua1">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Ua1</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="1" prefix="I01A" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="2" prefix="I01B" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="3" prefix="I01C" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TCTR" lnInst="4" prefix="I01N" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="1" prefix="U01A" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="2" prefix="U01B" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="3" prefix="U01C" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="L1_MU_SIE_7SJ" ldInst="Mod2_MU1" lnClass="TVTR" lnInst="4" prefix="U01N" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="2" prefix="SVIN" desc="Ub1">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Ub1">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Ub1</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="3" prefix="SVIN" desc="Uc1">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Uc1">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Uc1</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
              <ExtRef iedName="BUS_MU_TOS_GMU" ldInst="Mu01" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" intAddr="" serviceType="SMV" srcLDInst="Mu01" srcLNClass="LLN0" srcCBName="MSVCB01" />
            </Inputs>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="4" prefix="SVIN" desc="Ia">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Ia">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Ia</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="5" prefix="SVIN" desc="Ib">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Ib">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Ib</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="6" prefix="SVIN" desc="Ic">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Ic">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Ic</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
