          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="7" prefix="SVIN" desc="Ua2">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Ua2">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Ua2</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="8" prefix="SVIN" desc="Ub2">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Ub2">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Ub2</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="9" prefix="SVIN" desc="Uc2">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Uc2">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Uc2</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="10" prefix="SVIN" desc="3I0">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="3I0">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>3I0</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="11" prefix="SVIN" desc="Ux1">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Ux1">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Ux1</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="SF_CSD_V2.00_GGIO_8" inst="12" prefix="SVIN" desc="Ux2">
            <DOI name="Beh" desc="Behaviour">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
            </DOI>
            <DOI name="Health" desc="Health">
              <DAI name="stVal">
                <Val>Ok</Val>
              </DAI>
            </DOI>
            <DOI name="SvIn" desc="Ux2">
              <SDI name="instMag">
                <DAI name="i" />
              </SDI>
              <DAI name="q" />
              <DAI name="dU">
                <Val>Ux2</Val>
              </DAI>
            </DOI>
            <DOI name="Mod" desc="Mode">
              <DAI name="stVal">
                <Val>on</Val>
              </DAI>
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
      </Server>
      <Services>
        <ClientServices sv="true" supportsLdName="false" maxAttributes="1000" maxSMV="128">
          <TimeSyncProt sntp="false" c37_238="true" iec61850_9_3="false" other="false" />
        </ClientServices>
      </Services>
    </AccessPoint>
  </IED>
  <IED name="L1_MU_SIE_7SJ" desc="7SJ85" type="7SJ85" manufacturer="SIEMENS" configVersion="V08.00.06" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
    <Private type="Siemens-MasterId">19fb5c9a-7091-412f-bfe6-3212c9ae34cb</Private>
    <Private type="Siemens-s7ManagerName">7SJ85</Private>
    <Private type="Siemens-ICD-Language">en-US</Private>
    <Private type="Siemens-Siprotec5-Product-Code">7SJ85-JAAA-AA0-0AAAA0-AP0111-A2121B-BBD000-000AC0-CB1BA1-CJ0</Private>
    <Private type="Siemens-Siprotec5-Application-Template">7SJ85_Directional_OC</Private>
    <Private type="Siemens-Siprotec5-Communication-Configuration-Version">80006</Private>
    <Private type="Siemens-Siprotec5-Configuration-Version">V08.00.06</Private>
    <Private type="Siemens-IsSiprotec5IED" />
    <Services nameLength="64">
      <ClientServices bufReport="false" goose="true" gsse="false" readLog="false" sv="false" rGOOSE="false" rSV="false" noIctBinding="false" unbufReport="false" supportsLdName="true" maxGOOSE="128">
        <TimeSyncProt sntp="true" c37_238="false" iec61850_9_3="true" other="false" />
      </ClientServices>
      <DynAssociation max="6" />
      <SettingGroups>
        <SGEdit />
      </SettingGroups>
      <GetDirectory />
      <GetDataObjectDefinition />
      <DataObjectDirectory />
      <GetDataSetValue />
      <DataSetDirectory />
      <ConfDataSet max="50" maxAttributes="100" modify="true" />
      <DynDataSet max="30" maxAttributes="60" />
      <ReadWrite />
      <ConfReportControl max="60" bufMode="both" bufConf="true" />
      <GetCBValues />
      <ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
      <ConfLNs fixPrefix="false" fixLnInst="false" />
      <ConfLdName />
      <GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
      <FileHandling />
      <SupSubscription maxGo="128" maxSv="0" />
      <ValueHandling setToRO="false" />
      <RedProt hsr="true" prp="true" rstp="true" />
      <CommProt ipv6="false" />
      <SMVSettings cbName="Fix" datSet="Fix" svID="Conf" optFields="Fix" smpRate="Fix" samplesPerSec="false" kdaParticipant="false" synchSrcId="true" nofASDU="Fix">
        <SmpRate>80</SmpRate>
      </SMVSettings>
      <SMVsc max="1" delivery="multicast" deliveryConf="false" sv="true" rSV="false" />
    </Services>
    <AccessPoint name="F" desc="Port F" router="false" clock="false">
      <Server timeout="0">
        <Private type="Siemens-MasterId">0bb3a43f-10d4-4409-ba19-ae5870f060bd</Private>
        <Authentication none="true" />
        <LDevice inst="Application" desc="Application">
          <Private type="Siemens-MasterId">9b735982-7dbe-442f-8f14-21b5019ac093</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_Application" inst="" desc="General">
            <Private type="Siemens-MasterId">30fc3cda-7710-4187-9fad-1a2b172b81ab</Private>
            <ReportControl name="A_URCB" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_1" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_1" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_2" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_2" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_3" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_3" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_4" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_4" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_5" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_5" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_6" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_6" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_7" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_7" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_8" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_8" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_9" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_9" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_10" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_10" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_11" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_11" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_12" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_12" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_13" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_13" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_14" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_14" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_15" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_15" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_16" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_16" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_17" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_17" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_18" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_18" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_19" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_19" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_20" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_20" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_21" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_21" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_22" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_22" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_23" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_23" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_24" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_24" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_25" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_25" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_26" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_26" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_27" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_27" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_28" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_28" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_URCB_29" confRev="1" rptID="TEMPLATEApplication/LLN0$RP$A_URCB_29" buffered="false">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_1" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_1" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_2" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_2" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_3" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_3" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_4" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_4" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_5" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_5" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_6" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_6" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_7" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_7" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_8" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_8" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_9" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_9" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_10" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_10" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_11" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_11" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_12" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_12" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_13" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_13" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_14" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_14" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_15" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_15" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_16" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_16" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_17" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_17" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_18" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_18" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_19" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_19" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_20" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_20" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_21" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_21" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_22" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_22" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_23" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_23" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <ReportControl name="A_BRCB_24" confRev="1" rptID="TEMPLATEApplication/LLN0$BR$A_BRCB_24" buffered="true">
              <Private type="Siemens-Siprotec5-IsPredefined" />
              <OptFields />
            </ReportControl>
            <DOI name="Mod" desc="Test mode" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health (61850 only)" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="LEDRs" desc="LED reset" />
            <DOI name="LocKey" desc="Sw.authority key/set">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev" desc="Multiple sw.auth. levels">
              <DAI name="setVal">
                <Val>false</Val>
              </DAI>
              <DAI name="dataNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <SettingControl numOfSGs="1" actSG="1">
              <Private type="Siemens-MasterId">ac3be551-f045-42b4-9116-988f323e636c</Private>
            </SettingControl>
          </LN0>
          <LN lnClass="LPHD" lnType="SIPROTEC5_LNType_LPHD" inst="0" prefix="" desc="Device">
            <Private type="Siemens-MasterId">3edadc17-239f-46a9-9179-19b9052765a6</Private>
            <DOI name="PhyNam" desc="Physical device name">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
              <DAI name="hwRev">
                <Val>7SJ85-JAAA-AA0-0AAAA0-AP0111-A2121B-BBD000-000AC0-CB1BA1-CJ0</Val>
              </DAI>
              <DAI name="swRev">
                <Val>V08.00</Val>
              </DAI>
              <DAI name="model">
                <Val>7SJ85</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Physical health" />
            <DOI name="Proxy" desc="Proxy" />
            <DOI name="PwrUp" desc="Device startup" />
            <DOI name="Sim" desc="GOOSE sim. mode">
              <DAI name="ctlModel">
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="OpTmh" desc="Device operating hours">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>h</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="PrcModIna" desc="Process mode inactive" />
          </LN>
          <LN lnClass="CALH" lnType="SIPROTEC5_LNType_CALH_Application" inst="0" prefix="" desc="Alarm handling">
            <Private type="Siemens-MasterId">96ddabdb-9d25-4bd1-a644-216666f285fd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrWrn" desc="Group warning" />
            <DOI name="GrInd" desc="Group indication" />
          </LN>
          <LN lnClass="LTIM" lnType="SIPROTEC5_LNType_LTIM_Application" inst="0" prefix="" desc="Time managem.">
            <Private type="Siemens-MasterId">824aba30-9340-4ea9-b8c9-a44b83f8db46</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="TmDT" desc="Daylight saving time" />
            <DOI name="TmOfsTmm" desc="Time zone offset to UTC">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>min</Val>
                </DAI>
              </SDI>
              <DAI name="setVal">
                <Val>60</Val>
              </DAI>
              <DAI name="minVal">
                <Val>-720</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>840</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>15</Val>
              </DAI>
            </DOI>
            <DOI name="TmUseDT" desc="Switch daylight sav. time">
              <DAI name="setVal">
                <Val>true</Val>
              </DAI>
            </DOI>
            <DOI name="TmChgDT" desc="Start of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>March</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>2</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="TmChgST" desc="End of daylight sav. time">
              <SDI name="setCal">
                <DAI name="occ">
                  <Val>0</Val>
                </DAI>
                <DAI name="occType">
                  <Val>WeekDay</Val>
                </DAI>
                <DAI name="occPer">
                  <Val>Year</Val>
                </DAI>
                <DAI name="weekDay">
                  <Val>Sunday</Val>
                </DAI>
                <DAI name="month">
                  <Val>October</Val>
                </DAI>
                <DAI name="day">
                  <Val>0</Val>
                </DAI>
                <DAI name="hr">
                  <Val>3</Val>
                </DAI>
                <DAI name="mn">
                  <Val>0</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="LTMS" lnType="SIPROTEC5_LNType_LTMS_Application" inst="0" prefix="" desc="Time sync.">
            <Private type="Siemens-MasterId">dc9f52aa-f2ee-4ae5-95af-41a2dae73888</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61850-7-4:2007</Val>
              </DAI>
            </DOI>
            <DOI name="TmSrc" desc="Current time source" />
          </LN>
          <LN lnClass="LTRK" lnType="SIPROTEC5_LNType_LTRK_Application" inst="0" prefix="" desc="Service track.">
            <Private type="Siemens-MasterId">857c92ce-9aaf-4526-b792-561d7bda0ca7</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="GenTrk" desc="Common Tracking" />
            <DOI name="SgcbTrk" desc="Settings grps. access" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="0" prefix="RSLED" desc="LED not in FG">
            <Private type="Siemens-MasterId">e8a19601-27b1-4a2a-aac5-bb8e287307a9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB1" desc="CB1">
          <Private type="Siemens-MasterId">68ff5839-55ea-4325-b40f-1aac6985a96f</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="CB1/LLN0/LLN0">
            <Private type="Siemens-MasterId">f1d276cf-1b3a-46e0-a02c-4d22a8127270</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_3pol" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">159ff191-0da5-4c58-81b1-ae9e8df7da1c</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_Trip_3pol" inst="1" prefix="" desc="Trip logic">
            <Private type="Siemens-MasterId">401f4fda-d9a3-4fed-a3c0-5e86c65a04b5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Tr" desc="Trip indication" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="XCBR" lnType="SIPROTEC5_LNType_XCBR_3pol_Ctl" inst="1" prefix="" desc="Circuit break.">
            <Private type="Siemens-MasterId">745dfd0d-1817-4eb8-9ccf-f84abbeddf39</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="EEHealth" desc="External health" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>100</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SumSwARs" desc="ΣI Brk.">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.001</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_ManualClose" inst="2" prefix="" desc="Manual close">
            <Private type="Siemens-MasterId">d11d8377-1a28-4829-bcc8-d1c5bbf25c15</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block manual close" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">d59808be-d91e-49f2-aab9-7090e819ef58</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CSWI" lnType="SIPROTEC5_LNType_CSWI" inst="1" prefix="" desc="Control">
            <Private type="Siemens-MasterId">f09197c5-b72d-4068-ab67-2511cccf033d</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>1000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SIPROTEC5_LNType_CILO" inst="1" prefix="" desc="Interlocking">
            <Private type="Siemens-MasterId">8af580a7-b5af-403a-9cbc-156d0ccb8424</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_CBT_3pol" inst="1" prefix="CBT_" desc="CB test">
            <Private type="Siemens-MasterId">f93ac783-d3cd-4657-a245-a10a1483d2ff</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="CB1_Fundamental" desc="CB1_FdOMV">
          <Private type="Siemens-MasterId">54ff385b-cc84-4fc0-96ca-80ac6719ac73</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="CB1_Fundamental/LLN0/LLN0">
            <Private type="Siemens-MasterId">8dc56abf-6f55-4fb0-8f42-c36fd8fef10b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@CB1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">f7a8401c-607a-45e7-b2fc-6444d297a838</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="ComSupervision" desc="Com. supervision">
          <Private type="Siemens-MasterId">a2b1b608-8da2-494c-aa99-08ca5ceb127c</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="ComSupervision/LLN0/LLN0">
            <Private type="Siemens-MasterId">ab714d57-5ede-414f-b0dc-9c56ccc50adc</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:22</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="ComSupervision_GOOSE" desc="Com. supervision_GOOSE supervis.">
          <Private type="Siemens-MasterId">a61fd8c8-3d0d-4342-acaa-43b68fd2d77d</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="ComSupervision_GOOSE/LLN0/LLN0">
            <Private type="Siemens-MasterId">a3818360-7c79-44aa-b49a-63d658873e91</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:22</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@ComSupervision</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="CALH" lnType="SIPROTEC5_LNType_CALH_LGOS" inst="1" prefix="" desc="Group Indicat.">
            <Private type="Siemens-MasterId">2510bdae-688d-4d5f-88e6-6ece05af1108</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:22</Val>
              </DAI>
            </DOI>
            <DOI name="GrAlm" desc="Group alarm" />
            <DOI name="GrInd" desc="Group indication" />
          </LN>
          <LN lnClass="LGOS" lnType="SIPROTEC5_LNType_LGOS" inst="1" prefix="" desc="Subscription 1">
            <Private type="Siemens-MasterId">b9d2aaf4-86e5-4449-b28b-661141a6f185</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:22</Val>
              </DAI>
            </DOI>
            <DOI name="NdsCom" desc="Needs commissioning" />
            <DOI name="St" desc="Status subscription" />
            <DOI name="SimSt" desc="Status Sim messages" />
            <DOI name="ConfRevNum" desc="Exp. conf. rev." />
            <DOI name="GoCBRef" desc="Ref. GOOSE CB" />
            <DOI name="RxConfRevNum" desc="Rec. conf. rev." />
          </LN>
        </LDevice>
        <LDevice inst="Dc1" desc="Dc1">
          <Private type="Siemens-MasterId">01976a51-8629-4145-85c0-c88a5cd046be</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Dc1/LLN0/LLN0">
            <Private type="Siemens-MasterId">5d24c061-087a-4732-b96c-096b8d6739b0</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="CSWI" lnType="SIPROTEC5_LNType_CSWI" inst="1" prefix="" desc="Control">
            <Private type="Siemens-MasterId">d6eb084c-567e-4f86-a09c-b18a0a58a0c7</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SIPROTEC5_LNType_CILO" inst="1" prefix="" desc="Interlocking">
            <Private type="Siemens-MasterId">6bca244c-493a-4f67-b268-44f888d55351</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
          </LN>
          <LN lnClass="XSWI" lnType="SIPROTEC5_LNType_XSWI_Ctl" inst="1" prefix="" desc="Disconnector">
            <Private type="Siemens-MasterId">088fff9c-e8e9-4675-814f-54b9d0bab4b3</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>10000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SwTyp" desc="Switching-device type" />
          </LN>
        </LDevice>
        <LDevice inst="Dc2" desc="Dc2">
          <Private type="Siemens-MasterId">45164fe2-692e-44b5-9a90-35111ec6e801</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Dc2/LLN0/LLN0">
            <Private type="Siemens-MasterId">e38d5ef5-ba48-4160-91e8-2a42baeba50e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="CSWI" lnType="SIPROTEC5_LNType_CSWI" inst="1" prefix="" desc="Control">
            <Private type="Siemens-MasterId">1561e592-f7b3-4fa8-b8c6-f2e932b6ab96</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SIPROTEC5_LNType_CILO" inst="1" prefix="" desc="Interlocking">
            <Private type="Siemens-MasterId">56bbcc83-a62b-42f0-aa09-7624eaa7adb1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
          </LN>
          <LN lnClass="XSWI" lnType="SIPROTEC5_LNType_XSWI_Ctl" inst="1" prefix="" desc="Disconnector">
            <Private type="Siemens-MasterId">b8ea2809-2978-47bb-9cdf-d6090e604ffe</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>10000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SwTyp" desc="Switching-device type" />
          </LN>
        </LDevice>
        <LDevice inst="Dc3" desc="Dc3">
          <Private type="Siemens-MasterId">683ec6e4-31c3-444b-9dba-e8049b6bd159</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Dc3/LLN0/LLN0">
            <Private type="Siemens-MasterId">bd8f0030-fcf4-4331-a25f-40d9b99f51b0</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="CSWI" lnType="SIPROTEC5_LNType_CSWI" inst="1" prefix="" desc="Control">
            <Private type="Siemens-MasterId">7c3525fe-cc50-4c11-9026-d00144c4819f</Private>
            <Private type="Siemens-LN-Dependency" />
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="Pos" desc="Cmd. with feedback">
              <DAI name="ctlModel">
                <Val>sbo-with-enhanced-security</Val>
              </DAI>
              <DAI name="sboTimeout">
                <Val>30000</Val>
              </DAI>
              <DAI name="operTimeout">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="LocKey" desc="Sw.author. key switch" />
            <DOI name="LocSta" desc="Switching auth. station">
              <DAI name="ctlModel">
                <Val>status-only</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="CILO" lnType="SIPROTEC5_LNType_CILO" inst="1" prefix="" desc="Interlocking">
            <Private type="Siemens-MasterId">a0c9bb56-2118-4531-8d91-30c014122538</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="EnaOpn" desc="&gt;Enable opening" />
            <DOI name="EnaCls" desc="&gt;Enable closing" />
          </LN>
          <LN lnClass="XSWI" lnType="SIPROTEC5_LNType_XSWI_Ctl" inst="1" prefix="" desc="Disconnector">
            <Private type="Siemens-MasterId">60b84ab6-e7c4-4566-99c6-c8e1628071e1</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Loc" desc="Switching auth. local" />
            <DOI name="OpCnt" desc="Op.ct." />
            <DOI name="Pos" desc="Position">
              <SDI name="pulseConfig">
                <DAI name="cmdQual">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur">
                  <Val>10000</Val>
                </DAI>
                <DAI name="offDur">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls">
                  <Val>1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="BlkOpn" desc="Block opening" />
            <DOI name="BlkCls" desc="Block closing" />
            <DOI name="SwTyp" desc="Switching-device type" />
          </LN>
        </LDevice>
        <LDevice inst="Mod1" desc="J:Onboard Ethernet">
          <Private type="Siemens-MasterId">b2f7b6b0-0729-4a65-a101-07a652cf3240</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Mod1/LLN0/LLN0">
            <Private type="Siemens-MasterId">2db384db-5747-465c-8065-8322700ccc3f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="Mod1_Channel1" desc="J:Onboard Ethernet_Chan.1">
          <Private type="Siemens-MasterId">007e0c30-170f-466e-9be1-77abd29e15e6</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Mod1_Channel1/LLN0/LLN0">
            <Private type="Siemens-MasterId">073f0ff3-feb3-4cab-a95f-fd76168c3955</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod1</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="Mod2" desc="F:ETH-BD-2FO">
          <Private type="Siemens-MasterId">32b6a45f-615f-4598-9698-d8e9b0d2d1ab</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Mod2/LLN0/LLN0">
            <Private type="Siemens-MasterId">f1c267cd-a4c8-49d0-a536-9074d18ef4bf</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="Mod2_Channel1" desc="F:ETH-BD-2FO_Chan.1">
          <Private type="Siemens-MasterId">46fa33e6-6ed2-4ca6-be31-65560fe26f11</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Mod2_Channel1/LLN0/LLN0">
            <Private type="Siemens-MasterId">2398525a-78af-4002-b228-4bee5a52d64b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod2</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_IEEE1588HiAcc" inst="1" prefix="" desc="IEEE 1588">
            <Private type="Siemens-MasterId">3b065efe-f477-4b82-9708-576675b58953</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_61850" inst="2" prefix="" desc="IEC 61850-8-1">
            <Private type="Siemens-MasterId">4dbb05e8-e570-45cb-a5be-108b9669cb49</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:25</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
          </LN>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_PRP" inst="1" prefix="PRP_" desc="PRP">
            <Private type="Siemens-MasterId">5c3bd91a-7d43-4bed-8430-2bd95eb851c2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:22</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="RedChLiv" desc="Redund. Channel Live" />
          </LN>
        </LDevice>
        <LDevice inst="Mod2_MU1" desc="F:ETH-BD-2FO_MU 1">
          <Private type="Siemens-MasterId">2d8c0288-0276-4973-a7ce-8420af46a3ef</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Mod2_MU1/LLN0/LLN0">
            <Private type="Siemens-MasterId">09c49a50-45bd-4db5-8810-07a47e068e5e</Private>
            <DataSet name="PhsMeas1">
              <Private type="Siemens-GUID">9feb97ef-441d-4c95-87ec-1d31898f5aa3</Private>
              <FCDA ldInst="Mod2_MU1" lnClass="TCTR" fc="MX" prefix="I01A" lnInst="1" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod2_MU1" lnClass="TCTR" fc="MX" prefix="I01A" lnInst="1" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod2_MU1" lnClass="TCTR" fc="MX" prefix="I01B" lnInst="2" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod2_MU1" lnClass="TCTR" fc="MX" prefix="I01B" lnInst="2" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod2_MU1" lnClass="TCTR" fc="MX" prefix="I01C" lnInst="3" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod2_MU1" lnClass="TCTR" fc="MX" prefix="I01C" lnInst="3" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod2_MU1" lnClass="TCTR" fc="MX" prefix="I01N" lnInst="4" doName="AmpSv" daName="instMag.i" />
              <FCDA ldInst="Mod2_MU1" lnClass="TCTR" fc="MX" prefix="I01N" lnInst="4" doName="AmpSv" daName="q" />
              <FCDA ldInst="Mod2_MU1" lnClass="TVTR" fc="MX" prefix="U01A" lnInst="1" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="Mod2_MU1" lnClass="TVTR" fc="MX" prefix="U01A" lnInst="1" doName="VolSv" daName="q" />
              <FCDA ldInst="Mod2_MU1" lnClass="TVTR" fc="MX" prefix="U01B" lnInst="2" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="Mod2_MU1" lnClass="TVTR" fc="MX" prefix="U01B" lnInst="2" doName="VolSv" daName="q" />
              <FCDA ldInst="Mod2_MU1" lnClass="TVTR" fc="MX" prefix="U01C" lnInst="3" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="Mod2_MU1" lnClass="TVTR" fc="MX" prefix="U01C" lnInst="3" doName="VolSv" daName="q" />
              <FCDA ldInst="Mod2_MU1" lnClass="TVTR" fc="MX" prefix="U01N" lnInst="4" doName="VolSv" daName="instMag.i" />
              <FCDA ldInst="Mod2_MU1" lnClass="TVTR" fc="MX" prefix="U01N" lnInst="4" doName="VolSv" daName="q" />
            </DataSet>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:22</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod2</Val>
              </DAI>
            </DOI>
            <SampledValueControl name="MSVCB01" smvID="L1_MU_SIE_7SJ_SV" smpRate="80" nofASDU="1" securityEnable="None" smpMod="SmpPerPeriod" datSet="PhsMeas1" confRev="10001" multicast="true">
              <IEDName apRef="M1" ldInst="PISV" prefix="SVIN" lnClass="GGIO" lnInst="1">L1_BCU_SIF_200E</IEDName>
              <IEDName apRef="P1" ldInst="PBus" lnClass="LSVS" lnInst="1">L1_PU_GE_D60</IEDName>
              <IEDName apRef="S1" ldInst="CFG" lnClass="LSVS" lnInst="1">BUS_PU_SEL_487B</IEDName>
              <SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" synchSourceId="false" />
            </SampledValueControl>
          </LN0>
          <LN lnClass="LPHD" lnType="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" inst="1" prefix="" desc="Device MU">
            <Private type="Siemens-MasterId">e406a983-aefc-454f-bfa9-a4656f981395</Private>
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 14:46:22</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="PhyNam" desc="Physical device name">
              <DAI name="vendor">
                <Val>SIEMENS</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth" desc="Physical health" />
            <DOI name="Proxy" desc="Proxy" />
            <DOI name="NamVariant" desc="NamVariant">
              <DAI name="val">
                <Val>F4000S1I4U4;F4000S1I8U4;F4000S1I0U8;F4000S1I4U0;F4800S1I4U4;F4800S1I8U4;F4800S1I0U8;F4800S1I4U0;F4800S2I4U4;F4800S2I8U4;F4800S2I0U8;F12800S8I4U4;F12800S8I8U4;F12800S8I0U8;F15360S8I4U4;F15369S8I8U4;F15360S8I0U8;</Val>
              </DAI>
            </DOI>
            <DOI name="NamHzRtg" desc="NamHzRtg">
              <DAI name="val">
                <Val>50;60</Val>
              </DAI>
            </DOI>
            <DOI name="NamHoldRtg" desc="NamHoldRtg">
              <DAI name="val">
                <Val>0-3600</Val>
              </DAI>
            </DOI>
            <DOI name="NamMaxDlRtg" desc="NamMaxDlRtg">
              <DAI name="val">
                <Val>900</Val>
              </DAI>
            </DOI>
            <DOI name="MaxDl" desc="Max.delay time of samples">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>µ</Val>
                </DAI>
              </SDI>
              <DAI name="setVal">
                <Val>900</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
              <DAI name="stepSize">
                <Val>1</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" inst="1" prefix="I01A" desc="CT 1">
            <Private type="Siemens-MasterId">bf6629c4-941d-47af-863f-ee77ace2262e</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" inst="2" prefix="I01B" desc="CT 2">
            <Private type="Siemens-MasterId">99e20668-96ef-4ca5-8bb3-9b410ec0a020</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" inst="3" prefix="I01C" desc="CT 3">
            <Private type="Siemens-MasterId">a262030a-23fa-4b67-a86d-c92f409c29ef</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TCTR" lnType="SIPROTEC5_LNType_TCTR" inst="4" prefix="I01N" desc="CT 4">
            <Private type="Siemens-MasterId">1536f988-1618-481c-8318-eaaee89f4389</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="ARtg" desc="Rated primary current">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>600.0</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>1.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>120.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AmpSv" desc="Sampled val. current">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>A</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.001</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Trp" desc="Transient perform. class">
              <DAI name="setVal">
                <Val>TPS</Val>
              </DAI>
            </DOI>
            <DOI name="ScndTmms" desc="Second. loop time const.">
              <DAI name="setVal">
                <Val>210</Val>
              </DAI>
              <DAI name="minVal">
                <Val>1</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>2147483647</Val>
              </DAI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5S/5P20</Val>
              </DAI>
            </DOI>
            <DOI name="NamARtg" desc="NamARtg">
              <DAI name="val">
                <Val>200;400;800</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>20</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" inst="1" prefix="U01A" desc="VT 1">
            <Private type="Siemens-MasterId">fc7e9c12-23df-4f15-9772-dd902b5bb48b</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>230.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" inst="2" prefix="U01B" desc="VT 2">
            <Private type="Siemens-MasterId">58a33392-034b-41cf-9049-d431ba2a538a</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>230.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" inst="3" prefix="U01C" desc="VT 3">
            <Private type="Siemens-MasterId">66f0d6f6-b99b-4360-9fd5-c62413a6ccd9</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>230.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="TVTR" lnType="SIPROTEC5_LNType_TVTR" inst="4" prefix="U01N" desc="VT 4">
            <Private type="Siemens-MasterId">252559f3-5172-43d3-843c-08dd09279d7d</Private>
            <DOI name="Mod" desc="Mode (status only)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="lnNs">
                <Val>IEC 61869-9:2016A</Val>
              </DAI>
            </DOI>
            <DOI name="VolSv" desc="Sampled val. voltage">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor">
                  <Val>0.010</Val>
                </DAI>
                <DAI name="offset">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VRtg" desc="Rated primary voltage">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>230.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>V</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>k</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.20</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>1200.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="HzRtg" desc="Rated frequency">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>16.67</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>60.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Rat" desc="Rat">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2000.0</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.0</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10000.0</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.1</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Cor" desc="Magnitude correction">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>1.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.010</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>10.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="Clip" desc="Ratio of clipping limit">
              <SDI name="setMag">
                <DAI name="f">
                  <Val>2.00</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f">
                  <Val>0.00</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f">
                  <Val>100.00</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f">
                  <Val>0.01</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="AccMeas" desc="Meas. accuracy class">
              <DAI name="setVal">
                <Val>0.2S</Val>
              </DAI>
            </DOI>
            <DOI name="AccPro" desc="Prot. accuracy class">
              <DAI name="setVal">
                <Val>1</Val>
              </DAI>
            </DOI>
            <DOI name="HoldTmms" desc="Holdover time">
              <DAI name="setVal">
                <Val>1000</Val>
              </DAI>
              <DAI name="minVal">
                <Val>500</Val>
              </DAI>
              <DAI name="maxVal">
                <Val>90000</Val>
              </DAI>
            </DOI>
            <DOI name="NamAccRtg" desc="NamAccRtg">
              <DAI name="val">
                <Val>0,5/3P</Val>
              </DAI>
            </DOI>
            <DOI name="NamVRtg" desc="NamVRtg">
              <DAI name="val">
                <Val>173000</Val>
              </DAI>
            </DOI>
            <DOI name="NamClipRtg" desc="NamClipRtg">
              <DAI name="val">
                <Val>2</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Mod3" desc="E:ETH-BB-2FO">
          <Private type="Siemens-MasterId">5c8397c2-f911-420a-93b7-6ecf59d9ecb9</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Mod3/LLN0/LLN0">
            <Private type="Siemens-MasterId">8171a3eb-a718-42ae-aa36-32621e984994</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="Mod3_Channel1" desc="E:ETH-BB-2FO_Chan.1">
          <Private type="Siemens-MasterId">2f7f31e0-b06f-434b-9682-09eb5162d185</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Mod3_Channel1/LLN0/LLN0">
            <Private type="Siemens-MasterId">3a034146-2e8a-4211-b99c-688b15276936</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Mod3</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="LCCH" lnType="SIPROTEC5_LNType_LCCH_LineMode" inst="1" prefix="Line_" desc="Line Mode">
            <Private type="Siemens-MasterId">5ed44877-2016-4b30-875a-5828ff318f83</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="ChLiv" desc="Channel Live" />
            <DOI name="RedChLiv" desc="Redund. Channel Live" />
          </LN>
        </LDevice>
        <LDevice inst="PowS" desc="PowS">
          <Private type="Siemens-MasterId">91b1f00e-4bb9-415f-aca9-d81a7e0c9460</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="PowS/LLN0/LLN0">
            <Private type="Siemens-MasterId">66629dfd-f3cc-4167-b442-fd98506195dd</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">a91675f4-f829-49d7-a4f3-15495c24eb74</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="PowS_MeasPointI3ph1" desc="PowS_MPI3p1">
          <Private type="Siemens-MasterId">f7738aef-e736-46a1-96e4-38e0b38a42ee</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="PowS_MeasPointI3ph1/LLN0/LLN0">
            <Private type="Siemens-MasterId">74bc468f-f313-43ce-ad07-e41b59e845dc</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" inst="1" prefix="CT3P_" desc="CT 3-phase">
            <Private type="Siemens-MasterId">ca62d6e4-fb86-417e-9a11-c6a31e09228e</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SBWI" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" inst="1" prefix="TR_" desc="Brk.wire det.">
            <Private type="Siemens-MasterId">ed5fa34a-b07d-4f08-8869-33757329b544</Private>
            <DOI name="Beh" desc="Behavior" />
          </LN>
          <LN lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" inst="1" prefix="I_" desc="Supv. balan. I">
            <Private type="Siemens-MasterId">aa7986f9-b60e-469b-bbf3-81da825b3b6f</Private>
            <DOI name="Beh" desc="Behavior" />
          </LN>
          <LN lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" inst="1" prefix="I_" desc="Supv. ph.seq.I">
            <Private type="Siemens-MasterId">302cc34b-0567-4fe8-b9e0-b4770303a5e2</Private>
            <DOI name="Beh" desc="Behavior" />
          </LN>
          <LN lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" inst="1" prefix="I_" desc="Supv. sum I">
            <Private type="Siemens-MasterId">30b49c7f-e077-46cd-8d98-5433d5714c86</Private>
            <DOI name="Beh" desc="Behavior" />
          </LN>
          <LN lnClass="SADC" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" inst="1" prefix="ISUM_" desc="Supv.ADC sum I">
            <Private type="Siemens-MasterId">e8534623-bba0-43ee-907c-9b0e59a97fc3</Private>
            <DOI name="Beh" desc="Behavior" />
          </LN>
        </LDevice>
        <LDevice inst="PowS_MeasPointV3ph1" desc="PowS_MPV3p1">
          <Private type="Siemens-MasterId">7ed09f7e-edee-4b59-8654-857f832ca88b</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="PowS_MeasPointV3ph1/LLN0/LLN0">
            <Private type="Siemens-MasterId">dd5b2982-a2b6-4453-b8f3-e0d3ebb53d9a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@PowS</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" inst="1" prefix="VT3P_" desc="VT 3-phase">
            <Private type="Siemens-MasterId">728f65ec-0c89-4858-923e-a6aa327187ed</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="SSYM" lnType="SIPROTEC5_LNType_SSYM_VolBalSV" inst="1" prefix="U_" desc="Supv. balan. V">
            <Private type="Siemens-MasterId">eb128e4a-6e27-477b-91b7-b03bef5d00e1</Private>
            <DOI name="Beh" desc="Behavior" />
          </LN>
          <LN lnClass="SPSQ" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" inst="1" prefix="U_" desc="Supv. ph.seq.V">
            <Private type="Siemens-MasterId">ea74afa2-0553-488b-8146-7cae01805733</Private>
            <DOI name="Beh" desc="Behavior" />
          </LN>
          <LN lnClass="SSUM" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" inst="1" prefix="U_" desc="Supv. sum V">
            <Private type="Siemens-MasterId">3d5492e5-05b2-4d28-8caa-87c69fcc2630</Private>
            <DOI name="Beh" desc="Behavior" />
          </LN>
          <LN lnClass="SFFM" lnType="SIPROTEC5_LNType_SFFM_SMCB" inst="1" prefix="VTCB_" desc="VT miniatureCB">
            <Private type="Siemens-MasterId">f5d57973-05a7-4c5d-81c3-f7c24f493ef8</Private>
            <DOI name="Beh" desc="Behavior" />
          </LN>
        </LDevice>
        <LDevice inst="Rec" desc="Rec">
          <Private type="Siemens-MasterId">1b0ed942-bbb1-4abf-af23-82c197392c52</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Rec/LLN0/LLN0">
            <Private type="Siemens-MasterId">09dd9807-7fa0-4490-ac98-54da9ee4ab4d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" inst="1" prefix="RCDG_" desc="General">
            <Private type="Siemens-MasterId">8d31ef8e-bee7-4527-ac4b-1a972d917bf6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" inst="1" prefix="GFLG_" desc="Grnd.-flt log">
            <Private type="Siemens-MasterId">104bdab5-ce0e-44ad-9738-1875b2e75233</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="Rec_FaultRecorder" desc="Rec_FltRec">
          <Private type="Siemens-MasterId">cbc56ed0-a138-4d1d-8f16-426684c16ec0</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="Rec_FaultRecorder/LLN0/LLN0">
            <Private type="Siemens-MasterId">a299ba05-b9ab-4dfe-b1b9-4fbc79578fb2</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Rec</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDER" inst="1" prefix="RCDR_" desc="General">
            <Private type="Siemens-MasterId">0ffda9f5-3579-406d-868e-06f13c2729b3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="RDRE" lnType="SIPROTEC5_LNType_RDRE_DEF" inst="1" prefix="DEF_" desc="Control">
            <Private type="Siemens-MasterId">41ca5f83-39cb-43dd-a225-94ff9c8cdbef</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="RcdTrg" desc="Start record" />
            <DOI name="MemRs" desc="Reset memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="MemClr" desc="Clear memory">
              <DAI name="operTimeout">
                <Val>30000</Val>
              </DAI>
            </DOI>
            <DOI name="RcdMade" desc="Record made" />
            <DOI name="FltNum" desc="Fault number" />
            <DOI name="RcdStr" desc="Recording started" />
          </LN>
        </LDevice>
        <LDevice inst="VI3p1" desc="VI3p1">
          <Private type="Siemens-MasterId">ac6db16a-1899-42a0-9899-1523cb8cd44e</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="VI3p1/LLN0/LLN0">
            <Private type="Siemens-MasterId">f5867a17-7b10-43fe-85ce-039c634ad7ee</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@Application</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ZLIN_FB0_FGStandardUI" inst="1" prefix="VI3P_" desc="General">
            <Private type="Siemens-MasterId">e0639999-b85b-4242-89a2-9f2738d06aaf</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FG_Line_3ph" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">07a1755e-332b-4ee6-96b8-6f4a024cf3e6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_ResetLed" inst="1" prefix="RSLED" desc="Reset LED Group">
            <Private type="Siemens-MasterId">dd62fbc4-68bc-4499-8621-58ffdabe3ab3</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PHAR" lnType="SIPROTEC5_LNType_PHAR" inst="1" prefix="" desc="Inrush detect.">
            <Private type="Siemens-MasterId">6df1c5fe-0824-4fbd-8131-2bda848ace59</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="SFFM" lnType="SIPROTEC5_LNType_SFFM" inst="1" prefix="" desc="Mes.v.fail.det">
            <Private type="Siemens-MasterId">d75c837a-b724-4021-9a1d-c2756a41fa8e</Private>
            <DOI name="Beh" desc="Behavior" />
          </LN>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_OC_Group_Indication" inst="1" prefix="OCGI" desc="OC group ind.">
            <Private type="Siemens-MasterId">26a97152-2d58-4256-8042-d1103929f810</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
          </LN>
        </LDevice>
        <LDevice inst="VI3p1_5051NOCgndB1" desc="VI3p1_51N-B1">
          <Private type="Siemens-MasterId">f1ef2c8a-9ad4-407a-9334-bc1cbabdd46b</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="VI3p1_5051NOCgndB1/LLN0/LLN0">
            <Private type="Siemens-MasterId">a06fa170-9c4a-4ae6-9b1e-f1d3846444d9</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@VI3p1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">0c40885b-d6ca-47f5-afb2-7645ea420a2f</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" inst="1" prefix="ND_" desc="Definite-T 1">
            <Private type="Siemens-MasterId">700ae855-0c21-4d46-8f8f-6b6d4fe8ad68</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_Gnd_DOCP_Bas" inst="2" prefix="ND_" desc="Definite-T 2">
            <Private type="Siemens-MasterId">0ea4b115-8cc9-42ea-8e77-377510e13de6</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_Gnd_IOCP_Bas" inst="1" prefix="NI_" desc="Inverse-T 1">
            <Private type="Siemens-MasterId">70d523c9-3fbf-4ac9-ac29-f03729d900ad</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
        </LDevice>
        <LDevice inst="VI3p1_5051OC3phase1" desc="VI3p1_51-B 1">
          <Private type="Siemens-MasterId">b620cdd3-0629-4210-9804-6b515ffd9318</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="VI3p1_5051OC3phase1/LLN0/LLN0">
            <Private type="Siemens-MasterId">39ce6c03-3329-4b8a-8450-64b00033324a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@VI3p1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">e8dc476f-21d8-4984-a244-451aaab98240</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" inst="1" prefix="ID_" desc="Definite-T 1">
            <Private type="Siemens-MasterId">8a758e2a-fe03-4f2d-b5ee-df6ec8de7f02</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_DOCP_3pol_Bas" inst="2" prefix="ID_" desc="Definite-T 2">
            <Private type="Siemens-MasterId">4bd85e3e-d349-4a93-9c3a-1a9e64afa345</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_3ph_IOCP_3pol_Bas" inst="1" prefix="II_" desc="Inverse-T 1">
            <Private type="Siemens-MasterId">fb3753ff-3646-4ffc-bd42-3888c1bca57c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
        </LDevice>
        <LDevice inst="VI3p1_67DirOC3phB1" desc="VI3p1_67-B1">
          <Private type="Siemens-MasterId">519c081f-8235-4690-a946-39b5c3f94142</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="VI3p1_67DirOC3phB1/LLN0/LLN0">
            <Private type="Siemens-MasterId">cacbac03-597e-45e0-8196-000cdf78a73d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@VI3p1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_dir_OCP_3ph_Bas" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">adbed1ff-b676-4314-9d47-2b3946e970fb</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Op_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">3caf14f1-12a0-4bf1-8dfd-4541325f1d63</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_dir_3ph_DOCP_3pol_Bas" inst="1" prefix="DID_" desc="Definite-T 1">
            <Private type="Siemens-MasterId">cc05ffce-bf8f-440a-a2e9-4ab7849d0eae</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_dir_3ph_DOCP_3pol_Bas" inst="2" prefix="DID_" desc="Definite-T 2">
            <Private type="Siemens-MasterId">a91b4101-40d3-4150-9b12-248af59f05ee</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_dir_3ph_IOCP_3pol_Bas" inst="1" prefix="DII_" desc="Inverse-T 1">
            <Private type="Siemens-MasterId">1be316c6-3e5b-45e8-bc73-6ace839bf83d</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
            <DOI name="Blk" desc="&gt;Block stage" />
          </LN>
        </LDevice>
        <LDevice inst="VI3p1_67NDirOCgndB1" desc="VI3p1_67N-B1">
          <Private type="Siemens-MasterId">f3a772da-a282-42c5-80bc-bf8cf1e4c204</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="VI3p1_67NDirOCgndB1/LLN0/LLN0">
            <Private type="Siemens-MasterId">8c109171-763f-4adf-aba4-f9747a3ea588</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@VI3p1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="GAPC" lnType="SIPROTEC5_LNType_GAPC_FB0_Gnd_Dir_OCP" inst="1" prefix="" desc="General">
            <Private type="Siemens-MasterId">a518f194-1020-4a9f-9545-938496aec672</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_With_DirRouting_Op_3pol" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">bddbb2a7-a7d7-4315-9d70-c2ad29f93314</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_Gnd_Dir_OCP_Bas_Def" inst="1" prefix="DNDB_" desc="Definite-T 1">
            <Private type="Siemens-MasterId">b628a449-8bf0-4d9b-ab3b-236717343da0</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_Gnd_Dir_OCP_Bas_Def" inst="2" prefix="NBD_" desc="Definite-T 2">
            <Private type="Siemens-MasterId">663ea877-c2f1-4c74-ad07-bda0f043b8ca</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
          </LN>
          <LN lnClass="PTOC" lnType="SIPROTEC5_LNType_PTOC_Gnd_Dir_Bas_Inv" inst="1" prefix="DNIB_" desc="Inverse-T 1">
            <Private type="Siemens-MasterId">9940bb4a-4c4e-415e-9908-4b259f3680be</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
          </LN>
        </LDevice>
        <LDevice inst="VI3p1_Energy" desc="VI3p1_Energ">
          <Private type="Siemens-MasterId">c157f6aa-86db-4f36-893b-9ca4063b0102</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="VI3p1_Energy/LLN0/LLN0">
            <Private type="Siemens-MasterId">4ad5163a-2827-42e7-a4ed-7b43ac18d9cc</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@VI3p1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMTR" lnType="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" inst="1" prefix="XPRE_" desc="Energy">
            <Private type="Siemens-MasterId">2257f0e2-6bfc-41ad-94e2-1379118a70ee</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="SupWh" desc="Wp+">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.0115470048</Val>
              </DAI>
            </DOI>
            <DOI name="SupVArh" desc="Wq+">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.0115470048</Val>
              </DAI>
            </DOI>
            <DOI name="DmdWh" desc="Wp-">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Wh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.0115470048</Val>
              </DAI>
            </DOI>
            <DOI name="DmdVArh" desc="Wq-">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VArh</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="pulsQty">
                <Val>0.0115470048</Val>
              </DAI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="VI3p1_FundSymComp" desc="VI3p1_FdSym">
          <Private type="Siemens-MasterId">74919e0b-cd2d-4b4e-b44d-fff0930054ba</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="VI3p1_FundSymComp/LLN0/LLN0">
            <Private type="Siemens-MasterId">c597a183-bbac-4cf4-8ca4-88e6616950b5</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@VI3p1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">bca694c3-c63b-4c04-87db-1cc007f4816b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" inst="1" prefix="FPRE_" desc="Fundam">
            <Private type="Siemens-MasterId">185edd07-eb77-4c13-bce1-81d1b8860d02</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MSQI" lnType="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" inst="1" prefix="XPRE_" desc="Sy.co.">
            <Private type="Siemens-MasterId">ab20ff12-f3b9-4992-ad37-0c9140ff0eb1</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="SeqA" desc="Iseq">
              <SDI name="c1" desc="Iseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Iseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Iseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="SeqV" desc="Vseq">
              <SDI name="c1" desc="Vseq:1">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c2" desc="Vseq:2">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="c3" desc="Vseq:0">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="VI3p1_OperationalValues" desc="VI3p1_OMV">
          <Private type="Siemens-MasterId">6b01fb19-4a48-4193-a12d-ace5dcae15ec</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="VI3p1_OperationalValues/LLN0/LLN0">
            <Private type="Siemens-MasterId">7df20902-c699-4b36-ac68-1f984b2e692c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@VI3p1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" inst="1" prefix="RPRE_" desc="RMS">
            <Private type="Siemens-MasterId">3266eef9-517d-433b-b657-187fd93794cf</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="PPV" desc="Vpp">
              <SDI name="phsAB" desc="Vpp:AB">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsBC" desc="Vpp:BC">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsCA" desc="Vpp:CA">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="PhV" desc="Vph">
              <SDI name="phsA" desc="Vph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Vph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Vph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>k</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>2000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Vph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>V</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>20000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="A" desc="Iph">
              <SDI name="phsA" desc="Iph:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Iph:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Iph:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="res" desc="Iph:res">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>A</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>100000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
          <LN lnClass="MMXN" lnType="SIPROTEC5_LNType_MMXN_OpMeas_RMS_1ph_Pres" inst="1" prefix="RPRE_" desc="RMS">
            <Private type="Siemens-MasterId">78a89eac-fc23-4e09-abd9-fae2edd420e8</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="MMXU" lnType="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" inst="1" prefix="PPRE_" desc="Power">
            <Private type="Siemens-MasterId">72816c0f-23e7-4d14-b95d-d957b173ae0b</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="TotW" desc="P tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>W</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVAr" desc="Q tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VAr</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotVA" desc="S tot">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>VA</Val>
                </DAI>
                <DAI name="multiplier">
                  <Val>M</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="TotPF" desc="cosφ">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>cos(phi)</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>10000</Val>
              </DAI>
            </DOI>
            <DOI name="Hz" desc="f">
              <SDI name="units">
                <DAI name="SIUnit">
                  <Val>Hz</Val>
                </DAI>
              </SDI>
              <DAI name="db">
                <Val>100</Val>
              </DAI>
              <DAI name="dbRef">
                <Val>60</Val>
              </DAI>
            </DOI>
            <DOI name="W" desc="P">
              <SDI name="phsA" desc="P:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="P:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="P:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>W</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VAr" desc="Q">
              <SDI name="phsA" desc="Q:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="Q:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="Q:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VAr</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
            <DOI name="VA" desc="S">
              <SDI name="phsA" desc="S:A">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsB" desc="S:B">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
              <SDI name="phsC" desc="S:C">
                <SDI name="units">
                  <DAI name="SIUnit">
                    <Val>VA</Val>
                  </DAI>
                  <DAI name="multiplier">
                    <Val>M</Val>
                  </DAI>
                </SDI>
                <DAI name="db">
                  <Val>10000</Val>
                </DAI>
              </SDI>
            </DOI>
          </LN>
        </LDevice>
        <LDevice inst="VI3p1_ProcessMonitor" desc="VI3p1_ProMon">
          <Private type="Siemens-MasterId">02e93614-cb83-4e44-b6a6-c355b5056110</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="VI3p1_ProcessMonitor/LLN0/LLN0">
            <Private type="Siemens-MasterId">74c2b588-0987-452b-86f7-5dad5728e541</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@VI3p1</Val>
              </DAI>
            </DOI>
          </LN0>
        </LDevice>
        <LDevice inst="VI3p1_SwitchOntoFault" desc="VI3p1_SOTF 1">
          <Private type="Siemens-MasterId">110a10fa-7388-4194-86b4-d566104a2462</Private>
          <LN0 lnClass="LLN0" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" inst="" desc="VI3p1_SwitchOntoFault/LLN0/LLN0">
            <Private type="Siemens-MasterId">bd462e2f-ad22-4297-84bd-c8f59a0ca7ad</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
              <DAI name="ldNs">
                <Val>IEC 61850-7-4:2007B</Val>
              </DAI>
            </DOI>
            <DOI name="GrRef" desc="GrRef">
              <DAI name="setSrcRef">
                <Val>@VI3p1</Val>
              </DAI>
            </DOI>
          </LN0>
          <LN lnClass="PTRC" lnType="SIPROTEC5_LNType_PTRC_FN_Str_NonPhsSel_Without_DirRouting_Op_3pol_Stub5" inst="1" prefix="" desc="Group indicat.">
            <Private type="Siemens-MasterId">b041d602-dfaf-413e-8778-434351db186a</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Op" desc="Operate" />
            <DOI name="Str" desc="Pickup" />
          </LN>
          <LN lnClass="PSOF" lnType="SIPROTEC5_LNType_RSOF" inst="1" prefix="" desc="Stage 1">
            <Private type="Siemens-MasterId">c2ddc71e-5e18-4711-b53a-211b7c56784c</Private>
            <DOI name="Mod" desc="Mode (controllable)" />
            <DOI name="Beh" desc="Behavior" />
            <DOI name="Health" desc="Health" />
            <DOI name="NamPlt" desc="Name plate">
              <DAI name="configRev">
                <Val>2019-09-16 12:22:16</Val>
              </DAI>
            </DOI>
            <DOI name="Blk" desc="&gt;Block stage" />
            <DOI name="Str" desc="Pickup" />
            <DOI name="Op" desc="Operate" />
          </LN>
        </LDevice>
      </Server>
    </AccessPoint>
  </IED>
  <IED name="L1_PU_GE_D60" manufacturer="GE Multilin" type="D60" desc="UR" configVersion="7.90" originalSclVersion="2007" originalSclRevision="B">
    <Private type="GE_Digital_Energy_UR D60-UB3-HLH-H87_7.90"><![CDATA[
			31431,1,1,1,0
			31431,2,1,1,0
			31431,3,1,1,0
			31431,4,1,1,0
			31431,5,1,1,0
			31431,6,1,1,0
			31431,1,2,1,0
			31431,2,2,1,0
			31431,3,2,1,0
			31431,4,2,1,0
			31431,5,2,1,0
			31431,6,2,1,0
			31443,1,1,1,0
			31443,2,1,1,0
			31443,3,1,1,0
			31443,4,1,1,0
			31443,5,1,1,0
			31443,6,1,1,0
			31443,1,2,1,0
			31443,2,2,1,0
			31443,3,2,1,0
			31443,4,2,1,0
			31443,5,2,1,0
			31443,6,2,1,0
			31430,1,1,1,0
			31430,2,1,1,0
			31430,3,1,1,0
			31430,4,1,1,0
			31430,5,1,1,0
			31430,6,1,1,0
			31430,1,2,1,0
			31430,2,2,1,0
			31430,3,2,1,0
			31430,4,2,1,0
			31430,5,2,1,0
			31430,6,2,1,0
			31445,1,1,1,0.500
			31445,2,1,1,0.500
			31445,3,1,1,0.500
			31445,4,1,1,0.500
			31445,5,1,1,0.500
			31445,6,1,1,0.500
			31445,1,2,1,0.500
			31445,2,2,1,0.500
			31445,3,2,1,0.500
			31445,4,2,1,0.500
			31445,5,2,1,0.500
			31445,6,2,1,0.500
			31438,1,1,1,0.20
			31438,2,1,1,0.20
			31438,3,1,1,0.20
			31438,4,1,1,0.20
			31438,5,1,1,0.20
			31438,6,1,1,0.20
			31438,1,2,1,0.20
			31438,2,2,1,0.20
			31438,3,2,1,0.20
			31438,4,2,1,0.20
			31438,5,2,1,0.20
			31438,6,2,1,0.20
			31436,1,1,1,0.100
			31436,2,1,1,0.100
			31436,3,1,1,0.100
			31436,4,1,1,0.100
			31436,5,1,1,0.100
			31436,6,1,1,0.100
			31436,1,2,1,0.100
			31436,2,2,1,0.100
			31436,3,2,1,0.100
			31436,4,2,1,0.100
			31436,5,2,1,0.100
			31436,6,2,1,0.100
			31432,1,1,1,0.20
			31432,2,1,1,0.20
			31432,3,1,1,0.20
			31432,4,1,1,0.20
			31432,5,1,1,0.20
			31432,6,1,1,0.20
			31432,1,2,1,0.20
			31432,2,2,1,0.20
			31432,3,2,1,0.20
			31432,4,2,1,0.20
			31432,5,2,1,0.20
			31432,6,2,1,0.20
			31435,1,1,1,0.20
			31435,2,1,1,0.20
			31435,3,1,1,0.20
			31435,4,1,1,0.20
			31435,5,1,1,0.20
			31435,6,1,1,0.20
			31435,1,2,1,0.20
			31435,2,2,1,0.20
			31435,3,2,1,0.20
			31435,4,2,1,0.20
			31435,5,2,1,0.20
			31435,6,2,1,0.20
			31434,1,1,1,0.060
			31434,2,1,1,0.060
			31434,3,1,1,0.060
			31434,4,1,1,0.060
			31434,5,1,1,0.060
			31434,6,1,1,0.060
			31434,1,2,1,0.060
			31434,2,2,1,0.060
			31434,3,2,1,0.060
			31434,4,2,1,0.060
			31434,5,2,1,0.060
			31434,6,2,1,0.060
			31440,1,1,1,1.00
			31440,2,1,1,1.00
			31440,3,1,1,1.00
			31440,4,1,1,1.00
			31440,5,1,1,1.00
			31440,6,1,1,1.00
			31440,1,2,1,1.00
			31440,2,2,1,1.00
			31440,3,2,1,1.00
			31440,4,2,1,1.00
			31440,5,2,1,1.00
			31440,6,2,1,1.00
			31429,1,1,1,0
			31429,2,1,1,0
			31429,3,1,1,0
			31429,4,1,1,0
			31429,5,1,1,0
			31429,6,1,1,0
			31429,1,2,1,0
			31429,2,2,1,0
			31429,3,2,1,0
			31429,4,2,1,0
			31429,5,2,1,0
			31429,6,2,1,0
			31444,1,1,1,0
			31444,2,1,1,0
			31444,3,1,1,0
			31444,4,1,1,0
			31444,5,1,1,0
			31444,6,1,1,0
			31444,1,2,1,0
			31444,2,2,1,0
			31444,3,2,1,0
			31444,4,2,1,0
			31444,5,2,1,0
			31444,6,2,1,0
			31437,1,1,1,0
			31437,2,1,1,0
			31437,3,1,1,0
			31437,4,1,1,0
			31437,5,1,1,0
			31437,6,1,1,0
			31437,1,2,1,0
			31437,2,2,1,0
			31437,3,2,1,0
			31437,4,2,1,0
			31437,5,2,1,0
			31437,6,2,1,0
			31439,1,1,1,0
			31439,2,1,1,0
			31439,3,1,1,0
			31439,4,1,1,0
			31439,5,1,1,0
			31439,6,1,1,0
			31439,1,2,1,0
			31439,2,2,1,0
			31439,3,2,1,0
			31439,4,2,1,0
			31439,5,2,1,0
			31439,6,2,1,0
			31433,1,1,1,0
			31433,2,1,1,0
			31433,3,1,1,0
			31433,4,1,1,0
			31433,5,1,1,0
			31433,6,1,1,0
			31433,1,2,1,0
			31433,2,2,1,0
			31433,3,2,1,0
			31433,4,2,1,0
			31433,5,2,1,0
			31433,6,2,1,0
			31441,1,1,1,0
			31441,2,1,1,0
			31441,3,1,1,0
			31441,4,1,1,0
			31441,5,1,1,0
			31441,6,1,1,0
			31441,1,2,1,0
			31441,2,2,1,0
			31441,3,2,1,0
			31441,4,2,1,0
			31441,5,2,1,0
			31441,6,2,1,0
			8948,1,1,1,66.4
			8948,1,2,1,66.4
			8948,1,3,1,66.4
			8948,1,4,1,66.4
			8948,1,5,1,66.4
			8948,1,6,1,66.4
			8949,1,1,1,1.00
			8949,1,2,1,1.00
			8949,1,3,1,1.00
			8949,1,4,1,1.00
			8949,1,5,1,1.00
			8949,1,6,1,1.00
			8947,1,1,1,0
			8947,1,2,1,0
			8947,1,3,1,0
			8947,1,4,1,0
			8947,1,5,1,0
			8947,1,6,1,0
			8952,1,1,1,66.4
			8952,1,2,1,66.4
			8952,1,3,1,66.4
			8952,1,4,1,66.4
			8952,1,5,1,66.4
			8952,1,6,1,66.4
			8953,1,1,1,1.00
			8953,1,2,1,1.00
			8953,1,3,1,1.00
			8953,1,4,1,1.00
			8953,1,5,1,1.00
			8953,1,6,1,1.00
			8951,1,1,1,1
			8951,1,2,1,1
			8951,1,3,1,1
			8951,1,4,1,1
			8951,1,5,1,1
			8951,1,6,1,1
			27516,1,1,1,0
			27516,1,2,1,0
			27517,1,1,1,0.100
			27517,1,2,1,0.100
			27518,1,1,1,1.000
			27518,1,2,1,1.000
			27515,1,1,1,0
			27515,1,2,1,0
			47831,1,1,1,Virt Op 1
			47831,1,2,1,Virt Op 2
			47831,1,3,1,Virt Op 3
			47831,1,4,1,Virt Op 4
			47831,1,5,1,Virt Op 5
			47831,1,6,1,Virt Op 6
			47831,1,7,1,Virt Op 7
			47831,1,8,1,Virt Op 8
			47831,1,9,1,Virt Op 9
			47831,1,10,1,Virt Op 10
			47831,1,11,1,Virt Op 11
			47831,1,12,1,Virt Op 12
			47831,1,13,1,Virt Op 13
			47831,1,14,1,Virt Op 14
			47831,1,15,1,Virt Op 15
			47831,1,16,1,Virt Op 16
			47831,1,17,1,Virt Op 17
			47831,1,18,1,Virt Op 18
			47831,1,19,1,Virt Op 19
			47831,1,20,1,Virt Op 20
			47831,1,21,1,Virt Op 21
			47831,1,22,1,Virt Op 22
			47831,1,23,1,Virt Op 23
			47831,1,24,1,Virt Op 24
			47831,1,25,1,Virt Op 25
			47831,1,26,1,Virt Op 26
			47831,1,27,1,Virt Op 27
			47831,1,28,1,Virt Op 28
			47831,1,29,1,Virt Op 29
			47831,1,30,1,Virt Op 30
			47831,1,31,1,Virt Op 31
			47831,1,32,1,Virt Op 32
			47831,1,33,1,Virt Op 33
			47831,1,34,1,Virt Op 34
			47831,1,35,1,Virt Op 35
			47831,1,36,1,Virt Op 36
			47831,1,37,1,Virt Op 37
			47831,1,38,1,Virt Op 38
			47831,1,39,1,Virt Op 39
			47831,1,40,1,Virt Op 40
			47831,1,41,1,Virt Op 41
			47831,1,42,1,Virt Op 42
			47831,1,43,1,Virt Op 43
			47831,1,44,1,Virt Op 44
			47831,1,45,1,Virt Op 45
			47831,1,46,1,Virt Op 46
			47831,1,47,1,Virt Op 47
			47831,1,48,1,Virt Op 48
			47831,1,49,1,Virt Op 49
			47831,1,50,1,Virt Op 50
			47831,1,51,1,Virt Op 51
			47831,1,52,1,Virt Op 52
			47831,1,53,1,Virt Op 53
			47831,1,54,1,Virt Op 54
			47831,1,55,1,Virt Op 55
			47831,1,56,1,Virt Op 56
			47831,1,57,1,Virt Op 57
			47831,1,58,1,Virt Op 58
			47831,1,59,1,Virt Op 59
			47831,1,60,1,Virt Op 60
			47831,1,61,1,Virt Op 61
			47831,1,62,1,Virt Op 62
			47831,1,63,1,Virt Op 63
			47831,1,64,1,Virt Op 64
			47831,1,65,1,Virt Op 65
			47831,1,66,1,Virt Op 66
			47831,1,67,1,Virt Op 67
			47831,1,68,1,Virt Op 68
			47831,1,69,1,Virt Op 69
			47831,1,70,1,Virt Op 70
			47831,1,71,1,Virt Op 71
			47831,1,72,1,Virt Op 72
			47831,1,73,1,Virt Op 73
			47831,1,74,1,Virt Op 74
			47831,1,75,1,Virt Op 75
			47831,1,76,1,Virt Op 76
			47831,1,77,1,Virt Op 77
			47831,1,78,1,Virt Op 78
			47831,1,79,1,Virt Op 79
			47831,1,80,1,Virt Op 80
			47831,1,81,1,Virt Op 81
			47831,1,82,1,Virt Op 82
			47831,1,83,1,Virt Op 83
			47831,1,84,1,Virt Op 84
			47831,1,85,1,Virt Op 85
			47831,1,86,1,Virt Op 86
			47831,1,87,1,Virt Op 87
			47831,1,88,1,Virt Op 88
			47831,1,89,1,Virt Op 89
			47831,1,90,1,Virt Op 90
			47831,1,91,1,Virt Op 91
			47831,1,92,1,Virt Op 92
			47831,1,93,1,Virt Op 93
			47831,1,94,1,Virt Op 94
			47831,1,95,1,Virt Op 95
			47831,1,96,1,Virt Op 96
			47831,1,97,1,Virt Op 97
			47831,1,98,1,Virt Op 98
			47831,1,99,1,Virt Op 99
			47831,1,100,1,Virt Op 100
			47831,1,101,1,Virt Op 101
			47831,1,102,1,Virt Op 102
			47831,1,103,1,Virt Op 103
			47831,1,104,1,Virt Op 104
			47831,1,105,1,Virt Op 105
			47831,1,106,1,Virt Op 106
			47831,1,107,1,Virt Op 107
			47831,1,108,1,Virt Op 108
			47831,1,109,1,Virt Op 109
			47831,1,110,1,Virt Op 110
			47831,1,111,1,Virt Op 111
			47831,1,112,1,Virt Op 112
			47831,1,113,1,Virt Op 113
			47831,1,114,1,Virt Op 114
			47831,1,115,1,Virt Op 115
			47831,1,116,1,Virt Op 116
			47831,1,117,1,Virt Op 117
			47831,1,118,1,Virt Op 118
			47831,1,119,1,Virt Op 119
			47831,1,120,1,Virt Op 120
			47831,1,121,1,Virt Op 121
			47831,1,122,1,Virt Op 122
			47831,1,123,1,Virt Op 123
			47831,1,124,1,Virt Op 124
			47831,1,125,1,Virt Op 125
			47831,1,126,1,Virt Op 126
			47831,1,127,1,Virt Op 127
			47831,1,128,1,Virt Op 128
			47842,1,1,1,0
			47842,1,2,1,0
			47842,1,3,1,0
			47842,1,4,1,0
			47842,1,5,1,0
			47842,1,6,1,0
			47842,1,7,1,0
			47842,1,8,1,0
			47842,1,9,1,0
			47842,1,10,1,0
			47842,1,11,1,0
			47842,1,12,1,0
			47842,1,13,1,0
			47842,1,14,1,0
			47842,1,15,1,0
			47842,1,16,1,0
			47842,1,17,1,0
			47842,1,18,1,0
			47842,1,19,1,0
			47842,1,20,1,0
			47842,1,21,1,0
			47842,1,22,1,0
			47842,1,23,1,0
			47842,1,24,1,0
			47842,1,25,1,0
			47842,1,26,1,0
			47842,1,27,1,0
			47842,1,28,1,0
			47842,1,29,1,0
			47842,1,30,1,0
			47842,1,31,1,0
			47842,1,32,1,0
			47842,1,33,1,0
			47842,1,34,1,0
			47842,1,35,1,0
			47842,1,36,1,0
			47842,1,37,1,0
			47842,1,38,1,0
			47842,1,39,1,0
			47842,1,40,1,0
			47842,1,41,1,0
			47842,1,42,1,0
			47842,1,43,1,0
			47842,1,44,1,0
			47842,1,45,1,0
			47842,1,46,1,0
			47842,1,47,1,0
			47842,1,48,1,0
			47842,1,49,1,0
			47842,1,50,1,0
			47842,1,51,1,0
			47842,1,52,1,0
			47842,1,53,1,0
			47842,1,54,1,0
			47842,1,55,1,0
			47842,1,56,1,0
			47842,1,57,1,0
			47842,1,58,1,0
			47842,1,59,1,0
			47842,1,60,1,0
			47842,1,61,1,0
			47842,1,62,1,0
			47842,1,63,1,0
			47842,1,64,1,0
			47842,1,65,1,0
			47842,1,66,1,0
			47842,1,67,1,0
			47842,1,68,1,0
			47842,1,69,1,0
			47842,1,70,1,0
			47842,1,71,1,0
			47842,1,72,1,0
			47842,1,73,1,0
			47842,1,74,1,0
			47842,1,75,1,0
			47842,1,76,1,0
			47842,1,77,1,0
			47842,1,78,1,0
			47842,1,79,1,0
			47842,1,80,1,0
			47842,1,81,1,0
			47842,1,82,1,0
			47842,1,83,1,0
			47842,1,84,1,0
			47842,1,85,1,0
			47842,1,86,1,0
			47842,1,87,1,0
			47842,1,88,1,0
			47842,1,89,1,0
			47842,1,90,1,0
			47842,1,91,1,0
			47842,1,92,1,0
			47842,1,93,1,0
			47842,1,94,1,0
			47842,1,95,1,0
			47842,1,96,1,0
			47842,1,97,1,0
			47842,1,98,1,0
			47842,1,99,1,0
			47842,1,100,1,0
			47842,1,101,1,0
			47842,1,102,1,0
			47842,1,103,1,0
			47842,1,104,1,0
			47842,1,105,1,0
			47842,1,106,1,0
			47842,1,107,1,0
			47842,1,108,1,0
			47842,1,109,1,0
			47842,1,110,1,0
			47842,1,111,1,0
			47842,1,112,1,0
			47842,1,113,1,0
			47842,1,114,1,0
			47842,1,115,1,0
			47842,1,116,1,0
			47842,1,117,1,0
			47842,1,118,1,0
			47842,1,119,1,0
			47842,1,120,1,0
			47842,1,121,1,0
			47842,1,122,1,0
			47842,1,123,1,0
			47842,1,124,1,0
			47842,1,125,1,0
			47842,1,126,1,0
			47842,1,127,1,0
			47842,1,128,1,0
			45667,1,1,1,0
			45667,1,2,1,0
			45667,1,3,1,0
			45667,1,4,1,0
			45667,1,5,1,0
			45667,1,6,1,0
			45667,1,7,1,0
			45667,1,8,1,0
			45667,1,9,1,0
			45667,1,10,1,0
			45667,1,11,1,0
			45667,1,12,1,0
			45667,1,13,1,0
			45667,1,14,1,0
			45667,1,15,1,0
			45667,1,16,1,0
			45667,1,17,1,0
			45667,1,18,1,0
			45667,1,19,1,0
			45667,1,20,1,0
			45667,1,21,1,0
			45667,1,22,1,0
			45667,1,23,1,0
			45667,1,24,1,0
			45667,1,25,1,0
			45667,1,26,1,0
			45667,1,27,1,0
			45667,1,28,1,0
			45667,1,29,1,0
			45667,1,30,1,0
			45667,1,31,1,0
			45667,1,32,1,0
			45667,1,33,1,0
			45667,1,34,1,0
			45667,1,35,1,0
			45667,1,36,1,0
			45667,1,37,1,0
			45667,1,38,1,0
			45667,1,39,1,0
			45667,1,40,1,0
			45667,1,41,1,0
			45667,1,42,1,0
			45667,1,43,1,0
			45667,1,44,1,0
			45667,1,45,1,0
			45667,1,46,1,0
			45667,1,47,1,0
			45667,1,48,1,0
			45667,1,49,1,0
			45667,1,50,1,0
			45667,1,51,1,0
			45667,1,52,1,0
			45667,1,53,1,0
			45667,1,54,1,0
			45667,1,55,1,0
			45667,1,56,1,0
			45667,1,57,1,0
			45667,1,58,1,0
			45667,1,59,1,0
			45667,1,60,1,0
			45667,1,61,1,0
			45667,1,62,1,0
			45667,1,63,1,0
			45667,1,64,1,0
			45667,1,65,1,0
			45667,1,66,1,0
			45667,1,67,1,0
			45667,1,68,1,0
			45667,1,69,1,0
			45667,1,70,1,0
			45667,1,71,1,0
			45667,1,72,1,0
			45667,1,73,1,0
			45667,1,74,1,0
			45667,1,75,1,0
			45667,1,76,1,0
			45667,1,77,1,0
			45667,1,78,1,0
			45667,1,79,1,0
			45667,1,80,1,0
			45667,1,81,1,0
			45667,1,82,1,0
			45667,1,83,1,0
			45667,1,84,1,0
			45667,1,85,1,0
			45667,1,86,1,0
			45667,1,87,1,0
			45667,1,88,1,0
			45667,1,89,1,0
			45667,1,90,1,0
			45667,1,91,1,0
			45667,1,92,1,0
			45667,1,93,1,0
			45667,1,94,1,0
			45667,1,95,1,0
			45667,1,96,1,0
			45667,1,97,1,0
			45667,1,98,1,0
			45667,1,99,1,0
			45667,1,100,1,0
			45667,1,101,1,0
			45667,1,102,1,0
			45667,1,103,1,0
			45667,1,104,1,0
			45667,1,105,1,0
			45667,1,106,1,0
			45667,1,107,1,0
			45667,1,108,1,0
			45667,1,109,1,0
			45667,1,110,1,0
			45667,1,111,1,0
			45667,1,112,1,0
			45667,1,113,1,0
			45667,1,114,1,0
			45667,1,115,1,0
			45667,1,116,1,0
			45667,1,117,1,0
			45667,1,118,1,0
			45667,1,119,1,0
			45667,1,120,1,0
			45667,1,121,1,0
			45667,1,122,1,0
			45667,1,123,1,0
			45667,1,124,1,0
			45667,1,125,1,0
			45667,1,126,1,0
			45667,1,127,1,0
			45667,1,128,1,0
			45656,1,1,1,Virt Ip 1
			45656,1,2,1,Virt Ip 2
			45656,1,3,1,Virt Ip 3
			45656,1,4,1,Virt Ip 4
			45656,1,5,1,Virt Ip 5
			45656,1,6,1,Virt Ip 6
			45656,1,7,1,Virt Ip 7
			45656,1,8,1,Virt Ip 8
			45656,1,9,1,Virt Ip 9
			45656,1,10,1,Virt Ip 10
			45656,1,11,1,Virt Ip 11
			45656,1,12,1,Virt Ip 12
			45656,1,13,1,Virt Ip 13
			45656,1,14,1,Virt Ip 14
			45656,1,15,1,Virt Ip 15
			45656,1,16,1,Virt Ip 16
			45656,1,17,1,Virt Ip 17
			45656,1,18,1,Virt Ip 18
			45656,1,19,1,Virt Ip 19
			45656,1,20,1,Virt Ip 20
			45656,1,21,1,Virt Ip 21
			45656,1,22,1,Virt Ip 22
			45656,1,23,1,Virt Ip 23
			45656,1,24,1,Virt Ip 24
			45656,1,25,1,Virt Ip 25
			45656,1,26,1,Virt Ip 26
			45656,1,27,1,Virt Ip 27
			45656,1,28,1,Virt Ip 28
			45656,1,29,1,Virt Ip 29
			45656,1,30,1,Virt Ip 30
			45656,1,31,1,Virt Ip 31
			45656,1,32,1,Virt Ip 32
			45656,1,33,1,Virt Ip 33
			45656,1,34,1,Virt Ip 34
			45656,1,35,1,Virt Ip 35
			45656,1,36,1,Virt Ip 36
			45656,1,37,1,Virt Ip 37
			45656,1,38,1,Virt Ip 38
			45656,1,39,1,Virt Ip 39
			45656,1,40,1,Virt Ip 40
			45656,1,41,1,Virt Ip 41
			45656,1,42,1,Virt Ip 42
			45656,1,43,1,Virt Ip 43
			45656,1,44,1,Virt Ip 44
			45656,1,45,1,Virt Ip 45
			45656,1,46,1,Virt Ip 46
			45656,1,47,1,Virt Ip 47
			45656,1,48,1,Virt Ip 48
			45656,1,49,1,Virt Ip 49
			45656,1,50,1,Virt Ip 50
			45656,1,51,1,Virt Ip 51
			45656,1,52,1,Virt Ip 52
			45656,1,53,1,Virt Ip 53
			45656,1,54,1,Virt Ip 54
			45656,1,55,1,Virt Ip 55
			45656,1,56,1,Virt Ip 56
			45656,1,57,1,Virt Ip 57
			45656,1,58,1,Virt Ip 58
			45656,1,59,1,Virt Ip 59
			45656,1,60,1,Virt Ip 60
			45656,1,61,1,Virt Ip 61
			45656,1,62,1,Virt Ip 62
			45656,1,63,1,Virt Ip 63
			45656,1,64,1,Virt Ip 64
			45656,1,65,1,Virt Ip 65
			45656,1,66,1,Virt Ip 66
			45656,1,67,1,Virt Ip 67
			45656,1,68,1,Virt Ip 68
			45656,1,69,1,Virt Ip 69
			45656,1,70,1,Virt Ip 70
			45656,1,71,1,Virt Ip 71
			45656,1,72,1,Virt Ip 72
			45656,1,73,1,Virt Ip 73
			45656,1,74,1,Virt Ip 74
			45656,1,75,1,Virt Ip 75
			45656,1,76,1,Virt Ip 76
			45656,1,77,1,Virt Ip 77
			45656,1,78,1,Virt Ip 78
			45656,1,79,1,Virt Ip 79
			45656,1,80,1,Virt Ip 80
			45656,1,81,1,Virt Ip 81
			45656,1,82,1,Virt Ip 82
			45656,1,83,1,Virt Ip 83
			45656,1,84,1,Virt Ip 84
			45656,1,85,1,Virt Ip 85
			45656,1,86,1,Virt Ip 86
			45656,1,87,1,Virt Ip 87
			45656,1,88,1,Virt Ip 88
			45656,1,89,1,Virt Ip 89
			45656,1,90,1,Virt Ip 90
			45656,1,91,1,Virt Ip 91
			45656,1,92,1,Virt Ip 92
			45656,1,93,1,Virt Ip 93
			45656,1,94,1,Virt Ip 94
			45656,1,95,1,Virt Ip 95
			45656,1,96,1,Virt Ip 96
			45656,1,97,1,Virt Ip 97
			45656,1,98,1,Virt Ip 98
			45656,1,99,1,Virt Ip 99
			45656,1,100,1,Virt Ip 100
			45656,1,101,1,Virt Ip 101
			45656,1,102,1,Virt Ip 102
			45656,1,103,1,Virt Ip 103
			45656,1,104,1,Virt Ip 104
			45656,1,105,1,Virt Ip 105
			45656,1,106,1,Virt Ip 106
			45656,1,107,1,Virt Ip 107
			45656,1,108,1,Virt Ip 108
			45656,1,109,1,Virt Ip 109
			45656,1,110,1,Virt Ip 110
			45656,1,111,1,Virt Ip 111
			45656,1,112,1,Virt Ip 112
			45656,1,113,1,Virt Ip 113
			45656,1,114,1,Virt Ip 114
			45656,1,115,1,Virt Ip 115
			45656,1,116,1,Virt Ip 116
			45656,1,117,1,Virt Ip 117
			45656,1,118,1,Virt Ip 118
			45656,1,119,1,Virt Ip 119
			45656,1,120,1,Virt Ip 120
			45656,1,121,1,Virt Ip 121
			45656,1,122,1,Virt Ip 122
			45656,1,123,1,Virt Ip 123
			45656,1,124,1,Virt Ip 124
			45656,1,125,1,Virt Ip 125
			45656,1,126,1,Virt Ip 126
			45656,1,127,1,Virt Ip 127
			45656,1,128,1,Virt Ip 128
			45655,1,1,1,0
			45655,1,2,1,0
			45655,1,3,1,0
			45655,1,4,1,0
			45655,1,5,1,0
			45655,1,6,1,0
			45655,1,7,1,0
			45655,1,8,1,0
			45655,1,9,1,0
			45655,1,10,1,0
			45655,1,11,1,0
			45655,1,12,1,0
			45655,1,13,1,0
			45655,1,14,1,0
			45655,1,15,1,0
			45655,1,16,1,0
			45655,1,17,1,0
			45655,1,18,1,0
			45655,1,19,1,0
			45655,1,20,1,0
			45655,1,21,1,0
			45655,1,22,1,0
			45655,1,23,1,0
			45655,1,24,1,0
			45655,1,25,1,0
			45655,1,26,1,0
			45655,1,27,1,0
			45655,1,28,1,0
			45655,1,29,1,0
			45655,1,30,1,0
			45655,1,31,1,0
			45655,1,32,1,0
			45655,1,33,1,0
			45655,1,34,1,0
			45655,1,35,1,0
			45655,1,36,1,0
			45655,1,37,1,0
			45655,1,38,1,0
			45655,1,39,1,0
			45655,1,40,1,0
			45655,1,41,1,0
			45655,1,42,1,0
			45655,1,43,1,0
			45655,1,44,1,0
			45655,1,45,1,0
			45655,1,46,1,0
			45655,1,47,1,0
			45655,1,48,1,0
			45655,1,49,1,0
			45655,1,50,1,0
			45655,1,51,1,0
			45655,1,52,1,0
			45655,1,53,1,0
			45655,1,54,1,0
			45655,1,55,1,0
			45655,1,56,1,0
			45655,1,57,1,0
			45655,1,58,1,0
			45655,1,59,1,0
			45655,1,60,1,0
			45655,1,61,1,0
			45655,1,62,1,0
			45655,1,63,1,0
			45655,1,64,1,0
			45655,1,65,1,0
			45655,1,66,1,0
			45655,1,67,1,0
			45655,1,68,1,0
			45655,1,69,1,0
			45655,1,70,1,0
			45655,1,71,1,0
			45655,1,72,1,0
			45655,1,73,1,0
			45655,1,74,1,0
			45655,1,75,1,0
			45655,1,76,1,0
			45655,1,77,1,0
			45655,1,78,1,0
			45655,1,79,1,0
			45655,1,80,1,0
			45655,1,81,1,0
			45655,1,82,1,0
			45655,1,83,1,0
			45655,1,84,1,0
			45655,1,85,1,0
			45655,1,86,1,0
			45655,1,87,1,0
			45655,1,88,1,0
			45655,1,89,1,0
			45655,1,90,1,0
			45655,1,91,1,0
			45655,1,92,1,0
			45655,1,93,1,0
			45655,1,94,1,0
			45655,1,95,1,0
			45655,1,96,1,0
			45655,1,97,1,0
			45655,1,98,1,0
			45655,1,99,1,0
			45655,1,100,1,0
			45655,1,101,1,0
			45655,1,102,1,0
			45655,1,103,1,0
			45655,1,104,1,0
			45655,1,105,1,0
			45655,1,106,1,0
			45655,1,107,1,0
			45655,1,108,1,0
			45655,1,109,1,0
			45655,1,110,1,0
			45655,1,111,1,0
			45655,1,112,1,0
			45655,1,113,1,0
			45655,1,114,1,0
			45655,1,115,1,0
			45655,1,116,1,0
			45655,1,117,1,0
			45655,1,118,1,0
			45655,1,119,1,0
			45655,1,120,1,0
			45655,1,121,1,0
			45655,1,122,1,0
			45655,1,123,1,0
			45655,1,124,1,0
			45655,1,125,1,0
			45655,1,126,1,0
			45655,1,127,1,0
			45655,1,128,1,0
			45668,1,1,1,0
			45668,1,2,1,0
			45668,1,3,1,0
			45668,1,4,1,0
			45668,1,5,1,0
			45668,1,6,1,0
			45668,1,7,1,0
			45668,1,8,1,0
			45668,1,9,1,0
			45668,1,10,1,0
			45668,1,11,1,0
			45668,1,12,1,0
			45668,1,13,1,0
			45668,1,14,1,0
			45668,1,15,1,0
			45668,1,16,1,0
			45668,1,17,1,0
			45668,1,18,1,0
			45668,1,19,1,0
			45668,1,20,1,0
			45668,1,21,1,0
			45668,1,22,1,0
			45668,1,23,1,0
			45668,1,24,1,0
			45668,1,25,1,0
			45668,1,26,1,0
			45668,1,27,1,0
			45668,1,28,1,0
			45668,1,29,1,0
			45668,1,30,1,0
			45668,1,31,1,0
			45668,1,32,1,0
			45668,1,33,1,0
			45668,1,34,1,0
			45668,1,35,1,0
			45668,1,36,1,0
			45668,1,37,1,0
			45668,1,38,1,0
			45668,1,39,1,0
			45668,1,40,1,0
			45668,1,41,1,0
			45668,1,42,1,0
			45668,1,43,1,0
			45668,1,44,1,0
			45668,1,45,1,0
			45668,1,46,1,0
			45668,1,47,1,0
			45668,1,48,1,0
			45668,1,49,1,0
			45668,1,50,1,0
			45668,1,51,1,0
			45668,1,52,1,0
			45668,1,53,1,0
			45668,1,54,1,0
			45668,1,55,1,0
			45668,1,56,1,0
			45668,1,57,1,0
			45668,1,58,1,0
			45668,1,59,1,0
			45668,1,60,1,0
			45668,1,61,1,0
			45668,1,62,1,0
			45668,1,63,1,0
			45668,1,64,1,0
			45668,1,65,1,0
			45668,1,66,1,0
			45668,1,67,1,0
			45668,1,68,1,0
			45668,1,69,1,0
			45668,1,70,1,0
			45668,1,71,1,0
			45668,1,72,1,0
			45668,1,73,1,0
			45668,1,74,1,0
			45668,1,75,1,0
			45668,1,76,1,0
			45668,1,77,1,0
			45668,1,78,1,0
			45668,1,79,1,0
			45668,1,80,1,0
			45668,1,81,1,0
			45668,1,82,1,0
			45668,1,83,1,0
			45668,1,84,1,0
			45668,1,85,1,0
			45668,1,86,1,0
			45668,1,87,1,0
			45668,1,88,1,0
			45668,1,89,1,0
			45668,1,90,1,0
			45668,1,91,1,0
			45668,1,92,1,0
			45668,1,93,1,0
			45668,1,94,1,0
			45668,1,95,1,0
			45668,1,96,1,0
			45668,1,97,1,0
			45668,1,98,1,0
			45668,1,99,1,0
			45668,1,100,1,0
			45668,1,101,1,0
			45668,1,102,1,0
			45668,1,103,1,0
			45668,1,104,1,0
			45668,1,105,1,0
			45668,1,106,1,0
			45668,1,107,1,0
			45668,1,108,1,0
			45668,1,109,1,0
			45668,1,110,1,0
			45668,1,111,1,0
			45668,1,112,1,0
			45668,1,113,1,0
			45668,1,114,1,0
			45668,1,115,1,0
			45668,1,116,1,0
			45668,1,117,1,0
			45668,1,118,1,0
			45668,1,119,1,0
			45668,1,120,1,0
			45668,1,121,1,0
			45668,1,122,1,0
			45668,1,123,1,0
			45668,1,124,1,0
			45668,1,125,1,0
			45668,1,126,1,0
			45668,1,127,1,0
			45668,1,128,1,0
			8520,1,1,1,0
			8515,1,1,1,1
			8521,1,1,1,0
			8513,1,1,1,0
			8511,1,1,1,1
			8519,1,1,1,1
			8538,1,1,1,1
			8537,1,1,1,0
			8536,1,1,1,0
			8535,1,1,1,0
			8534,1,1,1,0
			8533,1,1,1,0
			8532,1,1,1,0
			8531,1,1,1,0
			8530,1,1,1,0
			8529,1,1,1,0
			8528,1,1,1,0
			8527,1,1,1,0
			8526,1,1,1,0
			8525,1,1,1,0
			8524,1,1,1,0
			8523,1,1,1,0
			8522,1,1,1,0
			8516,1,1,1,1
			8512,1,1,1,0
			8514,1,1,1,1
			20559,1,1,1,USER PB 1
			20559,1,2,1,USER PB 2
			20559,1,3,1,USER PB 3
			20559,1,4,1,USER PB 4
			20559,1,5,1,USER PB 5
			20559,1,6,1,USER PB 6
			20559,1,7,1,USER PB 7
			20559,1,8,1,USER PB 8
			20559,1,9,1,USER PB 9
			20559,1,10,1,USER PB 10
			20559,1,11,1,USER PB 11
			20559,1,12,1,USER PB 12
			20559,1,13,1,USER PB 13
			20559,1,14,1,USER PB 14
			20559,1,15,1,USER PB 15
			20559,1,16,1,USER PB 16
			20589,1,1,1,0.00
			20589,1,2,1,0.00
			20589,1,3,1,0.00
			20589,1,4,1,0.00
			20589,1,5,1,0.00
			20589,1,6,1,0.00
			20589,1,7,1,0.00
			20589,1,8,1,0.00
			20589,1,9,1,0.00
			20589,1,10,1,0.00
			20589,1,11,1,0.00
			20589,1,12,1,0.00
			20589,1,13,1,0.00
			20589,1,14,1,0.00
			20589,1,15,1,0.00
			20589,1,16,1,0.00
			20602,1,1,1,0
			20602,1,2,1,0
			20602,1,3,1,0
			20602,1,4,1,0
			20602,1,5,1,0
			20602,1,6,1,0
			20602,1,7,1,0
			20602,1,8,1,0
			20602,1,9,1,0
			20602,1,10,1,0
			20602,1,11,1,0
			20602,1,12,1,0
			20602,1,13,1,0
			20602,1,14,1,0
			20602,1,15,1,0
			20602,1,16,1,0
			20600,1,1,1,0
			20600,1,2,1,0
			20600,1,3,1,0
			20600,1,4,1,0
			20600,1,5,1,0
			20600,1,6,1,0
			20600,1,7,1,0
			20600,1,8,1,0
			20600,1,9,1,0
			20600,1,10,1,0
			20600,1,11,1,0
			20600,1,12,1,0
			20600,1,13,1,0
			20600,1,14,1,0
			20600,1,15,1,0
			20600,1,16,1,0
			20598,1,1,1,0
			20598,1,2,1,0
			20598,1,3,1,0
			20598,1,4,1,0
			20598,1,5,1,0
			20598,1,6,1,0
			20598,1,7,1,0
			20598,1,8,1,0
			20598,1,9,1,0
			20598,1,10,1,0
			20598,1,11,1,0
			20598,1,12,1,0
			20598,1,13,1,0
			20598,1,14,1,0
			20598,1,15,1,0
			20598,1,16,1,0
			20569,1,1,1,
			20569,1,2,1,
			20569,1,3,1,
			20569,1,4,1,
			20569,1,5,1,
			20569,1,6,1,
			20569,1,7,1,
			20569,1,8,1,
			20569,1,9,1,
			20569,1,10,1,
			20569,1,11,1,
			20569,1,12,1,
			20569,1,13,1,
			20569,1,14,1,
			20569,1,15,1,
			20569,1,16,1,
			20579,1,1,1,
			20579,1,2,1,
			20579,1,3,1,
			20579,1,4,1,
			20579,1,5,1,
			20579,1,6,1,
			20579,1,7,1,
			20579,1,8,1,
			20579,1,9,1,
			20579,1,10,1,
			20579,1,11,1,
			20579,1,12,1,
			20579,1,13,1,
			20579,1,14,1,
			20579,1,15,1,
			20579,1,16,1,
			20597,1,1,1,0
			20597,1,2,1,0
			20597,1,3,1,0
			20597,1,4,1,0
			20597,1,5,1,0
			20597,1,6,1,0
			20597,1,7,1,0
			20597,1,8,1,0
			20597,1,9,1,0
			20597,1,10,1,0
			20597,1,11,1,0
			20597,1,12,1,0
			20597,1,13,1,0
			20597,1,14,1,0
			20597,1,15,1,0
			20597,1,16,1,0
			20595,1,1,1,0
			20595,1,2,1,0
			20595,1,3,1,0
			20595,1,4,1,0
			20595,1,5,1,0
			20595,1,6,1,0
			20595,1,7,1,0
			20595,1,8,1,0
			20595,1,9,1,0
			20595,1,10,1,0
			20595,1,11,1,0
			20595,1,12,1,0
			20595,1,13,1,0
			20595,1,14,1,0
			20595,1,15,1,0
			20595,1,16,1,0
			20591,1,1,1,0
			20591,1,2,1,0
			20591,1,3,1,0
			20591,1,4,1,0
			20591,1,5,1,0
			20591,1,6,1,0
			20591,1,7,1,0
			20591,1,8,1,0
			20591,1,9,1,0
			20591,1,10,1,0
			20591,1,11,1,0
			20591,1,12,1,0
			20591,1,13,1,0
			20591,1,14,1,0
			20591,1,15,1,0
			20591,1,16,1,0
			20604,1,1,1,0.1
			20604,1,2,1,0.1
			20604,1,3,1,0.1
			20604,1,4,1,0.1
			20604,1,5,1,0.1
			20604,1,6,1,0.1
			20604,1,7,1,0.1
			20604,1,8,1,0.1
			20604,1,9,1,0.1
			20604,1,10,1,0.1
			20604,1,11,1,0.1
			20604,1,12,1,0.1
			20604,1,13,1,0.1
			20604,1,14,1,0.1
			20604,1,15,1,0.1
			20604,1,16,1,0.1
			20558,1,1,1,0
			20558,1,2,1,0
			20558,1,3,1,0
			20558,1,4,1,0
			20558,1,5,1,0
			20558,1,6,1,0
			20558,1,7,1,0
			20558,1,8,1,0
			20558,1,9,1,0
			20558,1,10,1,0
			20558,1,11,1,0
			20558,1,12,1,0
			20558,1,13,1,0
			20558,1,14,1,0
			20558,1,15,1,0
			20558,1,16,1,0
			20590,1,1,1,0
			20590,1,2,1,0
			20590,1,3,1,0
			20590,1,4,1,0
			20590,1,5,1,0
			20590,1,6,1,0
			20590,1,7,1,0
			20590,1,8,1,0
			20590,1,9,1,0
			20590,1,10,1,0
			20590,1,11,1,0
			20590,1,12,1,0
			20590,1,13,1,0
			20590,1,14,1,0
			20590,1,15,1,0
			20590,1,16,1,0
			20594,1,1,1,0
			20594,1,2,1,0
			20594,1,3,1,0
			20594,1,4,1,0
			20594,1,5,1,0
			20594,1,6,1,0
			20594,1,7,1,0
			20594,1,8,1,0
			20594,1,9,1,0
			20594,1,10,1,0
			20594,1,11,1,0
			20594,1,12,1,0
			20594,1,13,1,0
			20594,1,14,1,0
			20594,1,15,1,0
			20594,1,16,1,0
			20593,1,1,1,1.0
			20593,1,2,1,1.0
			20593,1,3,1,1.0
			20593,1,4,1,1.0
			20593,1,5,1,1.0
			20593,1,6,1,1.0
			20593,1,7,1,1.0
			20593,1,8,1,1.0
			20593,1,9,1,1.0
			20593,1,10,1,1.0
			20593,1,11,1,1.0
			20593,1,12,1,1.0
			20593,1,13,1,1.0
			20593,1,14,1,1.0
			20593,1,15,1,1.0
			20593,1,16,1,1.0
			8320,1,1,1,1
			8320,1,2,1,1
			8320,1,3,1,1
			8320,1,4,1,1
			8320,1,5,1,1
			8320,1,6,1,1
			8320,1,7,1,1
			8320,1,8,1,1
			8320,1,9,1,1
			8320,1,10,1,1
			8320,1,11,1,1
			8320,1,12,1,1
			8320,1,13,1,1
			8320,1,14,1,1
			8320,1,15,1,1
			8320,1,16,1,1
			8320,1,17,1,1
			8320,1,18,1,1
			8320,1,19,1,1
			8320,1,20,1,1
			8320,1,21,1,1
			8320,1,22,1,1
			8320,1,23,1,1
			8320,1,24,1,1
			8320,1,25,1,1
			8320,1,26,1,1
			8320,1,27,1,1
			8320,1,28,1,1
			8320,1,29,1,1
			8320,1,30,1,1
			8320,1,31,1,1
			8320,1,32,1,1
			8320,1,33,1,1
			8320,1,34,1,1
			8320,1,35,1,1
			8320,1,36,1,1
			8320,1,37,1,1
			8320,1,38,1,1
			8320,1,39,1,1
			8320,1,40,1,1
			8320,1,41,1,1
			8320,1,42,1,1
			8320,1,43,1,1
			8320,1,44,1,1
			8320,1,45,1,1
			8320,1,46,1,1
			8320,1,47,1,1
			8320,1,48,1,1
			8318,1,1,1,0
			8318,1,2,1,0
			8318,1,3,1,0
			8318,1,4,1,0
			8318,1,5,1,0
			8318,1,6,1,0
			8318,1,7,1,0
			8318,1,8,1,0
			8318,1,9,1,0
			8318,1,10,1,0
			8318,1,11,1,0
			8318,1,12,1,0
			8318,1,13,1,0
			8318,1,14,1,0
			8318,1,15,1,0
			8318,1,16,1,0
			8318,1,17,1,0
			8318,1,18,1,0
			8318,1,19,1,0
			8318,1,20,1,0
			8318,1,21,1,0
			8318,1,22,1,0
			8318,1,23,1,0
			8318,1,24,1,0
			8318,1,25,1,0
			8318,1,26,1,0
			8318,1,27,1,0
			8318,1,28,1,0
			8318,1,29,1,0
			8318,1,30,1,0
			8318,1,31,1,0
			8318,1,32,1,0
			8318,1,33,1,0
			8318,1,34,1,0
			8318,1,35,1,0
			8318,1,36,1,0
			8318,1,37,1,0
			8318,1,38,1,0
			8318,1,39,1,0
			8318,1,40,1,0
			8318,1,41,1,0
			8318,1,42,1,0
			8318,1,43,1,0
			8318,1,44,1,0
			8318,1,45,1,0
			8318,1,46,1,0
			8318,1,47,1,0
			8318,1,48,1,0
			9987,1,1,1,
			9987,1,2,1,
			9987,1,3,1,
			9987,1,4,1,
			9987,1,5,1,
			9987,1,6,1,
			9987,1,7,1,
			9987,1,8,1,
			9987,1,9,1,
			9987,1,10,1,
			9987,1,11,1,
			9987,1,12,1,
			9987,1,13,1,
			9987,1,14,1,
			9987,1,15,1,
			9987,1,16,1,
			10007,1,1,1,0
			10007,1,1,2,0
			10007,1,1,3,0
			10007,1,1,4,0
			10007,1,1,5,0
			10007,1,2,1,0
			10007,1,2,2,0
			10007,1,2,3,0
			10007,1,2,4,0
			10007,1,2,5,0
			10007,1,3,1,0
			10007,1,3,2,0
			10007,1,3,3,0
			10007,1,3,4,0
			10007,1,3,5,0
			10007,1,4,1,0
			10007,1,4,2,0
			10007,1,4,3,0
			10007,1,4,4,0
			10007,1,4,5,0
			10007,1,5,1,0
			10007,1,5,2,0
			10007,1,5,3,0
			10007,1,5,4,0
			10007,1,5,5,0
			10007,1,6,1,0
			10007,1,6,2,0
			10007,1,6,3,0
			10007,1,6,4,0
			10007,1,6,5,0
			10007,1,7,1,0
			10007,1,7,2,0
			10007,1,7,3,0
			10007,1,7,4,0
			10007,1,7,5,0
			10007,1,8,1,0
			10007,1,8,2,0
			10007,1,8,3,0
			10007,1,8,4,0
			10007,1,8,5,0
			10007,1,9,1,0
			10007,1,9,2,0
			10007,1,9,3,0
			10007,1,9,4,0
			10007,1,9,5,0
			10007,1,10,1,0
			10007,1,10,2,0
			10007,1,10,3,0
			10007,1,10,4,0
			10007,1,10,5,0
			10007,1,11,1,0
			10007,1,11,2,0
			10007,1,11,3,0
			10007,1,11,4,0
			10007,1,11,5,0
			10007,1,12,1,0
			10007,1,12,2,0
			10007,1,12,3,0
			10007,1,12,4,0
			10007,1,12,5,0
			10007,1,13,1,0
			10007,1,13,2,0
			10007,1,13,3,0
			10007,1,13,4,0
			10007,1,13,5,0
			10007,1,14,1,0
			10007,1,14,2,0
			10007,1,14,3,0
			10007,1,14,4,0
			10007,1,14,5,0
			10007,1,15,1,0
			10007,1,15,2,0
			10007,1,15,3,0
			10007,1,15,4,0
			10007,1,15,5,0
			10007,1,16,1,0
			10007,1,16,2,0
			10007,1,16,3,0
			10007,1,16,4,0
			10007,1,16,5,0
			9997,1,1,1,
			9997,1,2,1,
			9997,1,3,1,
			9997,1,4,1,
			9997,1,5,1,
			9997,1,6,1,
			9997,1,7,1,
			9997,1,8,1,
			9997,1,9,1,
			9997,1,10,1,
			9997,1,11,1,
			9997,1,12,1,
			9997,1,13,1,
			9997,1,14,1,
			9997,1,15,1,
			9997,1,16,1,
			7709,1,1,1,0
			53644,1,1,1,0
			53644,1,2,1,0
			53644,1,3,1,0
			53644,1,4,1,0
			53644,1,5,1,0
			53644,1,6,1,0
			53642,1,1,1,0
			53642,1,2,1,0
			53642,1,3,1,0
			53642,1,4,1,0
			53642,1,5,1,0
			53642,1,6,1,0
			53641,1,1,1,2.000
			53641,1,2,1,2.000
			53641,1,3,1,2.000
			53641,1,4,1,2.000
			53641,1,5,1,2.000
			53641,1,6,1,2.000
			53640,1,1,1,2.000
			53640,1,2,1,2.000
			53640,1,3,1,2.000
			53640,1,4,1,2.000
			53640,1,5,1,2.000
			53640,1,6,1,2.000
			53639,1,1,1,59.50
			53639,1,2,1,59.50
			53639,1,3,1,59.50
			53639,1,4,1,59.50
			53639,1,5,1,59.50
			53639,1,6,1,59.50
			53638,1,1,1,0.10
			53638,1,2,1,0.10
			53638,1,3,1,0.10
			53638,1,4,1,0.10
			53638,1,5,1,0.10
			53638,1,6,1,0.10
			53635,1,1,1,0
			53635,1,2,1,0
			53635,1,3,1,0
			53635,1,4,1,0
			53635,1,5,1,0
			53635,1,6,1,0
			53643,1,1,1,0
			53643,1,2,1,0
			53643,1,3,1,0
			53643,1,4,1,0
			53643,1,5,1,0
			53643,1,6,1,0
			53636,1,1,1,0
			53636,1,2,1,0
			53636,1,3,1,0
			53636,1,4,1,0
			53636,1,5,1,0
			53636,1,6,1,0
			16949,1,1,1,0.000
			16950,1,1,1,0
			16934,1,1,1,0
			16932,1,1,1,0
			16930,1,1,1,0
			16928,1,1,1,0
			16926,1,1,1,0
			16924,1,1,1,0
			16938,1,1,1,0.000
			16899,1,1,1,0
			16936,1,1,1,0
			16945,1,1,1,0
			16948,1,1,1,0.000
			16910,1,1,1,0
			16908,1,1,1,0
			16906,1,1,1,0
			16904,1,1,1,0
			16902,1,1,1,0
			16900,1,1,1,0
			16922,1,1,1,0
			16920,1,1,1,0
			16918,1,1,1,0
			16916,1,1,1,0
			16914,1,1,1,0
			16912,1,1,1,0
			16953,1,1,1,0
			16951,1,1,1,0
			16957,1,1,1,0
			16955,1,1,1,0
			16946,1,1,1,0
			16960,1,1,1,0
			16959,1,1,1,0.500
			16943,1,1,1,0
			16941,1,1,1,0
			16939,1,1,1,0
			24546,1,1,1,0
			24546,1,2,1,0
			24546,1,3,1,0
			24546,1,4,1,0
			24546,1,5,1,0
			24546,1,6,1,0
			24510,1,1,1,0.00
			24510,1,2,1,0.00
			24510,1,3,1,0.00
			24510,1,4,1,0.00
			24510,1,5,1,0.00
			24510,1,6,1,0.00
			24544,1,1,1,0
			24544,1,2,1,0
			24544,1,3,1,0
			24544,1,4,1,0
			24544,1,5,1,0
			24544,1,6,1,0
			24509,1,1,1,0.00
			24509,1,2,1,0.00
			24509,1,3,1,0.00
			24509,1,4,1,0.00
			24509,1,5,1,0.00
			24509,1,6,1,0.00
			24543,1,1,1,0
			24543,1,2,1,0
			24543,1,3,1,0
			24543,1,4,1,0
			24543,1,5,1,0
			24543,1,6,1,0
			24511,1,1,1,0
			24511,1,1,2,0
			24511,1,1,3,0
			24511,1,1,4,0
			24511,1,1,5,0
			24511,1,1,6,0
			24511,1,1,7,0
			24511,1,1,8,0
			24511,1,1,9,0
			24511,1,1,10,0
			24511,1,1,11,0
			24511,1,1,12,0
			24511,1,1,13,0
			24511,1,1,14,0
			24511,1,1,15,0
			24511,1,1,16,0
			24511,1,2,1,0
			24511,1,2,2,0
			24511,1,2,3,0
			24511,1,2,4,0
			24511,1,2,5,0
			24511,1,2,6,0
			24511,1,2,7,0
			24511,1,2,8,0
			24511,1,2,9,0
			24511,1,2,10,0
			24511,1,2,11,0
			24511,1,2,12,0
			24511,1,2,13,0
			24511,1,2,14,0
			24511,1,2,15,0
			24511,1,2,16,0
			24511,1,3,1,0
			24511,1,3,2,0
			24511,1,3,3,0
			24511,1,3,4,0
			24511,1,3,5,0
			24511,1,3,6,0
			24511,1,3,7,0
			24511,1,3,8,0
			24511,1,3,9,0
			24511,1,3,10,0
			24511,1,3,11,0
			24511,1,3,12,0
			24511,1,3,13,0
			24511,1,3,14,0
			24511,1,3,15,0
			24511,1,3,16,0
			24511,1,4,1,0
			24511,1,4,2,0
			24511,1,4,3,0
			24511,1,4,4,0
			24511,1,4,5,0
			24511,1,4,6,0
			24511,1,4,7,0
			24511,1,4,8,0
			24511,1,4,9,0
			24511,1,4,10,0
			24511,1,4,11,0
			24511,1,4,12,0
			24511,1,4,13,0
			24511,1,4,14,0
			24511,1,4,15,0
			24511,1,4,16,0
			24511,1,5,1,0
			24511,1,5,2,0
			24511,1,5,3,0
			24511,1,5,4,0
			24511,1,5,5,0
			24511,1,5,6,0
			24511,1,5,7,0
			24511,1,5,8,0
			24511,1,5,9,0
			24511,1,5,10,0
			24511,1,5,11,0
			24511,1,5,12,0
			24511,1,5,13,0
			24511,1,5,14,0
			24511,1,5,15,0
			24511,1,5,16,0
			24511,1,6,1,0
			24511,1,6,2,0
			24511,1,6,3,0
			24511,1,6,4,0
			24511,1,6,5,0
			24511,1,6,6,0
			24511,1,6,7,0
			24511,1,6,8,0
			24511,1,6,9,0
			24511,1,6,10,0
			24511,1,6,11,0
			24511,1,6,12,0
			24511,1,6,13,0
			24511,1,6,14,0
			24511,1,6,15,0
			24511,1,6,16,0
			24506,1,1,1,0
			24506,1,2,1,0
			24506,1,3,1,0
			24506,1,4,1,0
			24506,1,5,1,0
			24506,1,6,1,0
			24547,1,1,1,0
			24547,1,2,1,0
			24547,1,3,1,0
			24547,1,4,1,0
			24547,1,5,1,0
			24547,1,6,1,0
			24507,1,1,1,0
			24507,1,2,1,0
			24507,1,3,1,0
			24507,1,4,1,0
			24507,1,5,1,0
			24507,1,6,1,0
			8314,1,1,1,0
			8316,1,1,1,0
			20045,1,1,1,45
			20045,1,2,1,45
			20052,1,1,1,0
			20052,1,2,1,0
			20042,1,1,1,0
			20042,1,2,1,0
			20046,1,1,1,45
			20046,1,2,1,45
			20048,1,1,1,0
			20048,1,2,1,0
			20047,1,1,1,20
			20047,1,2,1,20
			20044,1,1,1,1.10
			20044,1,2,1,1.10
			20041,1,1,1,0
			20041,1,2,1,0
			20053,1,1,1,0
			20053,1,2,1,0
			20050,1,1,1,0
			20050,1,2,1,0
			20043,1,1,1,0.80
			20043,1,2,1,0.80
			34336,1,1,1,1
			34336,1,2,1,1
			34336,1,3,1,1
			34336,1,4,1,1
			34336,1,5,1,1
			34336,1,6,1,1
			34336,1,7,1,1
			34336,1,8,1,1
			34336,1,9,1,1
			34336,1,10,1,1
			34347,1,1,1,1.00
			34347,1,2,1,1.00
			34347,1,3,1,1.00
			34347,1,4,1,1.00
			34347,1,5,1,1.00
			34347,1,6,1,1.00
			34347,1,7,1,1.00
			34347,1,8,1,1.00
			34347,1,9,1,1.00
			34347,1,10,1,1.00
			34348,1,1,1,0
			34348,1,2,1,0
			34348,1,3,1,0
			34348,1,4,1,0
			34348,1,5,1,0
			34348,1,6,1,0
			34348,1,7,1,0
			34348,1,8,1,0
			34348,1,9,1,0
			34348,1,10,1,0
			34335,1,1,1,0
			34335,1,2,1,0
			34335,1,3,1,0
			34335,1,4,1,0
			34335,1,5,1,0
			34335,1,6,1,0
			34335,1,7,1,0
			34335,1,8,1,0
			34335,1,9,1,0
			34335,1,10,1,0
			34354,1,1,1,0
			34354,1,2,1,0
			34354,1,3,1,0
			34354,1,4,1,0
			34354,1,5,1,0
			34354,1,6,1,0
			34354,1,7,1,0
			34354,1,8,1,0
			34354,1,9,1,0
			34354,1,10,1,0
			34342,1,1,1,0
			34342,1,2,1,0
			34342,1,3,1,0
			34342,1,4,1,0
			34342,1,5,1,0
			34342,1,6,1,0
			34342,1,7,1,0
			34342,1,8,1,0
			34342,1,9,1,0
			34342,1,10,1,0
			34345,1,1,1,0.10
			34345,1,2,1,0.10
			34345,1,3,1,0.10
			34345,1,4,1,0.10
			34345,1,5,1,0.10
			34345,1,6,1,0.10
			34345,1,7,1,0.10
			34345,1,8,1,0.10
			34345,1,9,1,0.10
			34345,1,10,1,0.10
			34344,1,1,1,0.50
			34344,1,2,1,0.50
			34344,1,3,1,0.50
			34344,1,4,1,0.50
			34344,1,5,1,0.50
			34344,1,6,1,0.50
			34344,1,7,1,0.50
			34344,1,8,1,0.50
			34344,1,9,1,0.50
			34344,1,10,1,0.50
			34346,1,1,1,0.035
			34346,1,2,1,0.035
			34346,1,3,1,0.035
			34346,1,4,1,0.035
			34346,1,5,1,0.035
			34346,1,6,1,0.035
			34346,1,7,1,0.035
			34346,1,8,1,0.035
			34346,1,9,1,0.035
			34346,1,10,1,0.035
			34337,1,1,1,10000
			34337,1,2,1,10000
			34337,1,3,1,10000
			34337,1,4,1,10000
			34337,1,5,1,10000
			34337,1,6,1,10000
			34337,1,7,1,10000
			34337,1,8,1,10000
			34337,1,9,1,10000
			34337,1,10,1,10000
			34341,1,1,1,0.06
			34341,1,2,1,0.06
			34341,1,3,1,0.06
			34341,1,4,1,0.06
			34341,1,5,1,0.06
			34341,1,6,1,0.06
			34341,1,7,1,0.06
			34341,1,8,1,0.06
			34341,1,9,1,0.06
			34341,1,10,1,0.06
			34340,1,1,1,1.00
			34340,1,2,1,1.00
			34340,1,3,1,1.00
			34340,1,4,1,1.00
			34340,1,5,1,1.00
			34340,1,6,1,1.00
			34340,1,7,1,1.00
			34340,1,8,1,1.00
			34340,1,9,1,1.00
			34340,1,10,1,1.00
			34339,1,1,1,30
			34339,1,2,1,30
			34339,1,3,1,30
			34339,1,4,1,30
			34339,1,5,1,30
			34339,1,6,1,30
			34339,1,7,1,30
			34339,1,8,1,30
			34339,1,9,1,30
			34339,1,10,1,30
			34353,1,1,1,0.70
			34353,1,2,1,0.70
			34353,1,3,1,0.70
			34353,1,4,1,0.70
			34353,1,5,1,0.70
			34353,1,6,1,0.70
			34353,1,7,1,0.70
			34353,1,8,1,0.70
			34353,1,9,1,0.70
			34353,1,10,1,0.70
			34352,1,1,1,0.70
			34352,1,2,1,0.70
			34352,1,3,1,0.70
			34352,1,4,1,0.70
			34352,1,5,1,0.70
			34352,1,6,1,0.70
			34352,1,7,1,0.70
			34352,1,8,1,0.70
			34352,1,9,1,0.70
			34352,1,10,1,0.70
			34334,1,1,1,0
			34334,1,2,1,0
			34334,1,3,1,0
			34334,1,4,1,0
			34334,1,5,1,0
			34334,1,6,1,0
			34334,1,7,1,0
			34334,1,8,1,0
			34334,1,9,1,0
			34334,1,10,1,0
			34355,1,1,1,0
			34355,1,2,1,0
			34355,1,3,1,0
			34355,1,4,1,0
			34355,1,5,1,0
			34355,1,6,1,0
			34355,1,7,1,0
			34355,1,8,1,0
			34355,1,9,1,0
			34355,1,10,1,0
			34351,1,1,1,0.30
			34351,1,2,1,0.30
			34351,1,3,1,0.30
			34351,1,4,1,0.30
			34351,1,5,1,0.30
			34351,1,6,1,0.30
			34351,1,7,1,0.30
			34351,1,8,1,0.30
			34351,1,9,1,0.30
			34351,1,10,1,0.30
			34350,1,1,1,0.30
			34350,1,2,1,0.30
			34350,1,3,1,0.30
			34350,1,4,1,0.30
			34350,1,5,1,0.30
			34350,1,6,1,0.30
			34350,1,7,1,0.30
			34350,1,8,1,0.30
			34350,1,9,1,0.30
			34350,1,10,1,0.30
			34349,1,1,1,1
			34349,1,2,1,1
			34349,1,3,1,1
			34349,1,4,1,1
			34349,1,5,1,1
			34349,1,6,1,1
			34349,1,7,1,1
			34349,1,8,1,1
			34349,1,9,1,1
			34349,1,10,1,1
			34356,1,1,1,0
			34356,1,2,1,0
			34356,1,3,1,0
			34356,1,4,1,0
			34356,1,5,1,0
			34356,1,6,1,0
			34356,1,7,1,0
			34356,1,8,1,0
			34356,1,9,1,0
			34356,1,10,1,0
			54036,1,1,1,0
			54036,1,2,1,0
			54032,1,1,1,0
			54032,1,2,1,0
			54028,1,1,1,0
			54028,1,2,1,0
			54026,1,1,1,0
			54026,1,2,1,0
			54016,1,1,1,SRC 1
			54016,1,2,1,SRC 2
			54027,1,1,1,0
			54027,1,2,1,0
			54029,1,1,1,0
			54029,1,2,1,0
			54034,1,1,1,0
			54034,1,2,1,0
			54030,1,1,1,0
			54030,1,2,1,0
			54031,1,1,1,0
			54031,1,2,1,0
			54035,1,1,1,0
			54035,1,2,1,0
			7930,1,1,1,123
			7930,1,1,2,123
			7926,1,1,1,825374510
			7926,1,1,2,825374510
			7925,1,1,1,0
			40235,1,1,1,0
			40235,1,1,2,0
			40235,1,1,3,0
			40235,1,1,4,0
			40235,1,1,5,0
			40235,1,1,6,0
			40235,1,1,7,0
			40235,1,1,8,0
			40235,1,1,9,0
			40235,1,1,10,0
			40235,1,1,11,0
			40235,1,1,12,0
			40235,1,1,13,0
			40235,1,1,14,0
			40235,1,1,15,0
			40235,1,1,16,0
			40235,1,1,17,0
			40235,1,1,18,0
			40235,1,1,19,0
			40235,1,1,20,0
			40235,1,1,21,0
			40235,1,1,22,0
			40235,1,1,23,0
			40235,1,1,24,0
			40235,1,1,25,0
			40235,1,1,26,0
			40235,1,1,27,0
			40235,1,1,28,0
			40235,1,1,29,0
			40235,1,1,30,0
			40235,1,1,31,0
			40235,1,1,32,0
			40235,1,1,33,0
			40235,1,1,34,0
			40235,1,1,35,0
			40235,1,1,36,0
			40235,1,1,37,0
			40235,1,1,38,0
			40235,1,1,39,0
			40235,1,1,40,0
			40235,1,1,41,0
			40235,1,1,42,0
			40235,1,1,43,0
			40235,1,1,44,0
			40235,1,1,45,0
			40235,1,1,46,0
			40235,1,1,47,0
			40235,1,1,48,0
			40235,1,1,49,0
			40235,1,1,50,0
			40235,1,1,51,0
			40235,1,1,52,0
			40235,1,1,53,0
			40235,1,1,54,0
			40235,1,1,55,0
			40235,1,1,56,0
			40235,1,1,57,0
			40235,1,1,58,0
			40235,1,1,59,0
			40235,1,1,60,0
			40235,1,1,61,0
			40235,1,1,62,0
			40235,1,1,63,0
			40235,1,1,64,0
			40235,1,1,65,0
			40235,1,1,66,0
			40235,1,1,67,0
			40235,1,1,68,0
			40235,1,1,69,0
			40235,1,1,70,0
			40235,1,1,71,0
			40235,1,1,72,0
			40235,1,1,73,0
			40235,1,1,74,0
			40235,1,1,75,0
			40235,1,1,76,0
			40235,1,1,77,0
			40235,1,1,78,0
			40235,1,1,79,0
			40235,1,1,80,0
			40235,1,1,81,0
			40235,1,1,82,0
			40235,1,1,83,0
			40235,1,1,84,0
			40235,1,1,85,0
			40235,1,1,86,0
			40235,1,1,87,0
			40235,1,1,88,0
			40235,1,1,89,0
			40235,1,1,90,0
			40235,1,1,91,0
			40235,1,1,92,0
			40235,1,1,93,0
			40235,1,1,94,0
			40235,1,1,95,0
			40235,1,1,96,0
			40235,1,1,97,0
			40235,1,1,98,0
			40235,1,1,99,0
			40235,1,1,100,0
			40235,1,1,101,0
			40235,1,1,102,0
			40235,1,1,103,0
			40235,1,1,104,0
			40235,1,1,105,0
			40235,1,1,106,0
			40235,1,1,107,0
			40235,1,1,108,0
			40235,1,1,109,0
			40235,1,1,110,0
			40235,1,1,111,0
			40235,1,1,112,0
			40235,1,1,113,0
			40235,1,1,114,0
			40235,1,1,115,0
			40235,1,1,116,0
			40235,1,1,117,0
			40235,1,1,118,0
			40235,1,1,119,0
			40235,1,1,120,0
			40235,1,1,121,0
			40235,1,1,122,0
			40235,1,1,123,0
			40235,1,1,124,0
			40235,1,1,125,0
			40235,1,1,126,0
			40235,1,1,127,0
			40235,1,1,128,0
			40235,1,1,129,0
			40235,1,1,130,0
			40235,1,1,131,0
			40235,1,1,132,0
			40235,1,1,133,0
			40235,1,1,134,0
			40235,1,1,135,0
			40235,1,1,136,0
			40235,1,1,137,0
			40235,1,1,138,0
			40235,1,1,139,0
			40235,1,1,140,0
			40235,1,1,141,0
			40235,1,1,142,0
			40235,1,1,143,0
			40235,1,1,144,0
			40235,1,1,145,0
			40235,1,1,146,0
			40235,1,1,147,0
			40235,1,1,148,0
			40235,1,1,149,0
			40235,1,1,150,0
			40235,1,1,151,0
			40235,1,1,152,0
			40235,1,1,153,0
			40235,1,1,154,0
			40235,1,1,155,0
			40235,1,1,156,0
			40235,1,1,157,0
			40235,1,1,158,0
			40235,1,1,159,0
			40235,1,1,160,0
			40235,1,1,161,0
			40235,1,1,162,0
			40235,1,1,163,0
			40235,1,1,164,0
			40235,1,1,165,0
			40235,1,1,166,0
			40235,1,1,167,0
			40235,1,1,168,0
			40235,1,1,169,0
			40235,1,1,170,0
			40235,1,1,171,0
			40235,1,1,172,0
			40235,1,1,173,0
			40235,1,1,174,0
			40235,1,1,175,0
			40235,1,1,176,0
			40235,1,1,177,0
			40235,1,1,178,0
			40235,1,1,179,0
			40235,1,1,180,0
			40235,1,1,181,0
			40235,1,1,182,0
			40235,1,1,183,0
			40235,1,1,184,0
			40235,1,1,185,0
			40235,1,1,186,0
			40235,1,1,187,0
			40235,1,1,188,0
			40235,1,1,189,0
			40235,1,1,190,0
			40235,1,1,191,0
			40235,1,1,192,0
			40235,1,1,193,0
			40235,1,1,194,0
			40235,1,1,195,0
			40235,1,1,196,0
			40235,1,1,197,0
			40235,1,1,198,0
			40235,1,1,199,0
			40235,1,1,200,0
			40235,1,1,201,0
			40235,1,1,202,0
			40235,1,1,203,0
			40235,1,1,204,0
			40235,1,1,205,0
			40235,1,1,206,0
			40235,1,1,207,0
			40235,1,1,208,0
			40235,1,1,209,0
			40235,1,1,210,0
			40235,1,1,211,0
			40235,1,1,212,0
			40235,1,1,213,0
			40235,1,1,214,0
			40235,1,1,215,0
			40235,1,1,216,0
			40235,1,1,217,0
			40235,1,1,218,0
			40235,1,1,219,0
			40235,1,1,220,0
			40235,1,1,221,0
			40235,1,1,222,0
			40235,1,1,223,0
			40235,1,1,224,0
			40235,1,1,225,0
			40235,1,1,226,0
			40235,1,1,227,0
			40235,1,1,228,0
			40235,1,1,229,0
			40235,1,1,230,0
			40235,1,1,231,0
			40235,1,1,232,0
			40235,1,1,233,0
			40235,1,1,234,0
			40235,1,1,235,0
			40235,1,1,236,0
			40235,1,1,237,0
			40235,1,1,238,0
			40235,1,1,239,0
			40235,1,1,240,0
			40235,1,1,241,0
			40235,1,1,242,0
			40235,1,1,243,0
			40235,1,1,244,0
			40235,1,1,245,0
			40235,1,1,246,0
			40235,1,1,247,0
			40235,1,1,248,0
			40235,1,1,249,0
			40235,1,1,250,0
			40235,1,1,251,0
			40235,1,1,252,0
			40235,1,1,253,0
			40235,1,1,254,0
			40235,1,1,255,0
			40235,1,1,256,0
			40235,1,1,257,0
			40235,1,1,258,0
			40235,1,1,259,0
			40235,1,1,260,0
			40235,1,1,261,0
			40235,1,1,262,0
			40235,1,1,263,0
			40235,1,1,264,0
			40235,1,1,265,0
			40235,1,1,266,0
			40235,1,1,267,0
			40235,1,1,268,0
			40235,1,1,269,0
			40235,1,1,270,0
			40235,1,1,271,0
			40235,1,1,272,0
			40235,1,1,273,0
			40235,1,1,274,0
			40235,1,1,275,0
			40235,1,1,276,0
			40235,1,1,277,0
			40235,1,1,278,0
			40235,1,1,279,0
			40235,1,1,280,0
			40235,1,1,281,0
			40235,1,1,282,0
			40235,1,1,283,0
			40235,1,1,284,0
			40235,1,1,285,0
			40235,1,1,286,0
			40235,1,1,287,0
			40235,1,1,288,0
			40235,1,1,289,0
			40235,1,1,290,0
			40235,1,1,291,0
			40235,1,1,292,0
			40235,1,1,293,0
			40235,1,1,294,0
			40235,1,1,295,0
			40235,1,1,296,0
			40235,1,1,297,0
			40235,1,1,298,0
			40235,1,1,299,0
			40235,1,1,300,0
			40235,1,1,301,0
			40235,1,1,302,0
			40235,1,1,303,0
			40235,1,1,304,0
			40235,1,1,305,0
			40235,1,1,306,0
			40235,1,1,307,0
			40235,1,1,308,0
			40235,1,1,309,0
			40235,1,1,310,0
			40235,1,1,311,0
			40235,1,1,312,0
			40235,1,1,313,0
			40235,1,1,314,0
			40235,1,1,315,0
			40235,1,1,316,0
			40235,1,1,317,0
			40235,1,1,318,0
			40235,1,1,319,0
			40235,1,1,320,0
			40235,1,1,321,0
			40235,1,1,322,0
			40235,1,1,323,0
			40235,1,1,324,0
			40235,1,1,325,0
			40235,1,1,326,0
			40235,1,1,327,0
			40235,1,1,328,0
			40235,1,1,329,0
			40235,1,1,330,0
			40235,1,1,331,0
			40235,1,1,332,0
			40235,1,1,333,0
			40235,1,1,334,0
			40235,1,1,335,0
			40235,1,1,336,0
			40235,1,1,337,0
			40235,1,1,338,0
			40235,1,1,339,0
			40235,1,1,340,0
			40235,1,1,341,0
			40235,1,1,342,0
			40235,1,1,343,0
			40235,1,1,344,0
			40235,1,1,345,0
			40235,1,1,346,0
			40235,1,1,347,0
			40235,1,1,348,0
			40235,1,1,349,0
			40235,1,1,350,0
			40235,1,1,351,0
			40235,1,1,352,0
			40235,1,1,353,0
			40235,1,1,354,0
			40235,1,1,355,0
			40235,1,1,356,0
			40235,1,1,357,0
			40235,1,1,358,0
			40235,1,1,359,0
			40235,1,1,360,0
			40235,1,1,361,0
			40235,1,1,362,0
			40235,1,1,363,0
			40235,1,1,364,0
			40235,1,1,365,0
			40235,1,1,366,0
			40235,1,1,367,0
			40235,1,1,368,0
			40235,1,1,369,0
			40235,1,1,370,0
			40235,1,1,371,0
			40235,1,1,372,0
			40235,1,1,373,0
			40235,1,1,374,0
			40235,1,1,375,0
			40235,1,1,376,0
			40235,1,1,377,0
			40235,1,1,378,0
			40235,1,1,379,0
			40235,1,1,380,0
			40235,1,1,381,0
			40235,1,1,382,0
			40235,1,1,383,0
			40235,1,1,384,0
			40235,1,1,385,0
			40235,1,1,386,0
			40235,1,1,387,0
			40235,1,1,388,0
			40235,1,1,389,0
			40235,1,1,390,0
			40235,1,1,391,0
			40235,1,1,392,0
			40235,1,1,393,0
			40235,1,1,394,0
			40235,1,1,395,0
			40235,1,1,396,0
			40235,1,1,397,0
			40235,1,1,398,0
			40235,1,1,399,0
			40235,1,1,400,0
			40235,1,1,401,0
			40235,1,1,402,0
			40235,1,1,403,0
			40235,1,1,404,0
			40235,1,1,405,0
			40235,1,1,406,0
			40235,1,1,407,0
			40235,1,1,408,0
			40235,1,1,409,0
			40235,1,1,410,0
			40235,1,1,411,0
			40235,1,1,412,0
			40235,1,1,413,0
			40235,1,1,414,0
			40235,1,1,415,0
			40235,1,1,416,0
			40235,1,1,417,0
			40235,1,1,418,0
			40235,1,1,419,0
			40235,1,1,420,0
			40235,1,1,421,0
			40235,1,1,422,0
			40235,1,1,423,0
			40235,1,1,424,0
			40235,1,1,425,0
			40235,1,1,426,0
			40235,1,1,427,0
			40235,1,1,428,0
			40235,1,1,429,0
			40235,1,1,430,0
			40235,1,1,431,0
			40235,1,1,432,0
			40235,1,1,433,0
			40235,1,1,434,0
			40235,1,1,435,0
			40235,1,1,436,0
			40235,1,1,437,0
			40235,1,1,438,0
			40235,1,1,439,0
			40235,1,1,440,0
			40235,1,1,441,0
			40235,1,1,442,0
			40235,1,1,443,0
			40235,1,1,444,0
			40235,1,1,445,0
			40235,1,1,446,0
			40235,1,1,447,0
			40235,1,1,448,0
			40235,1,1,449,0
			40235,1,1,450,0
			40235,1,1,451,0
			40235,1,1,452,0
			40235,1,1,453,0
			40235,1,1,454,0
			40235,1,1,455,0
			40235,1,1,456,0
			40235,1,1,457,0
			40235,1,1,458,0
			40235,1,1,459,0
			40235,1,1,460,0
			40235,1,1,461,0
			40235,1,1,462,0
			40235,1,1,463,0
			40235,1,1,464,0
			40235,1,1,465,0
			40235,1,1,466,0
			40235,1,1,467,0
			40235,1,1,468,0
			40235,1,1,469,0
			40235,1,1,470,0
			40235,1,1,471,0
			40235,1,1,472,0
			40235,1,1,473,0
			40235,1,1,474,0
			40235,1,1,475,0
			40235,1,1,476,0
			40235,1,1,477,0
			40235,1,1,478,0
			40235,1,1,479,0
			40235,1,1,480,0
			40235,1,1,481,0
			40235,1,1,482,0
			40235,1,1,483,0
			40235,1,1,484,0
			40235,1,1,485,0
			40235,1,1,486,0
			40235,1,1,487,0
			40235,1,1,488,0
			40235,1,1,489,0
			40235,1,1,490,0
			40235,1,1,491,0
			40235,1,1,492,0
			40235,1,1,493,0
			40235,1,1,494,0
			40235,1,1,495,0
			40235,1,1,496,0
			40235,1,1,497,0
			40235,1,1,498,0
			40235,1,1,499,0
			40235,1,1,500,0
			40235,1,1,501,0
			40235,1,1,502,0
			40235,1,1,503,0
			40235,1,1,504,0
			40235,1,1,505,0
			40235,1,1,506,0
			40235,1,1,507,0
			40235,1,1,508,0
			40235,1,1,509,0
			40235,1,1,510,0
			40235,1,1,511,0
			40235,1,1,512,0
			40235,1,1,513,0
			40235,1,1,514,0
			40235,1,1,515,0
			40235,1,1,516,0
			40235,1,1,517,0
			40235,1,1,518,0
			40235,1,1,519,0
			40235,1,1,520,0
			40235,1,1,521,0
			40235,1,1,522,0
			40235,1,1,523,0
			40235,1,1,524,0
			40235,1,1,525,0
			40235,1,1,526,0
			40235,1,1,527,0
			40235,1,1,528,0
			40235,1,1,529,0
			40235,1,1,530,0
			40235,1,1,531,0
			40235,1,1,532,0
			40235,1,1,533,0
			40235,1,1,534,0
			40235,1,1,535,0
			40235,1,1,536,0
			40235,1,1,537,0
			40235,1,1,538,0
			40235,1,1,539,0
			40235,1,1,540,0
			40235,1,1,541,0
			40235,1,1,542,0
			40235,1,1,543,0
			40235,1,1,544,0
			40235,1,1,545,0
			40235,1,1,546,0
			40235,1,1,547,0
			40235,1,1,548,0
			40235,1,1,549,0
			40235,1,1,550,0
			40235,1,1,551,0
			40235,1,1,552,0
			40235,1,1,553,0
			40235,1,1,554,0
			40235,1,1,555,0
			40235,1,1,556,0
			40235,1,1,557,0
			40235,1,1,558,0
			40235,1,1,559,0
			40235,1,1,560,0
			40235,1,1,561,0
			40235,1,1,562,0
			40235,1,1,563,0
			40235,1,1,564,0
			40235,1,1,565,0
			40235,1,1,566,0
			40235,1,1,567,0
			40235,1,1,568,0
			40235,1,1,569,0
			40235,1,1,570,0
			40235,1,1,571,0
			40235,1,1,572,0
			40235,1,1,573,0
			40235,1,1,574,0
			40235,1,1,575,0
			40235,1,1,576,0
			40235,1,1,577,0
			40235,1,1,578,0
			40235,1,1,579,0
			40235,1,1,580,0
			40235,1,1,581,0
			40235,1,1,582,0
			40235,1,1,583,0
			40235,1,1,584,0
			40235,1,1,585,0
			40235,1,1,586,0
			40235,1,1,587,0
			40235,1,1,588,0
			40235,1,1,589,0
			40235,1,1,590,0
			40235,1,1,591,0
			40235,1,1,592,0
			40235,1,1,593,0
			40235,1,1,594,0
			40235,1,1,595,0
			40235,1,1,596,0
			40235,1,1,597,0
			40235,1,1,598,0
			40235,1,1,599,0
			40235,1,1,600,0
			40235,1,1,601,0
			40235,1,1,602,0
			40235,1,1,603,0
			40235,1,1,604,0
			40235,1,1,605,0
			40235,1,1,606,0
			40235,1,1,607,0
			40235,1,1,608,0
			40235,1,1,609,0
			40235,1,1,610,0
			40235,1,1,611,0
			40235,1,1,612,0
			40235,1,1,613,0
			40235,1,1,614,0
			40235,1,1,615,0
			40235,1,1,616,0
			40235,1,1,617,0
			40235,1,1,618,0
			40235,1,1,619,0
			40235,1,1,620,0
			40235,1,1,621,0
			40235,1,1,622,0
			40235,1,1,623,0
			40235,1,1,624,0
			40235,1,1,625,0
			40235,1,1,626,0
			40235,1,1,627,0
			40235,1,1,628,0
			40235,1,1,629,0
			40235,1,1,630,0
			40235,1,1,631,0
			40235,1,1,632,0
			40235,1,1,633,0
			40235,1,1,634,0
			40235,1,1,635,0
			40235,1,1,636,0
			40235,1,1,637,0
			40235,1,1,638,0
			40235,1,1,639,0
			40235,1,1,640,0
			40235,1,1,641,0
			40235,1,1,642,0
			40235,1,1,643,0
			40235,1,1,644,0
			40235,1,1,645,0
			40235,1,1,646,0
			40235,1,1,647,0
			40235,1,1,648,0
			40235,1,1,649,0
			40235,1,1,650,0
			40235,1,1,651,0
			40235,1,1,652,0
			40235,1,1,653,0
			40235,1,1,654,0
			40235,1,1,655,0
			40235,1,1,656,0
			40235,1,1,657,0
			40235,1,1,658,0
			40235,1,1,659,0
			40235,1,1,660,0
			40235,1,1,661,0
			40235,1,1,662,0
			40235,1,1,663,0
			40235,1,1,664,0
			40235,1,1,665,0
			40235,1,1,666,0
			40235,1,1,667,0
			40235,1,1,668,0
			40235,1,1,669,0
			40235,1,1,670,0
			40235,1,1,671,0
			40235,1,1,672,0
			40235,1,1,673,0
			40235,1,1,674,0
			40235,1,1,675,0
			40235,1,1,676,0
			40235,1,1,677,0
			40235,1,1,678,0
			40235,1,1,679,0
			40235,1,1,680,0
			40235,1,1,681,0
			40235,1,1,682,0
			40235,1,1,683,0
			40235,1,1,684,0
			40235,1,1,685,0
			40235,1,1,686,0
			40235,1,1,687,0
			40235,1,1,688,0
			40235,1,1,689,0
			40235,1,1,690,0
			40235,1,1,691,0
			40235,1,1,692,0
			40235,1,1,693,0
			40235,1,1,694,0
			40235,1,1,695,0
			40235,1,1,696,0
			40235,1,1,697,0
			40235,1,1,698,0
			40235,1,1,699,0
			40235,1,1,700,0
			40235,1,1,701,0
			40235,1,1,702,0
			40235,1,1,703,0
			40235,1,1,704,0
			40235,1,1,705,0
			40235,1,1,706,0
			40235,1,1,707,0
			40235,1,1,708,0
			40235,1,1,709,0
			40235,1,1,710,0
			40235,1,1,711,0
			40235,1,1,712,0
			40235,1,1,713,0
			40235,1,1,714,0
			40235,1,1,715,0
			40235,1,1,716,0
			40235,1,1,717,0
			40235,1,1,718,0
			40235,1,1,719,0
			40235,1,1,720,0
			40235,1,1,721,0
			40235,1,1,722,0
			40235,1,1,723,0
			40235,1,1,724,0
			40235,1,1,725,0
			40235,1,1,726,0
			40235,1,1,727,0
			40235,1,1,728,0
			40235,1,1,729,0
			40235,1,1,730,0
			40235,1,1,731,0
			40235,1,1,732,0
			40235,1,1,733,0
			40235,1,1,734,0
			40235,1,1,735,0
			40235,1,1,736,0
			40235,1,1,737,0
			40235,1,1,738,0
			40235,1,1,739,0
			40235,1,1,740,0
			40235,1,1,741,0
			40235,1,1,742,0
			40235,1,1,743,0
			40235,1,1,744,0
			40235,1,1,745,0
			40235,1,1,746,0
			40235,1,1,747,0
			40235,1,1,748,0
			40235,1,1,749,0
			40235,1,1,750,0
			40228,1,1,1,
			15725,1,1,1,0
			15726,1,1,1,0
			15727,1,1,1,0
			15713,1,1,1,0
			15715,1,1,1,0
			15715,1,1,2,0
			15715,1,1,3,0
			15715,1,1,4,0
			15715,1,1,5,0
			15728,1,1,1,
			15728,1,1,2,
			15728,1,1,3,
			15728,1,1,4,
			15728,1,1,5,
			15728,1,1,6,
			16733,1,1,1,0
			16733,2,1,1,0
			16733,3,1,1,0
			16733,4,1,1,0
			16733,5,1,1,0
			16733,6,1,1,0
			16733,1,2,1,0
			16733,2,2,1,0
			16733,3,2,1,0
			16733,4,2,1,0
			16733,5,2,1,0
			16733,6,2,1,0
			16729,1,1,1,0.100
			16729,2,1,1,0.100
			16729,3,1,1,0.100
			16729,4,1,1,0.100
			16729,5,1,1,0.100
			16729,6,1,1,0.100
			16729,1,2,1,0.100
			16729,2,2,1,0.100
			16729,3,2,1,0.100
			16729,4,2,1,0.100
			16729,5,2,1,0.100
			16729,6,2,1,0.100
			16730,1,1,1,20.00
			16730,2,1,1,20.00
			16730,3,1,1,20.00
			16730,4,1,1,20.00
			16730,5,1,1,20.00
			16730,6,1,1,20.00
			16730,1,2,1,20.00
			16730,2,2,1,20.00
			16730,3,2,1,20.00
			16730,4,2,1,20.00
			16730,5,2,1,20.00
			16730,6,2,1,20.00
			16727,1,1,1,0.100
			16727,2,1,1,0.100
			16727,3,1,1,0.100
			16727,4,1,1,0.100
			16727,5,1,1,0.100
			16727,6,1,1,0.100
			16727,1,2,1,0.100
			16727,2,2,1,0.100
			16727,3,2,1,0.100
			16727,4,2,1,0.100
			16727,5,2,1,0.100
			16727,6,2,1,0.100
			16728,1,1,1,0.50
			16728,2,1,1,0.50
			16728,3,1,1,0.50
			16728,4,1,1,0.50
			16728,5,1,1,0.50
			16728,6,1,1,0.50
			16728,1,2,1,0.50
			16728,2,2,1,0.50
			16728,3,2,1,0.50
			16728,4,2,1,0.50
			16728,5,2,1,0.50
			16728,6,2,1,0.50
			16724,1,1,1,0
			16724,2,1,1,0
			16724,3,1,1,0
			16724,4,1,1,0
			16724,5,1,1,0
			16724,6,1,1,0
			16724,1,2,1,0
			16724,2,2,1,0
			16724,3,2,1,0
			16724,4,2,1,0
			16724,5,2,1,0
			16724,6,2,1,0
			16725,1,1,1,0
			16725,2,1,1,0
			16725,3,1,1,0
			16725,4,1,1,0
			16725,5,1,1,0
			16725,6,1,1,0
			16725,1,2,1,0
			16725,2,2,1,0
			16725,3,2,1,0
			16725,4,2,1,0
			16725,5,2,1,0
			16725,6,2,1,0
			16723,1,1,1,0
			16723,2,1,1,0
			16723,3,1,1,0
			16723,4,1,1,0
			16723,5,1,1,0
			16723,6,1,1,0
			16723,1,2,1,0
			16723,2,2,1,0
			16723,3,2,1,0
			16723,4,2,1,0
			16723,5,2,1,0
			16723,6,2,1,0
			16734,1,1,1,0
			16734,2,1,1,0
			16734,3,1,1,0
			16734,4,1,1,0
			16734,5,1,1,0
			16734,6,1,1,0
			16734,1,2,1,0
			16734,2,2,1,0
			16734,3,2,1,0
			16734,4,2,1,0
			16734,5,2,1,0
			16734,6,2,1,0
			16726,1,1,1,0.00
			16726,2,1,1,0.00
			16726,3,1,1,0.00
			16726,4,1,1,0.00
			16726,5,1,1,0.00
			16726,6,1,1,0.00
			16726,1,2,1,0.00
			16726,2,2,1,0.00
			16726,3,2,1,0.00
			16726,4,2,1,0.00
			16726,5,2,1,0.00
			16726,6,2,1,0.00
			16731,1,1,1,0
			16731,2,1,1,0
			16731,3,1,1,0
			16731,4,1,1,0
			16731,5,1,1,0
			16731,6,1,1,0
			16731,1,2,1,0
			16731,2,2,1,0
			16731,3,2,1,0
			16731,4,2,1,0
			16731,5,2,1,0
			16731,6,2,1,0
			27871,1,1,1,5.0
			27871,1,2,1,5.0
			27887,1,1,1,0
			27887,1,2,1,0
			27872,1,1,1,0
			27872,1,2,1,0
			27874,1,1,1,0
			27874,1,2,1,0
			27870,1,1,1,7
			27870,1,2,1,7
			27886,1,1,1,0
			27886,1,2,1,0
			27869,1,1,1,0
			27869,1,2,1,0
			27888,1,1,1,0
			27888,1,2,1,0
			27883,1,1,1,0
			27883,1,2,1,0
			27884,1,1,1,0
			27884,1,2,1,0
			27881,1,1,1,0
			27881,1,2,1,0
			27879,1,1,1,0
			27879,1,2,1,0
			27877,1,1,1,0
			27877,1,2,1,0
			27875,1,1,1,0
			27875,1,2,1,0
			13028,1,1,1,0
			13028,1,1,2,0
			13028,1,1,3,0
			13028,1,1,4,0
			13028,1,1,5,0
			13028,1,1,6,0
			13028,1,1,7,0
			13028,1,1,8,0
			13028,1,1,9,0
			13028,1,1,10,0
			13028,1,1,11,0
			13028,1,1,12,0
			13028,1,1,13,0
			13028,1,1,14,0
			13028,1,1,15,0
			13028,1,1,16,0
			13028,1,1,17,0
			13028,1,1,18,0
			13028,1,1,19,0
			13028,1,1,20,0
			13028,1,1,21,0
			13028,1,1,22,0
			13028,1,1,23,0
			13028,1,1,24,0
			13028,1,1,25,0
			13028,1,1,26,0
			13028,1,1,27,0
			13028,1,1,28,0
			13028,1,1,29,0
			13028,1,1,30,0
			13028,1,1,31,0
			13028,1,1,32,0
			13028,1,1,33,0
			13028,1,1,34,0
			13028,1,1,35,0
			13028,1,1,36,0
			13028,1,1,37,0
			13028,1,1,38,0
			13028,1,1,39,0
			13028,1,1,40,0
			13028,1,1,41,0
			13028,1,1,42,0
			13028,1,1,43,0
			13028,1,1,44,0
			13028,1,1,45,0
			13028,1,1,46,0
			13028,1,1,47,0
			13028,1,1,48,0
			13028,1,1,49,0
			13028,1,1,50,0
			13028,1,1,51,0
			13028,1,1,52,0
			13028,1,1,53,0
			13028,1,1,54,0
			13028,1,1,55,0
			13028,1,1,56,0
			13028,1,1,57,0
			13028,1,1,58,0
			13028,1,1,59,0
			13028,1,1,60,0
			13028,1,1,61,0
			13028,1,1,62,0
			13028,1,1,63,0
			4897,1,1,1,0
			4897,1,2,1,0
			4897,1,3,1,0
			4897,1,4,1,0
			4897,1,5,1,0
			4897,1,6,1,0
			4897,1,7,1,0
			4897,1,8,1,0
			4897,1,9,1,0
			4897,1,10,1,0
			4897,1,11,1,0
			4897,1,12,1,0
			4897,1,13,1,0
			4897,1,14,1,0
			4897,1,15,1,0
			4897,1,16,1,0
			4898,1,1,1,4
			4898,1,2,1,4
			4898,1,3,1,4
			4898,1,4,1,4
			4898,1,5,1,4
			4898,1,6,1,4
			4898,1,7,1,4
			4898,1,8,1,4
			4898,1,9,1,4
			4898,1,10,1,4
			4898,1,11,1,4
			4898,1,12,1,4
			4898,1,13,1,4
			4898,1,14,1,4
			4898,1,15,1,4
			4898,1,16,1,4
			2579,1,1,1,0
			2579,1,2,1,0
			2579,1,3,1,0
			2579,1,4,1,0
			2579,1,5,1,0
			2579,1,6,1,0
			2579,1,7,1,0
			2579,1,8,1,0
			2579,1,9,1,0
			2579,1,10,1,0
			2579,1,11,1,0
			2579,1,12,1,0
			2579,1,13,1,0
			2579,1,14,1,0
			2579,1,15,1,0
			2579,1,16,1,0
			2579,1,17,1,0
			2579,1,18,1,0
			2579,1,19,1,0
			2579,1,20,1,0
			2579,1,21,1,0
			2579,1,22,1,0
			2579,1,23,1,0
			2579,1,24,1,0
			2579,1,25,1,0
			2579,1,26,1,0
			2579,1,27,1,0
			2579,1,28,1,0
			2579,1,29,1,0
			2579,1,30,1,0
			2579,1,31,1,0
			2579,1,32,1,0
			2579,1,33,1,0
			2579,1,34,1,0
			2579,1,35,1,0
			2579,1,36,1,0
			2579,1,37,1,0
			2579,1,38,1,0
			2579,1,39,1,0
			2579,1,40,1,0
			2579,1,41,1,0
			2579,1,42,1,0
			2579,1,43,1,0
			2579,1,44,1,0
			2579,1,45,1,0
			2579,1,46,1,0
			2579,1,47,1,0
			2579,1,48,1,0
			2579,1,49,1,0
			2579,1,50,1,0
			2579,1,51,1,0
			2579,1,52,1,0
			2579,1,53,1,0
			2579,1,54,1,0
			2579,1,55,1,0
			2579,1,56,1,0
			2579,1,57,1,0
			2579,1,58,1,0
			2579,1,59,1,0
			2579,1,60,1,0
			2579,1,61,1,0
			2579,1,62,1,0
			2579,1,63,1,0
			2579,1,64,1,0
			2579,1,65,1,0
			2579,1,66,1,0
			2579,1,67,1,0
			2579,1,68,1,0
			2579,1,69,1,0
			2579,1,70,1,0
			2579,1,71,1,0
			2579,1,72,1,0
			2579,1,73,1,0
			2579,1,74,1,0
			2579,1,75,1,0
			2579,1,76,1,0
			2579,1,77,1,0
			2579,1,78,1,0
			2579,1,79,1,0
			2579,1,80,1,0
			2579,1,81,1,0
			2579,1,82,1,0
			2579,1,83,1,0
			2579,1,84,1,0
			2579,1,85,1,0
			2579,1,86,1,0
			2579,1,87,1,0
			2579,1,88,1,0
			2579,1,89,1,0
			2579,1,90,1,0
			2579,1,91,1,0
			2579,1,92,1,0
			2579,1,93,1,0
			2579,1,94,1,0
			2579,1,95,1,0
			2579,1,96,1,0
			2579,1,97,1,0
			2579,1,98,1,0
			2579,1,99,1,0
			2579,1,100,1,0
			2579,1,101,1,0
			2579,1,102,1,0
			2579,1,103,1,0
			2579,1,104,1,0
			2579,1,105,1,0
			2579,1,106,1,0
			2579,1,107,1,0
			2579,1,108,1,0
			2579,1,109,1,0
			2579,1,110,1,0
			2579,1,111,1,0
			2579,1,112,1,0
			2579,1,113,1,0
			2579,1,114,1,0
			2579,1,115,1,0
			2579,1,116,1,0
			2579,1,117,1,0
			2579,1,118,1,0
			2579,1,119,1,0
			2579,1,120,1,0
			2579,1,121,1,0
			2579,1,122,1,0
			2579,1,123,1,0
			2579,1,124,1,0
			2579,1,125,1,0
			2579,1,126,1,0
			2579,1,127,1,0
			2579,1,128,1,0
			2579,1,129,1,0
			2579,1,130,1,0
			2579,1,131,1,0
			2579,1,132,1,0
			2579,1,133,1,0
			2579,1,134,1,0
			2579,1,135,1,0
			2579,1,136,1,0
			2579,1,137,1,0
			2579,1,138,1,0
			2579,1,139,1,0
			2579,1,140,1,0
			2579,1,141,1,0
			2579,1,142,1,0
			2579,1,143,1,0
			2579,1,144,1,0
			2579,1,145,1,0
			2579,1,146,1,0
			2579,1,147,1,0
			2579,1,148,1,0
			2579,1,149,1,0
			2579,1,150,1,0
			2579,1,151,1,0
			2579,1,152,1,0
			2579,1,153,1,0
			2579,1,154,1,0
			2579,1,155,1,0
			2579,1,156,1,0
			2579,1,157,1,0
			2579,1,158,1,0
			2579,1,159,1,0
			2579,1,160,1,0
			2579,1,161,1,0
			2579,1,162,1,0
			2579,1,163,1,0
			2579,1,164,1,0
			2579,1,165,1,0
			2579,1,166,1,0
			2579,1,167,1,0
			2579,1,168,1,0
			2579,1,169,1,0
			2579,1,170,1,0
			2579,1,171,1,0
			2579,1,172,1,0
			2579,1,173,1,0
			2579,1,174,1,0
			2579,1,175,1,0
			2579,1,176,1,0
			2579,1,177,1,0
			2579,1,178,1,0
			2579,1,179,1,0
			2579,1,180,1,0
			2579,1,181,1,0
			2579,1,182,1,0
			2579,1,183,1,0
			2579,1,184,1,0
			2579,1,185,1,0
			2579,1,186,1,0
			2579,1,187,1,0
			2579,1,188,1,0
			2579,1,189,1,0
			2579,1,190,1,0
			2579,1,191,1,0
			2579,1,192,1,0
			2579,1,193,1,0
			2579,1,194,1,0
			2579,1,195,1,0
			2579,1,196,1,0
			2579,1,197,1,0
			2579,1,198,1,0
			2579,1,199,1,0
			2579,1,200,1,0
			2579,1,201,1,0
			2579,1,202,1,0
			2579,1,203,1,0
			2579,1,204,1,0
			2579,1,205,1,0
			2579,1,206,1,0
			2579,1,207,1,0
			2579,1,208,1,0
			2579,1,209,1,0
			2579,1,210,1,0
			2579,1,211,1,0
			2579,1,212,1,0
			2579,1,213,1,0
			2579,1,214,1,0
			2579,1,215,1,0
			2579,1,216,1,0
			2579,1,217,1,0
			2579,1,218,1,0
			2579,1,219,1,0
			2579,1,220,1,0
			2579,1,221,1,0
			2579,1,222,1,0
			2579,1,223,1,0
			2579,1,224,1,0
			2579,1,225,1,0
			2579,1,226,1,0
			2579,1,227,1,0
			2579,1,228,1,0
			2579,1,229,1,0
			2579,1,230,1,0
			2579,1,231,1,0
			2579,1,232,1,0
			2579,1,233,1,0
			2579,1,234,1,0
			2579,1,235,1,0
			2579,1,236,1,0
			2579,1,237,1,0
			2579,1,238,1,0
			2579,1,239,1,0
			2579,1,240,1,0
			2579,1,241,1,0
			2579,1,242,1,0
			2579,1,243,1,0
			2579,1,244,1,0
			2579,1,245,1,0
			2579,1,246,1,0
			2579,1,247,1,0
			2579,1,248,1,0
			2579,1,249,1,0
			2579,1,250,1,0
			2579,1,251,1,0
			2579,1,252,1,0
			2579,1,253,1,0
			2579,1,254,1,0
			2579,1,255,1,0
			2579,1,256,1,0
			2578,1,1,1,0
			2578,1,2,1,0
			2578,1,3,1,0
			2578,1,4,1,0
			2578,1,5,1,0
			2578,1,6,1,0
			2578,1,7,1,0
			2578,1,8,1,0
			2578,1,9,1,0
			2578,1,10,1,0
			2578,1,11,1,0
			2578,1,12,1,0
			2578,1,13,1,0
			2578,1,14,1,0
			2578,1,15,1,0
			2578,1,16,1,0
			2578,1,17,1,0
			2578,1,18,1,0
			2578,1,19,1,0
			2578,1,20,1,0
			2578,1,21,1,0
			2578,1,22,1,0
			2578,1,23,1,0
			2578,1,24,1,0
			2578,1,25,1,0
			2578,1,26,1,0
			2578,1,27,1,0
			2578,1,28,1,0
			2578,1,29,1,0
			2578,1,30,1,0
			2578,1,31,1,0
			2578,1,32,1,0
			2578,1,33,1,0
			2578,1,34,1,0
			2578,1,35,1,0
			2578,1,36,1,0
			2578,1,37,1,0
			2578,1,38,1,0
			2578,1,39,1,0
			2578,1,40,1,0
			2578,1,41,1,0
			2578,1,42,1,0
			2578,1,43,1,0
			2578,1,44,1,0
			2578,1,45,1,0
			2578,1,46,1,0
			2578,1,47,1,0
			2578,1,48,1,0
			2578,1,49,1,0
			2578,1,50,1,0
			2578,1,51,1,0
			2578,1,52,1,0
			2578,1,53,1,0
			2578,1,54,1,0
			2578,1,55,1,0
			2578,1,56,1,0
			2578,1,57,1,0
			2578,1,58,1,0
			2578,1,59,1,0
			2578,1,60,1,0
			2578,1,61,1,0
			2578,1,62,1,0
			2578,1,63,1,0
			2578,1,64,1,0
			2578,1,65,1,0
			2578,1,66,1,0
			2578,1,67,1,0
			2578,1,68,1,0
			2578,1,69,1,0
			2578,1,70,1,0
			2578,1,71,1,0
			2578,1,72,1,0
			2578,1,73,1,0
			2578,1,74,1,0
			2578,1,75,1,0
			2578,1,76,1,0
			2578,1,77,1,0
			2578,1,78,1,0
			2578,1,79,1,0
			2578,1,80,1,0
			2578,1,81,1,0
			2578,1,82,1,0
			2578,1,83,1,0
			2578,1,84,1,0
			2578,1,85,1,0
			2578,1,86,1,0
			2578,1,87,1,0
			2578,1,88,1,0
			2578,1,89,1,0
			2578,1,90,1,0
			2578,1,91,1,0
			2578,1,92,1,0
			2578,1,93,1,0
			2578,1,94,1,0
			2578,1,95,1,0
			2578,1,96,1,0
			2578,1,97,1,0
			2578,1,98,1,0
			2578,1,99,1,0
			2578,1,100,1,0
			2578,1,101,1,0
			2578,1,102,1,0
			2578,1,103,1,0
			2578,1,104,1,0
			2578,1,105,1,0
			2578,1,106,1,0
			2578,1,107,1,0
			2578,1,108,1,0
			2578,1,109,1,0
			2578,1,110,1,0
			2578,1,111,1,0
			2578,1,112,1,0
			2578,1,113,1,0
			2578,1,114,1,0
			2578,1,115,1,0
			2578,1,116,1,0
			2578,1,117,1,0
			2578,1,118,1,0
			2578,1,119,1,0
			2578,1,120,1,0
			2578,1,121,1,0
			2578,1,122,1,0
			2578,1,123,1,0
			2578,1,124,1,0
			2578,1,125,1,0
			2578,1,126,1,0
			2578,1,127,1,0
			2578,1,128,1,0
			2578,1,129,1,0
			2578,1,130,1,0
			2578,1,131,1,0
			2578,1,132,1,0
			2578,1,133,1,0
			2578,1,134,1,0
			2578,1,135,1,0
			2578,1,136,1,0
			2578,1,137,1,0
			2578,1,138,1,0
			2578,1,139,1,0
			2578,1,140,1,0
			2578,1,141,1,0
			2578,1,142,1,0
			2578,1,143,1,0
			2578,1,144,1,0
			2578,1,145,1,0
			2578,1,146,1,0
			2578,1,147,1,0
			2578,1,148,1,0
			2578,1,149,1,0
			2578,1,150,1,0
			2578,1,151,1,0
			2578,1,152,1,0
			2578,1,153,1,0
			2578,1,154,1,0
			2578,1,155,1,0
			2578,1,156,1,0
			2578,1,157,1,0
			2578,1,158,1,0
			2578,1,159,1,0
			2578,1,160,1,0
			2578,1,161,1,0
			2578,1,162,1,0
			2578,1,163,1,0
			2578,1,164,1,0
			2578,1,165,1,0
			2578,1,166,1,0
			2578,1,167,1,0
			2578,1,168,1,0
			2578,1,169,1,0
			2578,1,170,1,0
			2578,1,171,1,0
			2578,1,172,1,0
			2578,1,173,1,0
			2578,1,174,1,0
			2578,1,175,1,0
			2578,1,176,1,0
			2578,1,177,1,0
			2578,1,178,1,0
			2578,1,179,1,0
			2578,1,180,1,0
			2578,1,181,1,0
			2578,1,182,1,0
			2578,1,183,1,0
			2578,1,184,1,0
			2578,1,185,1,0
			2578,1,186,1,0
			2578,1,187,1,0
			2578,1,188,1,0
			2578,1,189,1,0
			2578,1,190,1,0
			2578,1,191,1,0
			2578,1,192,1,0
			2578,1,193,1,0
			2578,1,194,1,0
			2578,1,195,1,0
			2578,1,196,1,0
			2578,1,197,1,0
			2578,1,198,1,0
			2578,1,199,1,0
			2578,1,200,1,0
			2578,1,201,1,0
			2578,1,202,1,0
			2578,1,203,1,0
			2578,1,204,1,0
			2578,1,205,1,0
			2578,1,206,1,0
			2578,1,207,1,0
			2578,1,208,1,0
			2578,1,209,1,0
			2578,1,210,1,0
			2578,1,211,1,0
			2578,1,212,1,0
			2578,1,213,1,0
			2578,1,214,1,0
			2578,1,215,1,0
			2578,1,216,1,0
			2578,1,217,1,0
			2578,1,218,1,0
			2578,1,219,1,0
			2578,1,220,1,0
			2578,1,221,1,0
			2578,1,222,1,0
			2578,1,223,1,0
			2578,1,224,1,0
			2578,1,225,1,0
			2578,1,226,1,0
			2578,1,227,1,0
			2578,1,228,1,0
			2578,1,229,1,0
			2578,1,230,1,0
			2578,1,231,1,0
			2578,1,232,1,0
			2578,1,233,1,0
			2578,1,234,1,0
			2578,1,235,1,0
			2578,1,236,1,0
			2578,1,237,1,0
			2578,1,238,1,0
			2578,1,239,1,0
			2578,1,240,1,0
			2578,1,241,1,0
			2578,1,242,1,0
			2578,1,243,1,0
			2578,1,244,1,0
			2578,1,245,1,0
			2578,1,246,1,0
			2578,1,247,1,0
			2578,1,248,1,0
			2578,1,249,1,0
			2578,1,250,1,0
			2578,1,251,1,0
			2578,1,252,1,0
			2578,1,253,1,0
			2578,1,254,1,0
			2578,1,255,1,0
			2578,1,256,1,0
			32289,1,1,1,0
			5746,1,1,1,0
			5746,1,2,1,0
			5746,1,3,1,0
			5745,1,1,1,0
			5745,1,2,1,0
			5745,1,3,1,0
			5744,1,1,1,0
			5744,1,2,1,0
			5744,1,3,1,0
			5740,1,1,1,4
			5741,1,1,1,0
			5738,1,1,1,0
			5739,1,1,1,0
			288,1,1,1,0
			5531,1,1,1,4
			5532,1,1,1,0
			5529,1,1,1,0
			5534,1,1,1,128
			5533,1,1,1,128
			5528,1,1,1,0
			5530,1,1,1,93
			5550,1,1,1,0
			5549,1,1,1,0
			5548,1,1,1,0
			5547,1,1,1,0
			5546,1,1,1,0
			5545,1,1,1,0
			5544,1,1,1,0
			5543,1,1,1,0
			5542,1,1,1,0
			5541,1,1,1,0
			5540,1,1,1,0
			5539,1,1,1,0
			5538,1,1,1,0
			5537,1,1,1,0
			5536,1,1,1,0
			5535,1,1,1,0
			21484,1,1,1,0
			21485,1,1,1,0
			21486,1,1,1,0
			21487,1,1,1,0
			21463,1,1,1,6.0
			21464,1,1,1,0
			21488,1,1,1,0
			21465,1,1,1,0
			21467,1,1,1,01 15 4E 00 01 00
			21462,1,1,1,0
			21483,1,1,1,1
			21482,1,1,1,1
			21481,1,1,1,1
			21480,1,1,1,1
			21479,1,1,1,1
			21478,1,1,1,1
			21477,1,1,1,1
			21476,1,1,1,1
			21473,1,1,1,01 15 4E 00 01 01
			21470,1,1,1,01 15 4E 00 01 00
			21466,1,1,1,1
			7721,1,1,1,1.0
			7719,1,1,1,30
			7718,1,1,1,0
			7714,1,1,1,0
			7715,1,1,1,1.0
			7716,1,1,1,300
			7717,1,1,1,0
			7720,1,1,1,0.020
			8996,1,1,1,0
			8995,1,1,1,60
			8998,1,1,1,1
			8997,1,1,1,0
			16646,1,1,1,0
			16646,2,1,1,0
			16646,3,1,1,0
			16646,4,1,1,0
			16646,5,1,1,0
			16646,6,1,1,0
			16649,1,1,1,0
			16649,2,1,1,0
			16649,3,1,1,0
			16649,4,1,1,0
			16649,5,1,1,0
			16649,6,1,1,0
			16632,1,1,1,0.600
			16632,2,1,1,0.600
			16632,3,1,1,0.600
			16632,4,1,1,0.600
			16632,5,1,1,0.600
			16632,6,1,1,0.600
			16630,1,1,1,0
			16630,2,1,1,0
			16630,3,1,1,0
			16630,4,1,1,0
			16630,5,1,1,0
			16630,6,1,1,0
			16651,1,1,1,0
			16651,2,1,1,0
			16651,3,1,1,0
			16651,4,1,1,0
			16651,5,1,1,0
			16651,6,1,1,0
			16645,1,1,1,0.400
			16645,2,1,1,0.400
			16645,3,1,1,0.400
			16645,4,1,1,0.400
			16645,5,1,1,0.400
			16645,6,1,1,0.400
			16635,1,1,1,50.00
			16635,2,1,1,50.00
			16635,3,1,1,50.00
			16635,4,1,1,50.00
			16635,5,1,1,50.00
			16635,6,1,1,50.00
			16636,1,1,1,75
			16636,2,1,1,75
			16636,3,1,1,75
			16636,4,1,1,75
			16636,5,1,1,75
			16636,6,1,1,75
			16655,1,1,1,70.00
			16655,2,1,1,70.00
			16655,3,1,1,70.00
			16655,4,1,1,70.00
			16655,5,1,1,70.00
			16655,6,1,1,70.00
			16654,1,1,1,60.00
			16654,2,1,1,60.00
			16654,3,1,1,60.00
			16654,4,1,1,60.00
			16654,5,1,1,60.00
			16654,6,1,1,60.00
			16653,1,1,1,70.00
			16653,2,1,1,70.00
			16653,3,1,1,70.00
			16653,4,1,1,70.00
			16653,5,1,1,70.00
			16653,6,1,1,70.00
			16652,1,1,1,60.00
			16652,2,1,1,60.00
			16652,3,1,1,60.00
			16652,4,1,1,60.00
			16652,5,1,1,60.00
			16652,6,1,1,60.00
			16656,1,1,1,100.00
			16656,2,1,1,100.00
			16656,3,1,1,100.00
			16656,4,1,1,100.00
			16656,5,1,1,100.00
			16656,6,1,1,100.00
			16637,1,1,1,120
			16637,2,1,1,120
			16637,3,1,1,120
			16637,4,1,1,120
			16637,5,1,1,120
			16637,6,1,1,120
			16657,1,1,1,100.00
			16657,2,1,1,100.00
			16657,3,1,1,100.00
			16657,4,1,1,100.00
			16657,5,1,1,100.00
			16657,6,1,1,100.00
			16631,1,1,1,0
			16631,2,1,1,0
			16631,3,1,1,0
			16631,4,1,1,0
			16631,5,1,1,0
			16631,6,1,1,0
			16658,1,1,1,100.00
			16658,2,1,1,100.00
			16658,3,1,1,100.00
			16658,4,1,1,100.00
			16658,5,1,1,100.00
			16658,6,1,1,100.00
			16659,1,1,1,100.00
			16659,2,1,1,100.00
			16659,3,1,1,100.00
			16659,4,1,1,100.00
			16659,5,1,1,100.00
			16659,6,1,1,100.00
			16638,1,1,1,90
			16638,2,1,1,90
			16638,3,1,1,90
			16638,4,1,1,90
			16638,5,1,1,90
			16638,6,1,1,90
			16660,1,1,1,100.00
			16660,2,1,1,100.00
			16660,3,1,1,100.00
			16660,4,1,1,100.00
			16660,5,1,1,100.00
			16660,6,1,1,100.00
			16639,1,1,1,60
			16639,2,1,1,60
			16639,3,1,1,60
			16639,4,1,1,60
			16639,5,1,1,60
			16639,6,1,1,60
			16661,1,1,1,100.00
			16661,2,1,1,100.00
			16661,3,1,1,100.00
			16661,4,1,1,100.00
			16661,5,1,1,100.00
			16661,6,1,1,100.00
			16662,1,1,1,0
			16662,2,1,1,0
			16662,3,1,1,0
			16662,4,1,1,0
			16662,5,1,1,0
			16662,6,1,1,0
			16664,1,1,1,0.200
			16664,2,1,1,0.200
			16664,3,1,1,0.200
			16664,4,1,1,0.200
			16664,5,1,1,0.200
			16664,6,1,1,0.200
			16633,1,1,1,50.00
			16633,2,1,1,50.00
			16633,3,1,1,50.00
			16633,4,1,1,50.00
			16633,5,1,1,50.00
			16633,6,1,1,50.00
			16634,1,1,1,75
			16634,2,1,1,75
			16634,3,1,1,75
			16634,4,1,1,75
			16634,5,1,1,75
			16634,6,1,1,75
			16629,1,1,1,0
			16629,2,1,1,0
			16629,3,1,1,0
			16629,4,1,1,0
			16629,5,1,1,0
			16629,6,1,1,0
			16650,1,1,1,0
			16650,2,1,1,0
			16650,3,1,1,0
			16650,4,1,1,0
			16650,5,1,1,0
			16650,6,1,1,0
			16644,1,1,1,0.017
			16644,2,1,1,0.017
			16644,3,1,1,0.017
			16644,4,1,1,0.017
			16644,5,1,1,0.017
			16644,6,1,1,0.017
			16643,1,1,1,0.009
			16643,2,1,1,0.009
			16643,3,1,1,0.009
			16643,4,1,1,0.009
			16643,5,1,1,0.009
			16643,6,1,1,0.009
			16642,1,1,1,0.017
			16642,2,1,1,0.017
			16642,3,1,1,0.017
			16642,4,1,1,0.017
			16642,5,1,1,0.017
			16642,6,1,1,0.017
			16641,1,1,1,0.050
			16641,2,1,1,0.050
			16641,3,1,1,0.050
			16641,4,1,1,0.050
			16641,5,1,1,0.050
			16641,6,1,1,0.050
			16640,1,1,1,0.030
			16640,2,1,1,0.030
			16640,3,1,1,0.030
			16640,4,1,1,0.030
			16640,5,1,1,0.030
			16640,6,1,1,0.030
			16647,1,1,1,0
			16647,2,1,1,0
			16647,3,1,1,0
			16647,4,1,1,0
			16647,5,1,1,0
			16647,6,1,1,0
			17016,1,1,1,0
			17006,1,1,1,0.000
			17004,1,1,1,0
			17018,1,1,1,0
			17014,1,1,1,0
			17012,1,1,1,0
			17010,1,1,1,0
			17008,1,1,1,0
			17005,1,1,1,0.000
			17017,1,1,1,0
			17007,1,1,1,0
			28863,1,1,1,0.090
			28862,1,1,1,0.020
			28879,1,1,1,0
			28867,1,1,1,0.000
			28859,1,1,1,0
			28883,1,1,1,0
			28877,1,1,1,0
			28875,1,1,1,0
			28873,1,1,1,0
			28871,1,1,1,0
			28861,1,1,1,0.000
			28860,1,1,1,0
			28887,1,1,1,0
			28885,1,1,1,0
			28868,1,1,1,0
			28866,1,1,1,0.050
			28880,1,1,1,0
			28865,1,1,1,0.250
			28864,1,1,1,0.100
			28881,1,1,1,0
			28870,1,1,1,0
			28815,1,1,1,0.090
			28814,1,1,1,0.020
			28831,1,1,1,0
			28819,1,1,1,0.000
			28811,1,1,1,0
			28835,1,1,1,0
			28829,1,1,1,0
			28827,1,1,1,0
			28825,1,1,1,0
			28823,1,1,1,0
			28813,1,1,1,0.000
			28812,1,1,1,0
			28818,1,1,1,0.050
			28820,1,1,1,0
			28832,1,1,1,0
			28817,1,1,1,0.250
			28816,1,1,1,0.100
			28833,1,1,1,0
			28822,1,1,1,0
			17050,1,1,1,1
			17051,1,1,1,0
			17029,1,1,1,0.090
			17028,1,1,1,0.020
			17046,1,1,1,0
			17032,1,1,1,0.000
			17025,1,1,1,0
			17044,1,1,1,0
			17042,1,1,1,0
			17040,1,1,1,0
			17038,1,1,1,0
			17027,1,1,1,0.000
			17026,1,1,1,0
			17035,1,1,1,0
			17033,1,1,1,0
			17047,1,1,1,0
			17031,1,1,1,0.250
			17030,1,1,1,0.100
			17048,1,1,1,0
			17037,1,1,1,0
			17053,1,1,1,0
			16994,1,1,1,0
			16984,1,1,1,0.000
			16983,1,1,1,0
			16996,1,1,1,0
			16992,1,1,1,0
			16990,1,1,1,0
			16988,1,1,1,0
			16986,1,1,1,0
			16995,1,1,1,0
			16985,1,1,1,0
			17157,1,1,1,0.090
			17156,1,1,1,0.020
			17182,1,1,1,0
			17164,1,1,1,0.010
			17146,1,1,1,0
			17178,1,1,1,0
			17174,1,1,1,0
			17170,1,1,1,0
			17166,1,1,1,0
			17149,1,1,1,0
			17180,1,1,1,0
			17176,1,1,1,0
			17172,1,1,1,0
			17168,1,1,1,0
			17163,1,1,1,0.150
			17161,1,1,1,0.008
			17160,1,1,1,0.050
			17162,1,1,1,0.015
			17154,1,1,1,0
			17152,1,1,1,0
			17183,1,1,1,0
			17159,1,1,1,0.250
			17158,1,1,1,0.100
			17150,1,1,1,0
			17165,1,1,1,0
			17147,1,1,1,0
			28917,1,1,1,0.000
			28941,1,1,1,0
			28939,1,1,1,0
			28937,1,1,1,0
			28935,1,1,1,0
			28911,1,1,1,0
			28932,1,1,1,0
			28930,1,1,1,0
			28928,1,1,1,0
			28926,1,1,1,0
			28924,1,1,1,0
			28922,1,1,1,0
			28920,1,1,1,0
			28918,1,1,1,0
			28934,1,1,1,0
			28912,1,1,1,0
			28943,1,1,1,0
			28944,1,1,1,0
			28916,1,1,1,0.090
			28915,1,1,1,0.030
			28914,1,1,1,0.010
			17062,1,1,1,0.000
			17074,1,1,1,0
			17072,1,1,1,0
			17070,1,1,1,0
			17068,1,1,1,0
			17065,1,1,1,0
			17063,1,1,1,0
			17058,1,1,1,0
			17067,1,1,1,0
			17078,1,1,1,0
			17076,1,1,1,0
			17077,1,1,1,0
			17061,1,1,1,0.090
			17060,1,1,1,0.030
			17059,1,1,1,0.010
			18273,1,1,1,0
			18273,2,1,1,0
			18273,3,1,1,0
			18273,4,1,1,0
			18273,5,1,1,0
			18273,6,1,1,0
			18273,1,2,1,0
			18273,2,2,1,0
			18273,3,2,1,0
			18273,4,2,1,0
			18273,5,2,1,0
			18273,6,2,1,0
			18273,1,3,1,0
			18273,2,3,1,0
			18273,3,3,1,0
			18273,4,3,1,0
			18273,5,3,1,0
			18273,6,3,1,0
			18266,1,1,1,0
			18266,2,1,1,0
			18266,3,1,1,0
			18266,4,1,1,0
			18266,5,1,1,0
			18266,6,1,1,0
			18266,1,2,1,0
			18266,2,2,1,0
			18266,3,2,1,0
			18266,4,2,1,0
			18266,5,2,1,0
			18266,6,2,1,0
			18266,1,3,1,0
			18266,2,3,1,0
			18266,3,3,1,0
			18266,4,3,1,0
			18266,5,3,1,0
			18266,6,3,1,0
			18267,1,1,1,1.000
			18267,2,1,1,1.000
			18267,3,1,1,1.000
			18267,4,1,1,1.000
			18267,5,1,1,1.000
			18267,6,1,1,1.000
			18267,1,2,1,1.000
			18267,2,2,1,1.000
			18267,3,2,1,1.000
			18267,4,2,1,1.000
			18267,5,2,1,1.000
			18267,6,2,1,1.000
			18267,1,3,1,1.000
			18267,2,3,1,1.000
			18267,3,3,1,1.000
			18267,4,3,1,1.000
			18267,5,3,1,1.000
			18267,6,3,1,1.000
			18275,1,1,1,0
			18275,2,1,1,0
			18275,3,1,1,0
			18275,4,1,1,0
			18275,5,1,1,0
			18275,6,1,1,0
			18275,1,2,1,0
			18275,2,2,1,0
			18275,3,2,1,0
			18275,4,2,1,0
			18275,5,2,1,0
			18275,6,2,1,0
			18275,1,3,1,0
			18275,2,3,1,0
			18275,3,3,1,0
			18275,4,3,1,0
			18275,5,3,1,0
			18275,6,3,1,0
			18270,1,1,1,0.100
			18270,2,1,1,0.100
			18270,3,1,1,0.100
			18270,4,1,1,0.100
			18270,5,1,1,0.100
			18270,6,1,1,0.100
			18270,1,2,1,0.100
			18270,2,2,1,0.100
			18270,3,2,1,0.100
			18270,4,2,1,0.100
			18270,5,2,1,0.100
			18270,6,2,1,0.100
			18270,1,3,1,0.100
			18270,2,3,1,0.100
			18270,3,3,1,0.100
			18270,4,3,1,0.100
			18270,5,3,1,0.100
			18270,6,3,1,0.100
			18265,1,1,1,0
			18265,2,1,1,0
			18265,3,1,1,0
			18265,4,1,1,0
			18265,5,1,1,0
			18265,6,1,1,0
			18265,1,2,1,0
			18265,2,2,1,0
			18265,3,2,1,0
			18265,4,2,1,0
			18265,5,2,1,0
			18265,6,2,1,0
			18265,1,3,1,0
			18265,2,3,1,0
			18265,3,3,1,0
			18265,4,3,1,0
			18265,5,3,1,0
			18265,6,3,1,0
			18274,1,1,1,0
			18274,2,1,1,0
			18274,3,1,1,0
			18274,4,1,1,0
			18274,5,1,1,0
			18274,6,1,1,0
			18274,1,2,1,0
			18274,2,2,1,0
			18274,3,2,1,0
			18274,4,2,1,0
			18274,5,2,1,0
			18274,6,2,1,0
			18274,1,3,1,0
			18274,2,3,1,0
			18274,3,3,1,0
			18274,4,3,1,0
			18274,5,3,1,0
			18274,6,3,1,0
			18269,1,1,1,1.00
			18269,2,1,1,1.00
			18269,3,1,1,1.00
			18269,4,1,1,1.00
			18269,5,1,1,1.00
			18269,6,1,1,1.00
			18269,1,2,1,1.00
			18269,2,2,1,1.00
			18269,3,2,1,1.00
			18269,4,2,1,1.00
			18269,5,2,1,1.00
			18269,6,2,1,1.00
			18269,1,3,1,1.00
			18269,2,3,1,1.00
			18269,3,3,1,1.00
			18269,4,3,1,1.00
			18269,5,3,1,1.00
			18269,6,3,1,1.00
			18268,1,1,1,0
			18268,2,1,1,0
			18268,3,1,1,0
			18268,4,1,1,0
			18268,5,1,1,0
			18268,6,1,1,0
			18268,1,2,1,0
			18268,2,2,1,0
			18268,3,2,1,0
			18268,4,2,1,0
			18268,5,2,1,0
			18268,6,2,1,0
			18268,1,3,1,0
			18268,2,3,1,0
			18268,3,3,1,0
			18268,4,3,1,0
			18268,5,3,1,0
			18268,6,3,1,0
			18271,1,1,1,0
			18271,2,1,1,0
			18271,3,1,1,0
			18271,4,1,1,0
			18271,5,1,1,0
			18271,6,1,1,0
			18271,1,2,1,0
			18271,2,2,1,0
			18271,3,2,1,0
			18271,4,2,1,0
			18271,5,2,1,0
			18271,6,2,1,0
			18271,1,3,1,0
			18271,2,3,1,0
			18271,3,3,1,0
			18271,4,3,1,0
			18271,5,3,1,0
			18271,6,3,1,0
			13138,1,1,1,0
			13138,2,1,1,0
			13138,3,1,1,0
			13138,4,1,1,0
			13138,5,1,1,0
			13138,6,1,1,0
			13138,1,2,1,0
			13138,2,2,1,0
			13138,3,2,1,0
			13138,4,2,1,0
			13138,5,2,1,0
			13138,6,2,1,0
			13138,1,3,1,0
			13138,2,3,1,0
			13138,3,3,1,0
			13138,4,3,1,0
			13138,5,3,1,0
			13138,6,3,1,0
			13138,1,4,1,0
			13138,2,4,1,0
			13138,3,4,1,0
			13138,4,4,1,0
			13138,5,4,1,0
			13138,6,4,1,0
			13138,1,5,1,0
			13138,2,5,1,0
			13138,3,5,1,0
			13138,4,5,1,0
			13138,5,5,1,0
			13138,6,5,1,0
			13138,1,6,1,0
			13138,2,6,1,0
			13138,3,6,1,0
			13138,4,6,1,0
			13138,5,6,1,0
			13138,6,6,1,0
			13145,1,1,1,0
			13145,2,1,1,0
			13145,3,1,1,0
			13145,4,1,1,0
			13145,5,1,1,0
			13145,6,1,1,0
			13145,1,2,1,0
			13145,2,2,1,0
			13145,3,2,1,0
			13145,4,2,1,0
			13145,5,2,1,0
			13145,6,2,1,0
			13145,1,3,1,0
			13145,2,3,1,0
			13145,3,3,1,0
			13145,4,3,1,0
			13145,5,3,1,0
			13145,6,3,1,0
			13145,1,4,1,0
			13145,2,4,1,0
			13145,3,4,1,0
			13145,4,4,1,0
			13145,5,4,1,0
			13145,6,4,1,0
			13145,1,5,1,0
			13145,2,5,1,0
			13145,3,5,1,0
			13145,4,5,1,0
			13145,5,5,1,0
			13145,6,5,1,0
			13145,1,6,1,0
			13145,2,6,1,0
			13145,3,6,1,0
			13145,4,6,1,0
			13145,5,6,1,0
			13145,6,6,1,0
			13132,1,1,1,0
			13132,2,1,1,0
			13132,3,1,1,0
			13132,4,1,1,0
			13132,5,1,1,0
			13132,6,1,1,0
			13132,1,2,1,0
			13132,2,2,1,0
			13132,3,2,1,0
			13132,4,2,1,0
			13132,5,2,1,0
			13132,6,2,1,0
			13132,1,3,1,0
			13132,2,3,1,0
			13132,3,3,1,0
			13132,4,3,1,0
			13132,5,3,1,0
			13132,6,3,1,0
			13132,1,4,1,0
			13132,2,4,1,0
			13132,3,4,1,0
			13132,4,4,1,0
			13132,5,4,1,0
			13132,6,4,1,0
			13132,1,5,1,0
			13132,2,5,1,0
			13132,3,5,1,0
			13132,4,5,1,0
			13132,5,5,1,0
			13132,6,5,1,0
			13132,1,6,1,0
			13132,2,6,1,0
			13132,3,6,1,0
			13132,4,6,1,0
			13132,5,6,1,0
			13132,6,6,1,0
			13137,1,1,1,0
			13137,2,1,1,0
			13137,3,1,1,0
			13137,4,1,1,0
			13137,5,1,1,0
			13137,6,1,1,0
			13137,1,2,1,0
			13137,2,2,1,0
			13137,3,2,1,0
			13137,4,2,1,0
			13137,5,2,1,0
			13137,6,2,1,0
			13137,1,3,1,0
			13137,2,3,1,0
			13137,3,3,1,0
			13137,4,3,1,0
			13137,5,3,1,0
			13137,6,3,1,0
			13137,1,4,1,0
			13137,2,4,1,0
			13137,3,4,1,0
			13137,4,4,1,0
			13137,5,4,1,0
			13137,6,4,1,0
			13137,1,5,1,0
			13137,2,5,1,0
			13137,3,5,1,0
			13137,4,5,1,0
			13137,5,5,1,0
			13137,6,5,1,0
			13137,1,6,1,0
			13137,2,6,1,0
			13137,3,6,1,0
			13137,4,6,1,0
			13137,5,6,1,0
			13137,6,6,1,0
			13134,1,1,1,1.000
			13134,2,1,1,1.000
			13134,3,1,1,1.000
			13134,4,1,1,1.000
			13134,5,1,1,1.000
			13134,6,1,1,1.000
			13134,1,2,1,1.000
			13134,2,2,1,1.000
			13134,3,2,1,1.000
			13134,4,2,1,1.000
			13134,5,2,1,1.000
			13134,6,2,1,1.000
			13134,1,3,1,1.000
			13134,2,3,1,1.000
			13134,3,3,1,1.000
			13134,4,3,1,1.000
			13134,5,3,1,1.000
			13134,6,3,1,1.000
			13134,1,4,1,1.000
			13134,2,4,1,1.000
			13134,3,4,1,1.000
			13134,4,4,1,1.000
			13134,5,4,1,1.000
			13134,6,4,1,1.000
			13134,1,5,1,1.000
			13134,2,5,1,1.000
			13134,3,5,1,1.000
			13134,4,5,1,1.000
			13134,5,5,1,1.000
			13134,6,5,1,1.000
			13134,1,6,1,1.000
			13134,2,6,1,1.000
			13134,3,6,1,1.000
			13134,4,6,1,1.000
			13134,5,6,1,1.000
			13134,6,6,1,1.000
			13136,1,1,1,1.00
			13136,2,1,1,1.00
			13136,3,1,1,1.00
			13136,4,1,1,1.00
			13136,5,1,1,1.00
			13136,6,1,1,1.00
			13136,1,2,1,1.00
			13136,2,2,1,1.00
			13136,3,2,1,1.00
			13136,4,2,1,1.00
			13136,5,2,1,1.00
			13136,6,2,1,1.00
			13136,1,3,1,1.00
			13136,2,3,1,1.00
			13136,3,3,1,1.00
			13136,4,3,1,1.00
			13136,5,3,1,1.00
			13136,6,3,1,1.00
			13136,1,4,1,1.00
			13136,2,4,1,1.00
			13136,3,4,1,1.00
			13136,4,4,1,1.00
			13136,5,4,1,1.00
			13136,6,4,1,1.00
			13136,1,5,1,1.00
			13136,2,5,1,1.00
			13136,3,5,1,1.00
			13136,4,5,1,1.00
			13136,5,5,1,1.00
			13136,6,5,1,1.00
			13136,1,6,1,1.00
			13136,2,6,1,1.00
			13136,3,6,1,1.00
			13136,4,6,1,1.00
			13136,5,6,1,1.00
			13136,6,6,1,1.00
			13133,1,1,1,0
			13133,2,1,1,0
			13133,3,1,1,0
			13133,4,1,1,0
			13133,5,1,1,0
			13133,6,1,1,0
			13133,1,2,1,0
			13133,2,2,1,0
			13133,3,2,1,0
			13133,4,2,1,0
			13133,5,2,1,0
			13133,6,2,1,0
			13133,1,3,1,0
			13133,2,3,1,0
			13133,3,3,1,0
			13133,4,3,1,0
			13133,5,3,1,0
			13133,6,3,1,0
			13133,1,4,1,0
			13133,2,4,1,0
			13133,3,4,1,0
			13133,4,4,1,0
			13133,5,4,1,0
			13133,6,4,1,0
			13133,1,5,1,0
			13133,2,5,1,0
			13133,3,5,1,0
			13133,4,5,1,0
			13133,5,5,1,0
			13133,6,5,1,0
			13133,1,6,1,0
			13133,2,6,1,0
			13133,3,6,1,0
			13133,4,6,1,0
			13133,5,6,1,0
			13133,6,6,1,0
			13131,1,1,1,0
			13131,2,1,1,0
			13131,3,1,1,0
			13131,4,1,1,0
			13131,5,1,1,0
			13131,6,1,1,0
			13131,1,2,1,0
			13131,2,2,1,0
			13131,3,2,1,0
			13131,4,2,1,0
			13131,5,2,1,0
			13131,6,2,1,0
			13131,1,3,1,0
			13131,2,3,1,0
			13131,3,3,1,0
			13131,4,3,1,0
			13131,5,3,1,0
			13131,6,3,1,0
			13131,1,4,1,0
			13131,2,4,1,0
			13131,3,4,1,0
			13131,4,4,1,0
			13131,5,4,1,0
			13131,6,4,1,0
			13131,1,5,1,0
			13131,2,5,1,0
			13131,3,5,1,0
			13131,4,5,1,0
			13131,5,5,1,0
			13131,6,5,1,0
			13131,1,6,1,0
			13131,2,6,1,0
			13131,3,6,1,0
			13131,4,6,1,0
			13131,5,6,1,0
			13131,6,6,1,0
			13146,1,1,1,0
			13146,2,1,1,0
			13146,3,1,1,0
			13146,4,1,1,0
			13146,5,1,1,0
			13146,6,1,1,0
			13146,1,2,1,0
			13146,2,2,1,0
			13146,3,2,1,0
			13146,4,2,1,0
			13146,5,2,1,0
			13146,6,2,1,0
			13146,1,3,1,0
			13146,2,3,1,0
			13146,3,3,1,0
			13146,4,3,1,0
			13146,5,3,1,0
			13146,6,3,1,0
			13146,1,4,1,0
			13146,2,4,1,0
			13146,3,4,1,0
			13146,4,4,1,0
			13146,5,4,1,0
			13146,6,4,1,0
			13146,1,5,1,0
			13146,2,5,1,0
			13146,3,5,1,0
			13146,4,5,1,0
			13146,5,5,1,0
			13146,6,5,1,0
			13146,1,6,1,0
			13146,2,6,1,0
			13146,3,6,1,0
			13146,4,6,1,0
			13146,5,6,1,0
			13146,6,6,1,0
			13135,1,1,1,0
			13135,2,1,1,0
			13135,3,1,1,0
			13135,4,1,1,0
			13135,5,1,1,0
			13135,6,1,1,0
			13135,1,2,1,0
			13135,2,2,1,0
			13135,3,2,1,0
			13135,4,2,1,0
			13135,5,2,1,0
			13135,6,2,1,0
			13135,1,3,1,0
			13135,2,3,1,0
			13135,3,3,1,0
			13135,4,3,1,0
			13135,5,3,1,0
			13135,6,3,1,0
			13135,1,4,1,0
			13135,2,4,1,0
			13135,3,4,1,0
			13135,4,4,1,0
			13135,5,4,1,0
			13135,6,4,1,0
			13135,1,5,1,0
			13135,2,5,1,0
			13135,3,5,1,0
			13135,4,5,1,0
			13135,5,5,1,0
			13135,6,5,1,0
			13135,1,6,1,0
			13135,2,6,1,0
			13135,3,6,1,0
			13135,4,6,1,0
			13135,5,6,1,0
			13135,6,6,1,0
			13139,1,1,1,0
			13139,2,1,1,0
			13139,3,1,1,0
			13139,4,1,1,0
			13139,5,1,1,0
			13139,6,1,1,0
			13139,1,1,2,0
			13139,2,1,2,0
			13139,3,1,2,0
			13139,4,1,2,0
			13139,5,1,2,0
			13139,6,1,2,0
			13139,1,1,3,0
			13139,2,1,3,0
			13139,3,1,3,0
			13139,4,1,3,0
			13139,5,1,3,0
			13139,6,1,3,0
			13139,1,2,1,0
			13139,2,2,1,0
			13139,3,2,1,0
			13139,4,2,1,0
			13139,5,2,1,0
			13139,6,2,1,0
			13139,1,2,2,0
			13139,2,2,2,0
			13139,3,2,2,0
			13139,4,2,2,0
			13139,5,2,2,0
			13139,6,2,2,0
			13139,1,2,3,0
			13139,2,2,3,0
			13139,3,2,3,0
			13139,4,2,3,0
			13139,5,2,3,0
			13139,6,2,3,0
			13139,1,3,1,0
			13139,2,3,1,0
			13139,3,3,1,0
			13139,4,3,1,0
			13139,5,3,1,0
			13139,6,3,1,0
			13139,1,3,2,0
			13139,2,3,2,0
			13139,3,3,2,0
			13139,4,3,2,0
			13139,5,3,2,0
			13139,6,3,2,0
			13139,1,3,3,0
			13139,2,3,3,0
			13139,3,3,3,0
			13139,4,3,3,0
			13139,5,3,3,0
			13139,6,3,3,0
			13139,1,4,1,0
			13139,2,4,1,0
			13139,3,4,1,0
			13139,4,4,1,0
			13139,5,4,1,0
			13139,6,4,1,0
			13139,1,4,2,0
			13139,2,4,2,0
			13139,3,4,2,0
			13139,4,4,2,0
			13139,5,4,2,0
			13139,6,4,2,0
			13139,1,4,3,0
			13139,2,4,3,0
			13139,3,4,3,0
			13139,4,4,3,0
			13139,5,4,3,0
			13139,6,4,3,0
			13139,1,5,1,0
			13139,2,5,1,0
			13139,3,5,1,0
			13139,4,5,1,0
			13139,5,5,1,0
			13139,6,5,1,0
			13139,1,5,2,0
			13139,2,5,2,0
			13139,3,5,2,0
			13139,4,5,2,0
			13139,5,5,2,0
			13139,6,5,2,0
			13139,1,5,3,0
			13139,2,5,3,0
			13139,3,5,3,0
			13139,4,5,3,0
			13139,5,5,3,0
			13139,6,5,3,0
			13139,1,6,1,0
			13139,2,6,1,0
			13139,3,6,1,0
			13139,4,6,1,0
			13139,5,6,1,0
			13139,6,6,1,0
			13139,1,6,2,0
			13139,2,6,2,0
			13139,3,6,2,0
			13139,4,6,2,0
			13139,5,6,2,0
			13139,6,6,2,0
			13139,1,6,3,0
			13139,2,6,3,0
			13139,3,6,3,0
			13139,4,6,3,0
			13139,5,6,3,0
			13139,6,6,3,0
			18374,1,1,1,0
			18374,2,1,1,0
			18374,3,1,1,0
			18374,4,1,1,0
			18374,5,1,1,0
			18374,6,1,1,0
			18374,1,2,1,0
			18374,2,2,1,0
			18374,3,2,1,0
			18374,4,2,1,0
			18374,5,2,1,0
			18374,6,2,1,0
			18374,1,3,1,0
			18374,2,3,1,0
			18374,3,3,1,0
			18374,4,3,1,0
			18374,5,3,1,0
			18374,6,3,1,0
			18368,1,1,1,0
			18368,2,1,1,0
			18368,3,1,1,0
			18368,4,1,1,0
			18368,5,1,1,0
			18368,6,1,1,0
			18368,1,2,1,0
			18368,2,2,1,0
			18368,3,2,1,0
			18368,4,2,1,0
			18368,5,2,1,0
			18368,6,2,1,0
			18368,1,3,1,0
			18368,2,3,1,0
			18368,3,3,1,0
			18368,4,3,1,0
			18368,5,3,1,0
			18368,6,3,1,0
			18371,1,1,1,1.00
			18371,2,1,1,1.00
			18371,3,1,1,1.00
			18371,4,1,1,1.00
			18371,5,1,1,1.00
			18371,6,1,1,1.00
			18371,1,2,1,1.00
			18371,2,2,1,1.00
			18371,3,2,1,1.00
			18371,4,2,1,1.00
			18371,5,2,1,1.00
			18371,6,2,1,1.00
			18371,1,3,1,1.00
			18371,2,3,1,1.00
			18371,3,3,1,1.00
			18371,4,3,1,1.00
			18371,5,3,1,1.00
			18371,6,3,1,1.00
			18369,1,1,1,1.000
			18369,2,1,1,1.000
			18369,3,1,1,1.000
			18369,4,1,1,1.000
			18369,5,1,1,1.000
			18369,6,1,1,1.000
			18369,1,2,1,1.000
			18369,2,2,1,1.000
			18369,3,2,1,1.000
			18369,4,2,1,1.000
			18369,5,2,1,1.000
			18369,6,2,1,1.000
			18369,1,3,1,1.000
			18369,2,3,1,1.000
			18369,3,3,1,1.000
			18369,4,3,1,1.000
			18369,5,3,1,1.000
			18369,6,3,1,1.000
			18367,1,1,1,0
			18367,2,1,1,0
			18367,3,1,1,0
			18367,4,1,1,0
			18367,5,1,1,0
			18367,6,1,1,0
			18367,1,2,1,0
			18367,2,2,1,0
			18367,3,2,1,0
			18367,4,2,1,0
			18367,5,2,1,0
			18367,6,2,1,0
			18367,1,3,1,0
			18367,2,3,1,0
			18367,3,3,1,0
			18367,4,3,1,0
			18367,5,3,1,0
			18367,6,3,1,0
			18375,1,1,1,0
			18375,2,1,1,0
			18375,3,1,1,0
			18375,4,1,1,0
			18375,5,1,1,0
			18375,6,1,1,0
			18375,1,2,1,0
			18375,2,2,1,0
			18375,3,2,1,0
			18375,4,2,1,0
			18375,5,2,1,0
			18375,6,2,1,0
			18375,1,3,1,0
			18375,2,3,1,0
			18375,3,3,1,0
			18375,4,3,1,0
			18375,5,3,1,0
			18375,6,3,1,0
			18370,1,1,1,1.00
			18370,2,1,1,1.00
			18370,3,1,1,1.00
			18370,4,1,1,1.00
			18370,5,1,1,1.00
			18370,6,1,1,1.00
			18370,1,2,1,1.00
			18370,2,2,1,1.00
			18370,3,2,1,1.00
			18370,4,2,1,1.00
			18370,5,2,1,1.00
			18370,6,2,1,1.00
			18370,1,3,1,1.00
			18370,2,3,1,1.00
			18370,3,3,1,1.00
			18370,4,3,1,1.00
			18370,5,3,1,1.00
			18370,6,3,1,1.00
			18372,1,1,1,0
			18372,2,1,1,0
			18372,3,1,1,0
			18372,4,1,1,0
			18372,5,1,1,0
			18372,6,1,1,0
			18372,1,2,1,0
			18372,2,2,1,0
			18372,3,2,1,0
			18372,4,2,1,0
			18372,5,2,1,0
			18372,6,2,1,0
			18372,1,3,1,0
			18372,2,3,1,0
			18372,3,3,1,0
			18372,4,3,1,0
			18372,5,3,1,0
			18372,6,3,1,0
			535,1,1,1,0
			535,2,1,1,0
			535,3,1,1,0
			535,4,1,1,0
			535,5,1,1,0
			535,6,1,1,0
			535,1,2,1,0
			535,2,2,1,0
			535,3,2,1,0
			535,4,2,1,0
			535,5,2,1,0
			535,6,2,1,0
			535,1,3,1,0
			535,2,3,1,0
			535,3,3,1,0
			535,4,3,1,0
			535,5,3,1,0
			535,6,3,1,0
			535,1,4,1,0
			535,2,4,1,0
			535,3,4,1,0
			535,4,4,1,0
			535,5,4,1,0
			535,6,4,1,0
			535,1,5,1,0
			535,2,5,1,0
			535,3,5,1,0
			535,4,5,1,0
			535,5,5,1,0
			535,6,5,1,0
			535,1,6,1,0
			535,2,6,1,0
			535,3,6,1,0
			535,4,6,1,0
			535,5,6,1,0
			535,6,6,1,0
			535,1,7,1,0
			535,2,7,1,0
			535,3,7,1,0
			535,4,7,1,0
			535,5,7,1,0
			535,6,7,1,0
			535,1,8,1,0
			535,2,8,1,0
			535,3,8,1,0
			535,4,8,1,0
			535,5,8,1,0
			535,6,8,1,0
			535,1,9,1,0
			535,2,9,1,0
			535,3,9,1,0
			535,4,9,1,0
			535,5,9,1,0
			535,6,9,1,0
			535,1,10,1,0
			535,2,10,1,0
			535,3,10,1,0
			535,4,10,1,0
			535,5,10,1,0
			535,6,10,1,0
			535,1,11,1,0
			535,2,11,1,0
			535,3,11,1,0
			535,4,11,1,0
			535,5,11,1,0
			535,6,11,1,0
			535,1,12,1,0
			535,2,12,1,0
			535,3,12,1,0
			535,4,12,1,0
			535,5,12,1,0
			535,6,12,1,0
			525,1,1,1,0
			525,2,1,1,0
			525,3,1,1,0
			525,4,1,1,0
			525,5,1,1,0
			525,6,1,1,0
			525,1,2,1,0
			525,2,2,1,0
			525,3,2,1,0
			525,4,2,1,0
			525,5,2,1,0
			525,6,2,1,0
			525,1,3,1,0
			525,2,3,1,0
			525,3,3,1,0
			525,4,3,1,0
			525,5,3,1,0
			525,6,3,1,0
			525,1,4,1,0
			525,2,4,1,0
			525,3,4,1,0
			525,4,4,1,0
			525,5,4,1,0
			525,6,4,1,0
			525,1,5,1,0
			525,2,5,1,0
			525,3,5,1,0
			525,4,5,1,0
			525,5,5,1,0
			525,6,5,1,0
			525,1,6,1,0
			525,2,6,1,0
			525,3,6,1,0
			525,4,6,1,0
			525,5,6,1,0
			525,6,6,1,0
			525,1,7,1,0
			525,2,7,1,0
			525,3,7,1,0
			525,4,7,1,0
			525,5,7,1,0
			525,6,7,1,0
			525,1,8,1,0
			525,2,8,1,0
			525,3,8,1,0
			525,4,8,1,0
			525,5,8,1,0
			525,6,8,1,0
			525,1,9,1,0
			525,2,9,1,0
			525,3,9,1,0
			525,4,9,1,0
			525,5,9,1,0
			525,6,9,1,0
			525,1,10,1,0
			525,2,10,1,0
			525,3,10,1,0
			525,4,10,1,0
			525,5,10,1,0
			525,6,10,1,0
			525,1,11,1,0
			525,2,11,1,0
			525,3,11,1,0
			525,4,11,1,0
			525,5,11,1,0
			525,6,11,1,0
			525,1,12,1,0
			525,2,12,1,0
			525,3,12,1,0
			525,4,12,1,0
			525,5,12,1,0
			525,6,12,1,0
			528,1,1,1,0.00
			528,2,1,1,0.00
			528,3,1,1,0.00
			528,4,1,1,0.00
			528,5,1,1,0.00
			528,6,1,1,0.00
			528,1,2,1,0.00
			528,2,2,1,0.00
			528,3,2,1,0.00
			528,4,2,1,0.00
			528,5,2,1,0.00
			528,6,2,1,0.00
			528,1,3,1,0.00
			528,2,3,1,0.00
			528,3,3,1,0.00
			528,4,3,1,0.00
			528,5,3,1,0.00
			528,6,3,1,0.00
			528,1,4,1,0.00
			528,2,4,1,0.00
			528,3,4,1,0.00
			528,4,4,1,0.00
			528,5,4,1,0.00
			528,6,4,1,0.00
			528,1,5,1,0.00
			528,2,5,1,0.00
			528,3,5,1,0.00
			528,4,5,1,0.00
			528,5,5,1,0.00
			528,6,5,1,0.00
			528,1,6,1,0.00
			528,2,6,1,0.00
			528,3,6,1,0.00
			528,4,6,1,0.00
			528,5,6,1,0.00
			528,6,6,1,0.00
			528,1,7,1,0.00
			528,2,7,1,0.00
			528,3,7,1,0.00
			528,4,7,1,0.00
			528,5,7,1,0.00
			528,6,7,1,0.00
			528,1,8,1,0.00
			528,2,8,1,0.00
			528,3,8,1,0.00
			528,4,8,1,0.00
			528,5,8,1,0.00
			528,6,8,1,0.00
			528,1,9,1,0.00
			528,2,9,1,0.00
			528,3,9,1,0.00
			528,4,9,1,0.00
			528,5,9,1,0.00
			528,6,9,1,0.00
			528,1,10,1,0.00
			528,2,10,1,0.00
			528,3,10,1,0.00
			528,4,10,1,0.00
			528,5,10,1,0.00
			528,6,10,1,0.00
			528,1,11,1,0.00
			528,2,11,1,0.00
			528,3,11,1,0.00
			528,4,11,1,0.00
			528,5,11,1,0.00
			528,6,11,1,0.00
			528,1,12,1,0.00
			528,2,12,1,0.00
			528,3,12,1,0.00
			528,4,12,1,0.00
			528,5,12,1,0.00
			528,6,12,1,0.00
			526,1,1,1,1.000
			526,2,1,1,1.000
			526,3,1,1,1.000
			526,4,1,1,1.000
			526,5,1,1,1.000
			526,6,1,1,1.000
			526,1,2,1,1.000
			526,2,2,1,1.000
			526,3,2,1,1.000
			526,4,2,1,1.000
			526,5,2,1,1.000
			526,6,2,1,1.000
			526,1,3,1,1.000
			526,2,3,1,1.000
			526,3,3,1,1.000
			526,4,3,1,1.000
			526,5,3,1,1.000
			526,6,3,1,1.000
			526,1,4,1,1.000
			526,2,4,1,1.000
			526,3,4,1,1.000
			526,4,4,1,1.000
			526,5,4,1,1.000
			526,6,4,1,1.000
			526,1,5,1,1.000
			526,2,5,1,1.000
			526,3,5,1,1.000
			526,4,5,1,1.000
			526,5,5,1,1.000
			526,6,5,1,1.000
			526,1,6,1,1.000
			526,2,6,1,1.000
			526,3,6,1,1.000
			526,4,6,1,1.000
			526,5,6,1,1.000
			526,6,6,1,1.000
			526,1,7,1,1.000
			526,2,7,1,1.000
			526,3,7,1,1.000
			526,4,7,1,1.000
			526,5,7,1,1.000
			526,6,7,1,1.000
			526,1,8,1,1.000
			526,2,8,1,1.000
			526,3,8,1,1.000
			526,4,8,1,1.000
			526,5,8,1,1.000
			526,6,8,1,1.000
			526,1,9,1,1.000
			526,2,9,1,1.000
			526,3,9,1,1.000
			526,4,9,1,1.000
			526,5,9,1,1.000
			526,6,9,1,1.000
			526,1,10,1,1.000
			526,2,10,1,1.000
			526,3,10,1,1.000
			526,4,10,1,1.000
			526,5,10,1,1.000
			526,6,10,1,1.000
			526,1,11,1,1.000
			526,2,11,1,1.000
			526,3,11,1,1.000
			526,4,11,1,1.000
			526,5,11,1,1.000
			526,6,11,1,1.000
			526,1,12,1,1.000
			526,2,12,1,1.000
			526,3,12,1,1.000
			526,4,12,1,1.000
			526,5,12,1,1.000
			526,6,12,1,1.000
			524,1,1,1,0
			524,2,1,1,0
			524,3,1,1,0
			524,4,1,1,0
			524,5,1,1,0
			524,6,1,1,0
			524,1,2,1,0
			524,2,2,1,0
			524,3,2,1,0
			524,4,2,1,0
			524,5,2,1,0
			524,6,2,1,0
			524,1,3,1,0
			524,2,3,1,0
			524,3,3,1,0
			524,4,3,1,0
			524,5,3,1,0
			524,6,3,1,0
			524,1,4,1,0
			524,2,4,1,0
			524,3,4,1,0
			524,4,4,1,0
			524,5,4,1,0
			524,6,4,1,0
			524,1,5,1,0
			524,2,5,1,0
			524,3,5,1,0
			524,4,5,1,0
			524,5,5,1,0
			524,6,5,1,0
			524,1,6,1,0
			524,2,6,1,0
			524,3,6,1,0
			524,4,6,1,0
			524,5,6,1,0
			524,6,6,1,0
			524,1,7,1,0
			524,2,7,1,0
			524,3,7,1,0
			524,4,7,1,0
			524,5,7,1,0
			524,6,7,1,0
			524,1,8,1,0
			524,2,8,1,0
			524,3,8,1,0
			524,4,8,1,0
			524,5,8,1,0
			524,6,8,1,0
			524,1,9,1,0
			524,2,9,1,0
			524,3,9,1,0
			524,4,9,1,0
			524,5,9,1,0
			524,6,9,1,0
			524,1,10,1,0
			524,2,10,1,0
			524,3,10,1,0
			524,4,10,1,0
			524,5,10,1,0
			524,6,10,1,0
			524,1,11,1,0
			524,2,11,1,0
			524,3,11,1,0
			524,4,11,1,0
			524,5,11,1,0
			524,6,11,1,0
			524,1,12,1,0
			524,2,12,1,0
			524,3,12,1,0
			524,4,12,1,0
			524,5,12,1,0
			524,6,12,1,0
			536,1,1,1,0
			536,2,1,1,0
			536,3,1,1,0
			536,4,1,1,0
			536,5,1,1,0
			536,6,1,1,0
			536,1,2,1,0
			536,2,2,1,0
			536,3,2,1,0
			536,4,2,1,0
			536,5,2,1,0
			536,6,2,1,0
			536,1,3,1,0
			536,2,3,1,0
			536,3,3,1,0
			536,4,3,1,0
			536,5,3,1,0
			536,6,3,1,0
			536,1,4,1,0
			536,2,4,1,0
			536,3,4,1,0
			536,4,4,1,0
			536,5,4,1,0
			536,6,4,1,0
			536,1,5,1,0
			536,2,5,1,0
			536,3,5,1,0
			536,4,5,1,0
			536,5,5,1,0
			536,6,5,1,0
			536,1,6,1,0
			536,2,6,1,0
			536,3,6,1,0
			536,4,6,1,0
			536,5,6,1,0
			536,6,6,1,0
			536,1,7,1,0
			536,2,7,1,0
			536,3,7,1,0
			536,4,7,1,0
			536,5,7,1,0
			536,6,7,1,0
			536,1,8,1,0
			536,2,8,1,0
			536,3,8,1,0
			536,4,8,1,0
			536,5,8,1,0
			536,6,8,1,0
			536,1,9,1,0
			536,2,9,1,0
			536,3,9,1,0
			536,4,9,1,0
			536,5,9,1,0
			536,6,9,1,0
			536,1,10,1,0
			536,2,10,1,0
			536,3,10,1,0
			536,4,10,1,0
			536,5,10,1,0
			536,6,10,1,0
			536,1,11,1,0
			536,2,11,1,0
			536,3,11,1,0
			536,4,11,1,0
			536,5,11,1,0
			536,6,11,1,0
			536,1,12,1,0
			536,2,12,1,0
			536,3,12,1,0
			536,4,12,1,0
			536,5,12,1,0
			536,6,12,1,0
			527,1,1,1,0.00
			527,2,1,1,0.00
			527,3,1,1,0.00
			527,4,1,1,0.00
			527,5,1,1,0.00
			527,6,1,1,0.00
			527,1,2,1,0.00
			527,2,2,1,0.00
			527,3,2,1,0.00
			527,4,2,1,0.00
			527,5,2,1,0.00
			527,6,2,1,0.00
			527,1,3,1,0.00
			527,2,3,1,0.00
			527,3,3,1,0.00
			527,4,3,1,0.00
			527,5,3,1,0.00
			527,6,3,1,0.00
			527,1,4,1,0.00
			527,2,4,1,0.00
			527,3,4,1,0.00
			527,4,4,1,0.00
			527,5,4,1,0.00
			527,6,4,1,0.00
			527,1,5,1,0.00
			527,2,5,1,0.00
			527,3,5,1,0.00
			527,4,5,1,0.00
			527,5,5,1,0.00
			527,6,5,1,0.00
			527,1,6,1,0.00
			527,2,6,1,0.00
			527,3,6,1,0.00
			527,4,6,1,0.00
			527,5,6,1,0.00
			527,6,6,1,0.00
			527,1,7,1,0.00
			527,2,7,1,0.00
			527,3,7,1,0.00
			527,4,7,1,0.00
			527,5,7,1,0.00
			527,6,7,1,0.00
			527,1,8,1,0.00
			527,2,8,1,0.00
			527,3,8,1,0.00
			527,4,8,1,0.00
			527,5,8,1,0.00
			527,6,8,1,0.00
			527,1,9,1,0.00
			527,2,9,1,0.00
			527,3,9,1,0.00
			527,4,9,1,0.00
			527,5,9,1,0.00
			527,6,9,1,0.00
			527,1,10,1,0.00
			527,2,10,1,0.00
			527,3,10,1,0.00
			527,4,10,1,0.00
			527,5,10,1,0.00
			527,6,10,1,0.00
			527,1,11,1,0.00
			527,2,11,1,0.00
			527,3,11,1,0.00
			527,4,11,1,0.00
			527,5,11,1,0.00
			527,6,11,1,0.00
			527,1,12,1,0.00
			527,2,12,1,0.00
			527,3,12,1,0.00
			527,4,12,1,0.00
			527,5,12,1,0.00
			527,6,12,1,0.00
			529,1,1,1,0
			529,2,1,1,0
			529,3,1,1,0
			529,4,1,1,0
			529,5,1,1,0
			529,6,1,1,0
			529,1,1,2,0
			529,2,1,2,0
			529,3,1,2,0
			529,4,1,2,0
			529,5,1,2,0
			529,6,1,2,0
			529,1,1,3,0
			529,2,1,3,0
			529,3,1,3,0
			529,4,1,3,0
			529,5,1,3,0
			529,6,1,3,0
			529,1,2,1,0
			529,2,2,1,0
			529,3,2,1,0
			529,4,2,1,0
			529,5,2,1,0
			529,6,2,1,0
			529,1,2,2,0
			529,2,2,2,0
			529,3,2,2,0
			529,4,2,2,0
			529,5,2,2,0
			529,6,2,2,0
			529,1,2,3,0
			529,2,2,3,0
			529,3,2,3,0
			529,4,2,3,0
			529,5,2,3,0
			529,6,2,3,0
			529,1,3,1,0
			529,2,3,1,0
			529,3,3,1,0
			529,4,3,1,0
			529,5,3,1,0
			529,6,3,1,0
			529,1,3,2,0
			529,2,3,2,0
			529,3,3,2,0
			529,4,3,2,0
			529,5,3,2,0
			529,6,3,2,0
			529,1,3,3,0
			529,2,3,3,0
			529,3,3,3,0
			529,4,3,3,0
			529,5,3,3,0
			529,6,3,3,0
			529,1,4,1,0
			529,2,4,1,0
			529,3,4,1,0
			529,4,4,1,0
			529,5,4,1,0
			529,6,4,1,0
			529,1,4,2,0
			529,2,4,2,0
			529,3,4,2,0
			529,4,4,2,0
			529,5,4,2,0
			529,6,4,2,0
			529,1,4,3,0
			529,2,4,3,0
			529,3,4,3,0
			529,4,4,3,0
			529,5,4,3,0
			529,6,4,3,0
			529,1,5,1,0
			529,2,5,1,0
			529,3,5,1,0
			529,4,5,1,0
			529,5,5,1,0
			529,6,5,1,0
			529,1,5,2,0
			529,2,5,2,0
			529,3,5,2,0
			529,4,5,2,0
			529,5,5,2,0
			529,6,5,2,0
			529,1,5,3,0
			529,2,5,3,0
			529,3,5,3,0
			529,4,5,3,0
			529,5,5,3,0
			529,6,5,3,0
			529,1,6,1,0
			529,2,6,1,0
			529,3,6,1,0
			529,4,6,1,0
			529,5,6,1,0
			529,6,6,1,0
			529,1,6,2,0
			529,2,6,2,0
			529,3,6,2,0
			529,4,6,2,0
			529,5,6,2,0
			529,6,6,2,0
			529,1,6,3,0
			529,2,6,3,0
			529,3,6,3,0
			529,4,6,3,0
			529,5,6,3,0
			529,6,6,3,0
			529,1,7,1,0
			529,2,7,1,0
			529,3,7,1,0
			529,4,7,1,0
			529,5,7,1,0
			529,6,7,1,0
			529,1,7,2,0
			529,2,7,2,0
			529,3,7,2,0
			529,4,7,2,0
			529,5,7,2,0
			529,6,7,2,0
			529,1,7,3,0
			529,2,7,3,0
			529,3,7,3,0
			529,4,7,3,0
			529,5,7,3,0
			529,6,7,3,0
			529,1,8,1,0
			529,2,8,1,0
			529,3,8,1,0
			529,4,8,1,0
			529,5,8,1,0
			529,6,8,1,0
			529,1,8,2,0
			529,2,8,2,0
			529,3,8,2,0
			529,4,8,2,0
			529,5,8,2,0
			529,6,8,2,0
			529,1,8,3,0
			529,2,8,3,0
			529,3,8,3,0
			529,4,8,3,0
			529,5,8,3,0
			529,6,8,3,0
			529,1,9,1,0
			529,2,9,1,0
			529,3,9,1,0
			529,4,9,1,0
			529,5,9,1,0
			529,6,9,1,0
			529,1,9,2,0
			529,2,9,2,0
			529,3,9,2,0
			529,4,9,2,0
			529,5,9,2,0
			529,6,9,2,0
			529,1,9,3,0
			529,2,9,3,0
			529,3,9,3,0
			529,4,9,3,0
			529,5,9,3,0
			529,6,9,3,0
			529,1,10,1,0
			529,2,10,1,0
			529,3,10,1,0
			529,4,10,1,0
			529,5,10,1,0
			529,6,10,1,0
			529,1,10,2,0
			529,2,10,2,0
			529,3,10,2,0
			529,4,10,2,0
			529,5,10,2,0
			529,6,10,2,0
			529,1,10,3,0
			529,2,10,3,0
			529,3,10,3,0
			529,4,10,3,0
			529,5,10,3,0
			529,6,10,3,0
			529,1,11,1,0
			529,2,11,1,0
			529,3,11,1,0
			529,4,11,1,0
			529,5,11,1,0
			529,6,11,1,0
			529,1,11,2,0
			529,2,11,2,0
			529,3,11,2,0
			529,4,11,2,0
			529,5,11,2,0
			529,6,11,2,0
			529,1,11,3,0
			529,2,11,3,0
			529,3,11,3,0
			529,4,11,3,0
			529,5,11,3,0
			529,6,11,3,0
			529,1,12,1,0
			529,2,12,1,0
			529,3,12,1,0
			529,4,12,1,0
			529,5,12,1,0
			529,6,12,1,0
			529,1,12,2,0
			529,2,12,2,0
			529,3,12,2,0
			529,4,12,2,0
			529,5,12,2,0
			529,6,12,2,0
			529,1,12,3,0
			529,2,12,3,0
			529,3,12,3,0
			529,4,12,3,0
			529,5,12,3,0
			529,6,12,3,0
			18440,1,1,1,0
			18440,2,1,1,0
			18440,3,1,1,0
			18440,4,1,1,0
			18440,5,1,1,0
			18440,6,1,1,0
			18440,1,2,1,0
			18440,2,2,1,0
			18440,3,2,1,0
			18440,4,2,1,0
			18440,5,2,1,0
			18440,6,2,1,0
			18440,1,3,1,0
			18440,2,3,1,0
			18440,3,3,1,0
			18440,4,3,1,0
			18440,5,3,1,0
			18440,6,3,1,0
			18440,1,4,1,0
			18440,2,4,1,0
			18440,3,4,1,0
			18440,4,4,1,0
			18440,5,4,1,0
			18440,6,4,1,0
			18440,1,5,1,0
			18440,2,5,1,0
			18440,3,5,1,0
			18440,4,5,1,0
			18440,5,5,1,0
			18440,6,5,1,0
			18441,1,1,1,0
			18441,2,1,1,0
			18441,3,1,1,0
			18441,4,1,1,0
			18441,5,1,1,0
			18441,6,1,1,0
			18441,1,2,1,0
			18441,2,2,1,0
			18441,3,2,1,0
			18441,4,2,1,0
			18441,5,2,1,0
			18441,6,2,1,0
			18441,1,3,1,0
			18441,2,3,1,0
			18441,3,3,1,0
			18441,4,3,1,0
			18441,5,3,1,0
			18441,6,3,1,0
			18441,1,4,1,0
			18441,2,4,1,0
			18441,3,4,1,0
			18441,4,4,1,0
			18441,5,4,1,0
			18441,6,4,1,0
			18441,1,5,1,0
			18441,2,5,1,0
			18441,3,5,1,0
			18441,4,5,1,0
			18441,5,5,1,0
			18441,6,5,1,0
			18439,1,1,1,0.000
			18439,2,1,1,0.000
			18439,3,1,1,0.000
			18439,4,1,1,0.000
			18439,5,1,1,0.000
			18439,6,1,1,0.000
			18439,1,2,1,0.000
			18439,2,2,1,0.000
			18439,3,2,1,0.000
			18439,4,2,1,0.000
			18439,5,2,1,0.000
			18439,6,2,1,0.000
			18439,1,3,1,0.000
			18439,2,3,1,0.000
			18439,3,3,1,0.000
			18439,4,3,1,0.000
			18439,5,3,1,0.000
			18439,6,3,1,0.000
			18439,1,4,1,0.000
			18439,2,4,1,0.000
			18439,3,4,1,0.000
			18439,4,4,1,0.000
			18439,5,4,1,0.000
			18439,6,4,1,0.000
			18439,1,5,1,0.000
			18439,2,5,1,0.000
			18439,3,5,1,0.000
			18439,4,5,1,0.000
			18439,5,5,1,0.000
			18439,6,5,1,0.000
			18429,1,1,1,0
			18429,2,1,1,0
			18429,3,1,1,0
			18429,4,1,1,0
			18429,5,1,1,0
			18429,6,1,1,0
			18429,1,2,1,0
			18429,2,2,1,0
			18429,3,2,1,0
			18429,4,2,1,0
			18429,5,2,1,0
			18429,6,2,1,0
			18429,1,3,1,0
			18429,2,3,1,0
			18429,3,3,1,0
			18429,4,3,1,0
			18429,5,3,1,0
			18429,6,3,1,0
			18429,1,4,1,0
			18429,2,4,1,0
			18429,3,4,1,0
			18429,4,4,1,0
			18429,5,4,1,0
			18429,6,4,1,0
			18429,1,5,1,0
			18429,2,5,1,0
			18429,3,5,1,0
			18429,4,5,1,0
			18429,5,5,1,0
			18429,6,5,1,0
			18431,1,1,1,0
			18431,2,1,1,0
			18431,3,1,1,0
			18431,4,1,1,0
			18431,5,1,1,0
			18431,6,1,1,0
			18431,1,2,1,0
			18431,2,2,1,0
			18431,3,2,1,0
			18431,4,2,1,0
			18431,5,2,1,0
			18431,6,2,1,0
			18431,1,3,1,0
			18431,2,3,1,0
			18431,3,3,1,0
			18431,4,3,1,0
			18431,5,3,1,0
			18431,6,3,1,0
			18431,1,4,1,0
			18431,2,4,1,0
			18431,3,4,1,0
			18431,4,4,1,0
			18431,5,4,1,0
			18431,6,4,1,0
			18431,1,5,1,0
			18431,2,5,1,0
			18431,3,5,1,0
			18431,4,5,1,0
			18431,5,5,1,0
			18431,6,5,1,0
			18443,1,1,1,85
			18443,2,1,1,85
			18443,3,1,1,85
			18443,4,1,1,85
			18443,5,1,1,85
			18443,6,1,1,85
			18443,1,2,1,85
			18443,2,2,1,85
			18443,3,2,1,85
			18443,4,2,1,85
			18443,5,2,1,85
			18443,6,2,1,85
			18443,1,3,1,85
			18443,2,3,1,85
			18443,3,3,1,85
			18443,4,3,1,85
			18443,5,3,1,85
			18443,6,3,1,85
			18443,1,4,1,85
			18443,2,4,1,85
			18443,3,4,1,85
			18443,4,4,1,85
			18443,5,4,1,85
			18443,6,4,1,85
			18443,1,5,1,85
			18443,2,5,1,85
			18443,3,5,1,85
			18443,4,5,1,85
			18443,5,5,1,85
			18443,6,5,1,85
			18442,1,1,1,2.00
			18442,2,1,1,2.00
			18442,3,1,1,2.00
			18442,4,1,1,2.00
			18442,5,1,1,2.00
			18442,6,1,1,2.00
			18442,1,2,1,2.00
			18442,2,2,1,2.00
			18442,3,2,1,2.00
			18442,4,2,1,2.00
			18442,5,2,1,2.00
			18442,6,2,1,2.00
			18442,1,3,1,2.00
			18442,2,3,1,2.00
			18442,3,3,1,2.00
			18442,4,3,1,2.00
			18442,5,3,1,2.00
			18442,6,3,1,2.00
			18442,1,4,1,2.00
			18442,2,4,1,2.00
			18442,3,4,1,2.00
			18442,4,4,1,2.00
			18442,5,4,1,2.00
			18442,6,4,1,2.00
			18442,1,5,1,2.00
			18442,2,5,1,2.00
			18442,3,5,1,2.00
			18442,4,5,1,2.00
			18442,5,5,1,2.00
			18442,6,5,1,2.00
			18423,1,1,1,2.00
			18423,2,1,1,2.00
			18423,3,1,1,2.00
			18423,4,1,1,2.00
			18423,5,1,1,2.00
			18423,6,1,1,2.00
			18423,1,2,1,2.00
			18423,2,2,1,2.00
			18423,3,2,1,2.00
			18423,4,2,1,2.00
			18423,5,2,1,2.00
			18423,6,2,1,2.00
			18423,1,3,1,2.00
			18423,2,3,1,2.00
			18423,3,3,1,2.00
			18423,4,3,1,2.00
			18423,5,3,1,2.00
			18423,6,3,1,2.00
			18423,1,4,1,2.00
			18423,2,4,1,2.00
			18423,3,4,1,2.00
			18423,4,4,1,2.00
			18423,5,4,1,2.00
			18423,6,4,1,2.00
			18423,1,5,1,2.00
			18423,2,5,1,2.00
			18423,3,5,1,2.00
			18423,4,5,1,2.00
			18423,5,5,1,2.00
			18423,6,5,1,2.00
			18432,1,1,1,85
			18432,2,1,1,85
			18432,3,1,1,85
			18432,4,1,1,85
			18432,5,1,1,85
			18432,6,1,1,85
			18432,1,2,1,85
			18432,2,2,1,85
			18432,3,2,1,85
			18432,4,2,1,85
			18432,5,2,1,85
			18432,6,2,1,85
			18432,1,3,1,85
			18432,2,3,1,85
			18432,3,3,1,85
			18432,4,3,1,85
			18432,5,3,1,85
			18432,6,3,1,85
			18432,1,4,1,85
			18432,2,4,1,85
			18432,3,4,1,85
			18432,4,4,1,85
			18432,5,4,1,85
			18432,6,4,1,85
			18432,1,5,1,85
			18432,2,5,1,85
			18432,3,5,1,85
			18432,4,5,1,85
			18432,5,5,1,85
			18432,6,5,1,85
			18436,1,1,1,85
			18436,2,1,1,85
			18436,3,1,1,85
			18436,4,1,1,85
			18436,5,1,1,85
			18436,6,1,1,85
			18436,1,2,1,85
			18436,2,2,1,85
			18436,3,2,1,85
			18436,4,2,1,85
			18436,5,2,1,85
			18436,6,2,1,85
			18436,1,3,1,85
			18436,2,3,1,85
			18436,3,3,1,85
			18436,4,3,1,85
			18436,5,3,1,85
			18436,6,3,1,85
			18436,1,4,1,85
			18436,2,4,1,85
			18436,3,4,1,85
			18436,4,4,1,85
			18436,5,4,1,85
			18436,6,4,1,85
			18436,1,5,1,85
			18436,2,5,1,85
			18436,3,5,1,85
			18436,4,5,1,85
			18436,5,5,1,85
			18436,6,5,1,85
			18435,1,1,1,10.00
			18435,2,1,1,10.00
			18435,3,1,1,10.00
			18435,4,1,1,10.00
			18435,5,1,1,10.00
			18435,6,1,1,10.00
			18435,1,2,1,10.00
			18435,2,2,1,10.00
			18435,3,2,1,10.00
			18435,4,2,1,10.00
			18435,5,2,1,10.00
			18435,6,2,1,10.00
			18435,1,3,1,10.00
			18435,2,3,1,10.00
			18435,3,3,1,10.00
			18435,4,3,1,10.00
			18435,5,3,1,10.00
			18435,6,3,1,10.00
			18435,1,4,1,10.00
			18435,2,4,1,10.00
			18435,3,4,1,10.00
			18435,4,4,1,10.00
			18435,5,4,1,10.00
			18435,6,4,1,10.00
			18435,1,5,1,10.00
			18435,2,5,1,10.00
			18435,3,5,1,10.00
			18435,4,5,1,10.00
			18435,5,5,1,10.00
			18435,6,5,1,10.00
			18438,1,1,1,85
			18438,2,1,1,85
			18438,3,1,1,85
			18438,4,1,1,85
			18438,5,1,1,85
			18438,6,1,1,85
			18438,1,2,1,85
			18438,2,2,1,85
			18438,3,2,1,85
			18438,4,2,1,85
			18438,5,2,1,85
			18438,6,2,1,85
			18438,1,3,1,85
			18438,2,3,1,85
			18438,3,3,1,85
			18438,4,3,1,85
			18438,5,3,1,85
			18438,6,3,1,85
			18438,1,4,1,85
			18438,2,4,1,85
			18438,3,4,1,85
			18438,4,4,1,85
			18438,5,4,1,85
			18438,6,4,1,85
			18438,1,5,1,85
			18438,2,5,1,85
			18438,3,5,1,85
			18438,4,5,1,85
			18438,5,5,1,85
			18438,6,5,1,85
			18437,1,1,1,10.00
			18437,2,1,1,10.00
			18437,3,1,1,10.00
			18437,4,1,1,10.00
			18437,5,1,1,10.00
			18437,6,1,1,10.00
			18437,1,2,1,10.00
			18437,2,2,1,10.00
			18437,3,2,1,10.00
			18437,4,2,1,10.00
			18437,5,2,1,10.00
			18437,6,2,1,10.00
			18437,1,3,1,10.00
			18437,2,3,1,10.00
			18437,3,3,1,10.00
			18437,4,3,1,10.00
			18437,5,3,1,10.00
			18437,6,3,1,10.00
			18437,1,4,1,10.00
			18437,2,4,1,10.00
			18437,3,4,1,10.00
			18437,4,4,1,10.00
			18437,5,4,1,10.00
			18437,6,4,1,10.00
			18437,1,5,1,10.00
			18437,2,5,1,10.00
			18437,3,5,1,10.00
			18437,4,5,1,10.00
			18437,5,5,1,10.00
			18437,6,5,1,10.00
			18421,1,1,1,0
			18421,2,1,1,0
			18421,3,1,1,0
			18421,4,1,1,0
			18421,5,1,1,0
			18421,6,1,1,0
			18421,1,2,1,0
			18421,2,2,1,0
			18421,3,2,1,0
			18421,4,2,1,0
			18421,5,2,1,0
			18421,6,2,1,0
			18421,1,3,1,0
			18421,2,3,1,0
			18421,3,3,1,0
			18421,4,3,1,0
			18421,5,3,1,0
			18421,6,3,1,0
			18421,1,4,1,0
			18421,2,4,1,0
			18421,3,4,1,0
			18421,4,4,1,0
			18421,5,4,1,0
			18421,6,4,1,0
			18421,1,5,1,0
			18421,2,5,1,0
			18421,3,5,1,0
			18421,4,5,1,0
			18421,5,5,1,0
			18421,6,5,1,0
			18430,1,1,1,0
			18430,2,1,1,0
			18430,3,1,1,0
			18430,4,1,1,0
			18430,5,1,1,0
			18430,6,1,1,0
			18430,1,2,1,0
			18430,2,2,1,0
			18430,3,2,1,0
			18430,4,2,1,0
			18430,5,2,1,0
			18430,6,2,1,0
			18430,1,3,1,0
			18430,2,3,1,0
			18430,3,3,1,0
			18430,4,3,1,0
			18430,5,3,1,0
			18430,6,3,1,0
			18430,1,4,1,0
			18430,2,4,1,0
			18430,3,4,1,0
			18430,4,4,1,0
			18430,5,4,1,0
			18430,6,4,1,0
			18430,1,5,1,0
			18430,2,5,1,0
			18430,3,5,1,0
			18430,4,5,1,0
			18430,5,5,1,0
			18430,6,5,1,0
			18424,1,1,1,0
			18424,2,1,1,0
			18424,3,1,1,0
			18424,4,1,1,0
			18424,5,1,1,0
			18424,6,1,1,0
			18424,1,2,1,0
			18424,2,2,1,0
			18424,3,2,1,0
			18424,4,2,1,0
			18424,5,2,1,0
			18424,6,2,1,0
			18424,1,3,1,0
			18424,2,3,1,0
			18424,3,3,1,0
			18424,4,3,1,0
			18424,5,3,1,0
			18424,6,3,1,0
			18424,1,4,1,0
			18424,2,4,1,0
			18424,3,4,1,0
			18424,4,4,1,0
			18424,5,4,1,0
			18424,6,4,1,0
			18424,1,5,1,0
			18424,2,5,1,0
			18424,3,5,1,0
			18424,4,5,1,0
			18424,5,5,1,0
			18424,6,5,1,0
			18433,1,1,1,85
			18433,2,1,1,85
			18433,3,1,1,85
			18433,4,1,1,85
			18433,5,1,1,85
			18433,6,1,1,85
			18433,1,2,1,85
			18433,2,2,1,85
			18433,3,2,1,85
			18433,4,2,1,85
			18433,5,2,1,85
			18433,6,2,1,85
			18433,1,3,1,85
			18433,2,3,1,85
			18433,3,3,1,85
			18433,4,3,1,85
			18433,5,3,1,85
			18433,6,3,1,85
			18433,1,4,1,85
			18433,2,4,1,85
			18433,3,4,1,85
			18433,4,4,1,85
			18433,5,4,1,85
			18433,6,4,1,85
			18433,1,5,1,85
			18433,2,5,1,85
			18433,3,5,1,85
			18433,4,5,1,85
			18433,5,5,1,85
			18433,6,5,1,85
			18434,1,1,1,90
			18434,2,1,1,90
			18434,3,1,1,90
			18434,4,1,1,90
			18434,5,1,1,90
			18434,6,1,1,90
			18434,1,2,1,90
			18434,2,2,1,90
			18434,3,2,1,90
			18434,4,2,1,90
			18434,5,2,1,90
			18434,6,2,1,90
			18434,1,3,1,90
			18434,2,3,1,90
			18434,3,3,1,90
			18434,4,3,1,90
			18434,5,3,1,90
			18434,6,3,1,90
			18434,1,4,1,90
			18434,2,4,1,90
			18434,3,4,1,90
			18434,4,4,1,90
			18434,5,4,1,90
			18434,6,4,1,90
			18434,1,5,1,90
			18434,2,5,1,90
			18434,3,5,1,90
			18434,4,5,1,90
			18434,5,5,1,90
			18434,6,5,1,90
			18426,1,1,1,0.000
			18426,2,1,1,0.000
			18426,3,1,1,0.000
			18426,4,1,1,0.000
			18426,5,1,1,0.000
			18426,6,1,1,0.000
			18426,1,2,1,0.000
			18426,2,2,1,0.000
			18426,3,2,1,0.000
			18426,4,2,1,0.000
			18426,5,2,1,0.000
			18426,6,2,1,0.000
			18426,1,3,1,0.000
			18426,2,3,1,0.000
			18426,3,3,1,0.000
			18426,4,3,1,0.000
			18426,5,3,1,0.000
			18426,6,3,1,0.000
			18426,1,4,1,0.000
			18426,2,4,1,0.000
			18426,3,4,1,0.000
			18426,4,4,1,0.000
			18426,5,4,1,0.000
			18426,6,4,1,0.000
			18426,1,5,1,0.000
			18426,2,5,1,0.000
			18426,3,5,1,0.000
			18426,4,5,1,0.000
			18426,5,5,1,0.000
			18426,6,5,1,0.000
			18422,1,1,1,0.200
			18422,2,1,1,0.200
			18422,3,1,1,0.200
			18422,4,1,1,0.200
			18422,5,1,1,0.200
			18422,6,1,1,0.200
			18422,1,2,1,0.200
			18422,2,2,1,0.200
			18422,3,2,1,0.200
			18422,4,2,1,0.200
			18422,5,2,1,0.200
			18422,6,2,1,0.200
			18422,1,3,1,0.200
			18422,2,3,1,0.200
			18422,3,3,1,0.200
			18422,4,3,1,0.200
			18422,5,3,1,0.200
			18422,6,3,1,0.200
			18422,1,4,1,0.200
			18422,2,4,1,0.200
			18422,3,4,1,0.200
			18422,4,4,1,0.200
			18422,5,4,1,0.200
			18422,6,4,1,0.200
			18422,1,5,1,0.200
			18422,2,5,1,0.200
			18422,3,5,1,0.200
			18422,4,5,1,0.200
			18422,5,5,1,0.200
			18422,6,5,1,0.200
			18425,1,1,1,90
			18425,2,1,1,90
			18425,3,1,1,90
			18425,4,1,1,90
			18425,5,1,1,90
			18425,6,1,1,90
			18425,1,2,1,90
			18425,2,2,1,90
			18425,3,2,1,90
			18425,4,2,1,90
			18425,5,2,1,90
			18425,6,2,1,90
			18425,1,3,1,90
			18425,2,3,1,90
			18425,3,3,1,90
			18425,4,3,1,90
			18425,5,3,1,90
			18425,6,3,1,90
			18425,1,4,1,90
			18425,2,4,1,90
			18425,3,4,1,90
			18425,4,4,1,90
			18425,5,4,1,90
			18425,6,4,1,90
			18425,1,5,1,90
			18425,2,5,1,90
			18425,3,5,1,90
			18425,4,5,1,90
			18425,5,5,1,90
			18425,6,5,1,90
			18427,1,1,1,0
			18427,2,1,1,0
			18427,3,1,1,0
			18427,4,1,1,0
			18427,5,1,1,0
			18427,6,1,1,0
			18427,1,2,1,0
			18427,2,2,1,0
			18427,3,2,1,0
			18427,4,2,1,0
			18427,5,2,1,0
			18427,6,2,1,0
			18427,1,3,1,0
			18427,2,3,1,0
			18427,3,3,1,0
			18427,4,3,1,0
			18427,5,3,1,0
			18427,6,3,1,0
			18427,1,4,1,0
			18427,2,4,1,0
			18427,3,4,1,0
			18427,4,4,1,0
			18427,5,4,1,0
			18427,6,4,1,0
			18427,1,5,1,0
			18427,2,5,1,0
			18427,3,5,1,0
			18427,4,5,1,0
			18427,5,5,1,0
			18427,6,5,1,0
			18785,1,1,1,0
			18785,2,1,1,0
			18785,3,1,1,0
			18785,4,1,1,0
			18785,5,1,1,0
			18785,6,1,1,0
			18785,1,2,1,0
			18785,2,2,1,0
			18785,3,2,1,0
			18785,4,2,1,0
			18785,5,2,1,0
			18785,6,2,1,0
			18782,1,1,1,0
			18782,2,1,1,0
			18782,3,1,1,0
			18782,4,1,1,0
			18782,5,1,1,0
			18782,6,1,1,0
			18782,1,2,1,0
			18782,2,2,1,0
			18782,3,2,1,0
			18782,4,2,1,0
			18782,5,2,1,0
			18782,6,2,1,0
			18776,1,1,1,0
			18776,2,1,1,0
			18776,3,1,1,0
			18776,4,1,1,0
			18776,5,1,1,0
			18776,6,1,1,0
			18776,1,2,1,0
			18776,2,2,1,0
			18776,3,2,1,0
			18776,4,2,1,0
			18776,5,2,1,0
			18776,6,2,1,0
			18780,1,1,1,0.700
			18780,2,1,1,0.700
			18780,3,1,1,0.700
			18780,4,1,1,0.700
			18780,5,1,1,0.700
			18780,6,1,1,0.700
			18780,1,2,1,0.700
			18780,2,2,1,0.700
			18780,3,2,1,0.700
			18780,4,2,1,0.700
			18780,5,2,1,0.700
			18780,6,2,1,0.700
			18775,1,1,1,0
			18775,2,1,1,0
			18775,3,1,1,0
			18775,4,1,1,0
			18775,5,1,1,0
			18775,6,1,1,0
			18775,1,2,1,0
			18775,2,2,1,0
			18775,3,2,1,0
			18775,4,2,1,0
			18775,5,2,1,0
			18775,6,2,1,0
			18783,1,1,1,0
			18783,2,1,1,0
			18783,3,1,1,0
			18783,4,1,1,0
			18783,5,1,1,0
			18783,6,1,1,0
			18783,1,2,1,0
			18783,2,2,1,0
			18783,3,2,1,0
			18783,4,2,1,0
			18783,5,2,1,0
			18783,6,2,1,0
			18779,1,1,1,30
			18779,2,1,1,30
			18779,3,1,1,30
			18779,4,1,1,30
			18779,5,1,1,30
			18779,6,1,1,30
			18779,1,2,1,30
			18779,2,2,1,30
			18779,3,2,1,30
			18779,4,2,1,30
			18779,5,2,1,30
			18779,6,2,1,30
			18784,1,1,1,0
			18784,2,1,1,0
			18784,3,1,1,0
			18784,4,1,1,0
			18784,5,1,1,0
			18784,6,1,1,0
			18784,1,2,1,0
			18784,2,2,1,0
			18784,3,2,1,0
			18784,4,2,1,0
			18784,5,2,1,0
			18784,6,2,1,0
			18781,1,1,1,0
			18781,2,1,1,0
			18781,3,1,1,0
			18781,4,1,1,0
			18781,5,1,1,0
			18781,6,1,1,0
			18781,1,2,1,0
			18781,2,2,1,0
			18781,3,2,1,0
			18781,4,2,1,0
			18781,5,2,1,0
			18781,6,2,1,0
			18777,1,1,1,0
			18777,2,1,1,0
			18777,3,1,1,0
			18777,4,1,1,0
			18777,5,1,1,0
			18777,6,1,1,0
			18777,1,2,1,0
			18777,2,2,1,0
			18777,3,2,1,0
			18777,4,2,1,0
			18777,5,2,1,0
			18777,6,2,1,0
			7700,1,1,1,30
			7706,1,1,1,1
			7702,1,1,1,5
			7703,1,1,1,0
			7704,1,1,1,1
			7701,1,1,1,3
			7699,1,1,1,5
			7708,1,1,1,30
			16471,1,1,1,0
			16471,1,2,1,0
			16471,1,3,1,0
			16471,1,4,1,0
			16467,1,1,1,0
			16467,1,2,1,0
			16467,1,3,1,0
			16467,1,4,1,0
			16470,1,1,1,0.500
			16470,1,2,1,0.500
			16470,1,3,1,0.500
			16470,1,4,1,0.500
			16469,1,1,1,0.500
			16469,1,2,1,0.500
			16469,1,3,1,0.500
			16469,1,4,1,0.500
			16468,1,1,1,60.50
			16468,1,2,1,60.50
			16468,1,3,1,60.50
			16468,1,4,1,60.50
			16464,1,1,1,0
			16464,1,2,1,0
			16464,1,3,1,0
			16464,1,4,1,0
			16472,1,1,1,0
			16472,1,2,1,0
			16472,1,3,1,0
			16472,1,4,1,0
			16465,1,1,1,0
			16465,1,2,1,0
			16465,1,3,1,0
			16465,1,4,1,0
			7993,1,1,1,0
			7992,1,1,1,50
			7991,1,1,1,0
			7990,1,1,1,15
			8060,1,1,1,0
			8060,1,1,2,0
			8060,1,1,3,0
			8060,1,1,4,0
			8060,1,1,5,0
			8060,1,1,6,0
			8060,1,1,7,0
			8060,1,1,8,0
			8060,1,1,9,0
			8060,1,1,10,0
			8060,1,1,11,0
			8060,1,1,12,0
			8060,1,1,13,0
			8060,1,1,14,0
			8060,1,1,15,0
			8060,1,1,16,0
			8060,1,1,17,0
			8060,1,1,18,0
			8060,1,1,19,0
			8060,1,1,20,0
			8060,1,1,21,0
			8060,1,1,22,0
			8060,1,1,23,0
			8060,1,1,24,0
			8060,1,1,25,0
			8060,1,1,26,0
			8060,1,1,27,0
			8060,1,1,28,0
			8060,1,1,29,0
			8060,1,1,30,0
			8060,1,1,31,0
			8060,1,1,32,0
			8060,1,1,33,0
			8060,1,1,34,0
			8060,1,1,35,0
			8060,1,1,36,0
			8060,1,1,37,0
			8060,1,1,38,0
			8060,1,1,39,0
			8060,1,1,40,0
			8060,1,1,41,0
			8060,1,1,42,0
			8060,1,1,43,0
			8060,1,1,44,0
			8060,1,1,45,0
			8060,1,1,46,0
			8060,1,1,47,0
			8060,1,1,48,0
			8060,1,1,49,0
			8060,1,1,50,0
			8060,1,1,51,0
			8060,1,1,52,0
			8060,1,1,53,0
			8060,1,1,54,0
			8060,1,1,55,0
			8060,1,1,56,0
			8060,1,1,57,0
			8060,1,1,58,0
			8060,1,1,59,0
			8060,1,1,60,0
			8060,1,1,61,0
			8060,1,1,62,0
			8060,1,1,63,0
			8060,1,1,64,0
			8060,1,1,65,0
			8060,1,1,66,0
			8060,1,1,67,0
			8060,1,1,68,0
			8060,1,1,69,0
			8060,1,1,70,0
			8060,1,1,71,0
			8060,1,1,72,0
			8060,1,1,73,0
			8060,1,1,74,0
			8060,1,1,75,0
			8060,1,1,76,0
			8060,1,1,77,0
			8060,1,1,78,0
			8060,1,1,79,0
			8060,1,1,80,0
			8060,1,1,81,0
			8060,1,1,82,0
			8060,1,1,83,0
			8060,1,1,84,0
			8060,1,1,85,0
			8060,1,1,86,0
			8060,1,1,87,0
			8060,1,1,88,0
			8060,1,1,89,0
			8060,1,1,90,0
			8060,1,1,91,0
			8060,1,1,92,0
			8060,1,1,93,0
			8060,1,1,94,0
			8060,1,1,95,0
			8060,1,1,96,0
			8060,1,1,97,0
			8060,1,1,98,0
			8060,1,1,99,0
			8060,1,1,100,0
			8060,1,1,101,0
			8060,1,1,102,0
			8060,1,1,103,0
			8060,1,1,104,0
			8060,1,1,105,0
			8060,1,1,106,0
			8060,1,1,107,0
			8060,1,1,108,0
			8060,1,1,109,0
			8060,1,1,110,0
			8060,1,1,111,0
			8060,1,1,112,0
			8060,1,1,113,0
			8060,1,1,114,0
			8060,1,1,115,0
			8060,1,1,116,0
			8060,1,1,117,0
			8060,1,1,118,0
			8060,1,1,119,0
			8060,1,1,120,0
			8060,1,1,121,0
			8060,1,1,122,0
			8060,1,1,123,0
			8060,1,1,124,0
			8060,1,1,125,0
			8060,1,1,126,0
			8060,1,1,127,0
			7996,1,1,1,0
			7996,1,1,2,0
			7996,1,1,3,0
			7996,1,1,4,0
			7996,1,1,5,0
			7996,1,1,6,0
			7996,1,1,7,0
			7996,1,1,8,0
			7996,1,1,9,0
			7996,1,1,10,0
			7996,1,1,11,0
			7996,1,1,12,0
			7996,1,1,13,0
			7996,1,1,14,0
			7996,1,1,15,0
			7996,1,1,16,0
			7996,1,1,17,0
			7996,1,1,18,0
			7996,1,1,19,0
			7996,1,1,20,0
			7996,1,1,21,0
			7996,1,1,22,0
			7996,1,1,23,0
			7996,1,1,24,0
			7996,1,1,25,0
			7996,1,1,26,0
			7996,1,1,27,0
			7996,1,1,28,0
			7996,1,1,29,0
			7996,1,1,30,0
			7996,1,1,31,0
			7996,1,1,32,0
			7995,1,1,1,4
			16969,1,1,1,0
			16971,1,1,1,0
			16977,1,1,1,0.050
			16979,1,1,1,0
			16975,1,1,1,9999.9
			16973,1,1,1,9999.9
			16966,1,1,1,0
			16972,1,1,1,0
			16978,1,1,1,0
			16970,1,1,1,0.050
			16967,1,1,1,0
			12559,1,1,1,0
			12559,1,2,1,0
			12559,1,3,1,0
			12559,1,4,1,0
			12559,1,5,1,0
			12559,1,6,1,0
			12559,1,7,1,0
			12559,1,8,1,0
			12559,1,9,1,0
			12559,1,10,1,0
			12559,1,11,1,0
			12559,1,12,1,0
			12559,1,13,1,0
			12559,1,14,1,0
			12559,1,15,1,0
			12559,1,16,1,0
			12564,1,1,1,0
			12564,1,2,1,0
			12564,1,3,1,0
			12564,1,4,1,0
			12564,1,5,1,0
			12564,1,6,1,0
			12564,1,7,1,0
			12564,1,8,1,0
			12564,1,9,1,0
			12564,1,10,1,0
			12564,1,11,1,0
			12564,1,12,1,0
			12564,1,13,1,0
			12564,1,14,1,0
			12564,1,15,1,0
			12564,1,16,1,0
			12560,1,1,1,0
			12560,1,2,1,0
			12560,1,3,1,0
			12560,1,4,1,0
			12560,1,5,1,0
			12560,1,6,1,0
			12560,1,7,1,0
			12560,1,8,1,0
			12560,1,9,1,0
			12560,1,10,1,0
			12560,1,11,1,0
			12560,1,12,1,0
			12560,1,13,1,0
			12560,1,14,1,0
			12560,1,15,1,0
			12560,1,16,1,0
			12562,1,1,1,0
			12562,1,2,1,0
			12562,1,3,1,0
			12562,1,4,1,0
			12562,1,5,1,0
			12562,1,6,1,0
			12562,1,7,1,0
			12562,1,8,1,0
			12562,1,9,1,0
			12562,1,10,1,0
			12562,1,11,1,0
			12562,1,12,1,0
			12562,1,13,1,0
			12562,1,14,1,0
			12562,1,15,1,0
			12562,1,16,1,0
			12548,1,1,1,NV Latch 1
			12548,1,2,1,NV Latch 2
			12548,1,3,1,NV Latch 3
			12548,1,4,1,NV Latch 4
			12548,1,5,1,NV Latch 5
			12548,1,6,1,NV Latch 6
			12548,1,7,1,NV Latch 7
			12548,1,8,1,NV Latch 8
			12548,1,9,1,NV Latch 9
			12548,1,10,1,NV Latch 10
			12548,1,11,1,NV Latch 11
			12548,1,12,1,NV Latch 12
			12548,1,13,1,NV Latch 13
			12548,1,14,1,NV Latch 14
			12548,1,15,1,NV Latch 15
			12548,1,16,1,NV Latch 16
			12547,1,1,1,0
			12547,1,2,1,0
			12547,1,3,1,0
			12547,1,4,1,0
			12547,1,5,1,0
			12547,1,6,1,0
			12547,1,7,1,0
			12547,1,8,1,0
			12547,1,9,1,0
			12547,1,10,1,0
			12547,1,11,1,0
			12547,1,12,1,0
			12547,1,13,1,0
			12547,1,14,1,0
			12547,1,15,1,0
			12547,1,16,1,0
			12565,1,1,1,0
			12565,1,2,1,0
			12565,1,3,1,0
			12565,1,4,1,0
			12565,1,5,1,0
			12565,1,6,1,0
			12565,1,7,1,0
			12565,1,8,1,0
			12565,1,9,1,0
			12565,1,10,1,0
			12565,1,11,1,0
			12565,1,12,1,0
			12565,1,13,1,0
			12565,1,14,1,0
			12565,1,15,1,0
			12565,1,16,1,0
			13672,1,1,1,0
			13672,2,1,1,0
			13672,3,1,1,0
			13672,4,1,1,0
			13672,5,1,1,0
			13672,6,1,1,0
			13672,1,2,1,0
			13672,2,2,1,0
			13672,3,2,1,0
			13672,4,2,1,0
			13672,5,2,1,0
			13672,6,2,1,0
			13672,1,3,1,0
			13672,2,3,1,0
			13672,3,3,1,0
			13672,4,3,1,0
			13672,5,3,1,0
			13672,6,3,1,0
			13672,1,4,1,0
			13672,2,4,1,0
			13672,3,4,1,0
			13672,4,4,1,0
			13672,5,4,1,0
			13672,6,4,1,0
			13672,1,5,1,0
			13672,2,5,1,0
			13672,3,5,1,0
			13672,4,5,1,0
			13672,5,5,1,0
			13672,6,5,1,0
			13672,1,6,1,0
			13672,2,6,1,0
			13672,3,6,1,0
			13672,4,6,1,0
			13672,5,6,1,0
			13672,6,6,1,0
			13664,1,1,1,0
			13664,2,1,1,0
			13664,3,1,1,0
			13664,4,1,1,0
			13664,5,1,1,0
			13664,6,1,1,0
			13664,1,2,1,0
			13664,2,2,1,0
			13664,3,2,1,0
			13664,4,2,1,0
			13664,5,2,1,0
			13664,6,2,1,0
			13664,1,3,1,0
			13664,2,3,1,0
			13664,3,3,1,0
			13664,4,3,1,0
			13664,5,3,1,0
			13664,6,3,1,0
			13664,1,4,1,0
			13664,2,4,1,0
			13664,3,4,1,0
			13664,4,4,1,0
			13664,5,4,1,0
			13664,6,4,1,0
			13664,1,5,1,0
			13664,2,5,1,0
			13664,3,5,1,0
			13664,4,5,1,0
			13664,5,5,1,0
			13664,6,5,1,0
			13664,1,6,1,0
			13664,2,6,1,0
			13664,3,6,1,0
			13664,4,6,1,0
			13664,5,6,1,0
			13664,6,6,1,0
			13669,1,1,1,0
			13669,2,1,1,0
			13669,3,1,1,0
			13669,4,1,1,0
			13669,5,1,1,0
			13669,6,1,1,0
			13669,1,2,1,0
			13669,2,2,1,0
			13669,3,2,1,0
			13669,4,2,1,0
			13669,5,2,1,0
			13669,6,2,1,0
			13669,1,3,1,0
			13669,2,3,1,0
			13669,3,3,1,0
			13669,4,3,1,0
			13669,5,3,1,0
			13669,6,3,1,0
			13669,1,4,1,0
			13669,2,4,1,0
			13669,3,4,1,0
			13669,4,4,1,0
			13669,5,4,1,0
			13669,6,4,1,0
			13669,1,5,1,0
			13669,2,5,1,0
			13669,3,5,1,0
			13669,4,5,1,0
			13669,5,5,1,0
			13669,6,5,1,0
			13669,1,6,1,0
			13669,2,6,1,0
			13669,3,6,1,0
			13669,4,6,1,0
			13669,5,6,1,0
			13669,6,6,1,0
			13666,1,1,1,1.000
			13666,2,1,1,1.000
			13666,3,1,1,1.000
			13666,4,1,1,1.000
			13666,5,1,1,1.000
			13666,6,1,1,1.000
			13666,1,2,1,1.000
			13666,2,2,1,1.000
			13666,3,2,1,1.000
			13666,4,2,1,1.000
			13666,5,2,1,1.000
			13666,6,2,1,1.000
			13666,1,3,1,1.000
			13666,2,3,1,1.000
			13666,3,3,1,1.000
			13666,4,3,1,1.000
			13666,5,3,1,1.000
			13666,6,3,1,1.000
			13666,1,4,1,1.000
			13666,2,4,1,1.000
			13666,3,4,1,1.000
			13666,4,4,1,1.000
			13666,5,4,1,1.000
			13666,6,4,1,1.000
			13666,1,5,1,1.000
			13666,2,5,1,1.000
			13666,3,5,1,1.000
			13666,4,5,1,1.000
			13666,5,5,1,1.000
			13666,6,5,1,1.000
			13666,1,6,1,1.000
			13666,2,6,1,1.000
			13666,3,6,1,1.000
			13666,4,6,1,1.000
			13666,5,6,1,1.000
			13666,6,6,1,1.000
			13668,1,1,1,1.00
			13668,2,1,1,1.00
			13668,3,1,1,1.00
			13668,4,1,1,1.00
			13668,5,1,1,1.00
			13668,6,1,1,1.00
			13668,1,2,1,1.00
			13668,2,2,1,1.00
			13668,3,2,1,1.00
			13668,4,2,1,1.00
			13668,5,2,1,1.00
			13668,6,2,1,1.00
			13668,1,3,1,1.00
			13668,2,3,1,1.00
			13668,3,3,1,1.00
			13668,4,3,1,1.00
			13668,5,3,1,1.00
			13668,6,3,1,1.00
			13668,1,4,1,1.00
			13668,2,4,1,1.00
			13668,3,4,1,1.00
			13668,4,4,1,1.00
			13668,5,4,1,1.00
			13668,6,4,1,1.00
			13668,1,5,1,1.00
			13668,2,5,1,1.00
			13668,3,5,1,1.00
			13668,4,5,1,1.00
			13668,5,5,1,1.00
			13668,6,5,1,1.00
			13668,1,6,1,1.00
			13668,2,6,1,1.00
			13668,3,6,1,1.00
			13668,4,6,1,1.00
			13668,5,6,1,1.00
			13668,6,6,1,1.00
			13665,1,1,1,0
			13665,2,1,1,0
			13665,3,1,1,0
			13665,4,1,1,0
			13665,5,1,1,0
			13665,6,1,1,0
			13665,1,2,1,0
			13665,2,2,1,0
			13665,3,2,1,0
			13665,4,2,1,0
			13665,5,2,1,0
			13665,6,2,1,0
			13665,1,3,1,0
			13665,2,3,1,0
			13665,3,3,1,0
			13665,4,3,1,0
			13665,5,3,1,0
			13665,6,3,1,0
			13665,1,4,1,0
			13665,2,4,1,0
			13665,3,4,1,0
			13665,4,4,1,0
			13665,5,4,1,0
			13665,6,4,1,0
			13665,1,5,1,0
			13665,2,5,1,0
			13665,3,5,1,0
			13665,4,5,1,0
			13665,5,5,1,0
			13665,6,5,1,0
			13665,1,6,1,0
			13665,2,6,1,0
			13665,3,6,1,0
			13665,4,6,1,0
			13665,5,6,1,0
			13665,6,6,1,0
			13663,1,1,1,0
			13663,2,1,1,0
			13663,3,1,1,0
			13663,4,1,1,0
			13663,5,1,1,0
			13663,6,1,1,0
			13663,1,2,1,0
			13663,2,2,1,0
			13663,3,2,1,0
			13663,4,2,1,0
			13663,5,2,1,0
			13663,6,2,1,0
			13663,1,3,1,0
			13663,2,3,1,0
			13663,3,3,1,0
			13663,4,3,1,0
			13663,5,3,1,0
			13663,6,3,1,0
			13663,1,4,1,0
			13663,2,4,1,0
			13663,3,4,1,0
			13663,4,4,1,0
			13663,5,4,1,0
			13663,6,4,1,0
			13663,1,5,1,0
			13663,2,5,1,0
			13663,3,5,1,0
			13663,4,5,1,0
			13663,5,5,1,0
			13663,6,5,1,0
			13663,1,6,1,0
			13663,2,6,1,0
			13663,3,6,1,0
			13663,4,6,1,0
			13663,5,6,1,0
			13663,6,6,1,0
			13673,1,1,1,0
			13673,2,1,1,0
			13673,3,1,1,0
			13673,4,1,1,0
			13673,5,1,1,0
			13673,6,1,1,0
			13673,1,2,1,0
			13673,2,2,1,0
			13673,3,2,1,0
			13673,4,2,1,0
			13673,5,2,1,0
			13673,6,2,1,0
			13673,1,3,1,0
			13673,2,3,1,0
			13673,3,3,1,0
			13673,4,3,1,0
			13673,5,3,1,0
			13673,6,3,1,0
			13673,1,4,1,0
			13673,2,4,1,0
			13673,3,4,1,0
			13673,4,4,1,0
			13673,5,4,1,0
			13673,6,4,1,0
			13673,1,5,1,0
			13673,2,5,1,0
			13673,3,5,1,0
			13673,4,5,1,0
			13673,5,5,1,0
			13673,6,5,1,0
			13673,1,6,1,0
			13673,2,6,1,0
			13673,3,6,1,0
			13673,4,6,1,0
			13673,5,6,1,0
			13673,6,6,1,0
			13667,1,1,1,0
			13667,2,1,1,0
			13667,3,1,1,0
			13667,4,1,1,0
			13667,5,1,1,0
			13667,6,1,1,0
			13667,1,2,1,0
			13667,2,2,1,0
			13667,3,2,1,0
			13667,4,2,1,0
			13667,5,2,1,0
			13667,6,2,1,0
			13667,1,3,1,0
			13667,2,3,1,0
			13667,3,3,1,0
			13667,4,3,1,0
			13667,5,3,1,0
			13667,6,3,1,0
			13667,1,4,1,0
			13667,2,4,1,0
			13667,3,4,1,0
			13667,4,4,1,0
			13667,5,4,1,0
			13667,6,4,1,0
			13667,1,5,1,0
			13667,2,5,1,0
			13667,3,5,1,0
			13667,4,5,1,0
			13667,5,5,1,0
			13667,6,5,1,0
			13667,1,6,1,0
			13667,2,6,1,0
			13667,3,6,1,0
			13667,4,6,1,0
			13667,5,6,1,0
			13667,6,6,1,0
			13670,1,1,1,0
			13670,2,1,1,0
			13670,3,1,1,0
			13670,4,1,1,0
			13670,5,1,1,0
			13670,6,1,1,0
			13670,1,2,1,0
			13670,2,2,1,0
			13670,3,2,1,0
			13670,4,2,1,0
			13670,5,2,1,0
			13670,6,2,1,0
			13670,1,3,1,0
			13670,2,3,1,0
			13670,3,3,1,0
			13670,4,3,1,0
			13670,5,3,1,0
			13670,6,3,1,0
			13670,1,4,1,0
			13670,2,4,1,0
			13670,3,4,1,0
			13670,4,4,1,0
			13670,5,4,1,0
			13670,6,4,1,0
			13670,1,5,1,0
			13670,2,5,1,0
			13670,3,5,1,0
			13670,4,5,1,0
			13670,5,5,1,0
			13670,6,5,1,0
			13670,1,6,1,0
			13670,2,6,1,0
			13670,3,6,1,0
			13670,4,6,1,0
			13670,5,6,1,0
			13670,6,6,1,0
			21367,1,1,1,0
			21367,2,1,1,0
			21367,3,1,1,0
			21367,4,1,1,0
			21367,5,1,1,0
			21367,6,1,1,0
			21367,1,2,1,0
			21367,2,2,1,0
			21367,3,2,1,0
			21367,4,2,1,0
			21367,5,2,1,0
			21367,6,2,1,0
			21367,1,3,1,0
			21367,2,3,1,0
			21367,3,3,1,0
			21367,4,3,1,0
			21367,5,3,1,0
			21367,6,3,1,0
			21361,1,1,1,0
			21361,2,1,1,0
			21361,3,1,1,0
			21361,4,1,1,0
			21361,5,1,1,0
			21361,6,1,1,0
			21361,1,2,1,0
			21361,2,2,1,0
			21361,3,2,1,0
			21361,4,2,1,0
			21361,5,2,1,0
			21361,6,2,1,0
			21361,1,3,1,0
			21361,2,3,1,0
			21361,3,3,1,0
			21361,4,3,1,0
			21361,5,3,1,0
			21361,6,3,1,0
			21364,1,1,1,1.00
			21364,2,1,1,1.00
			21364,3,1,1,1.00
			21364,4,1,1,1.00
			21364,5,1,1,1.00
			21364,6,1,1,1.00
			21364,1,2,1,1.00
			21364,2,2,1,1.00
			21364,3,2,1,1.00
			21364,4,2,1,1.00
			21364,5,2,1,1.00
			21364,6,2,1,1.00
			21364,1,3,1,1.00
			21364,2,3,1,1.00
			21364,3,3,1,1.00
			21364,4,3,1,1.00
			21364,5,3,1,1.00
			21364,6,3,1,1.00
			21363,1,1,1,1.00
			21363,2,1,1,1.00
			21363,3,1,1,1.00
			21363,4,1,1,1.00
			21363,5,1,1,1.00
			21363,6,1,1,1.00
			21363,1,2,1,1.00
			21363,2,2,1,1.00
			21363,3,2,1,1.00
			21363,4,2,1,1.00
			21363,5,2,1,1.00
			21363,6,2,1,1.00
			21363,1,3,1,1.00
			21363,2,3,1,1.00
			21363,3,3,1,1.00
			21363,4,3,1,1.00
			21363,5,3,1,1.00
			21363,6,3,1,1.00
			21362,1,1,1,0.300
			21362,2,1,1,0.300
			21362,3,1,1,0.300
			21362,4,1,1,0.300
			21362,5,1,1,0.300
			21362,6,1,1,0.300
			21362,1,2,1,0.300
			21362,2,2,1,0.300
			21362,3,2,1,0.300
			21362,4,2,1,0.300
			21362,5,2,1,0.300
			21362,6,2,1,0.300
			21362,1,3,1,0.300
			21362,2,3,1,0.300
			21362,3,3,1,0.300
			21362,4,3,1,0.300
			21362,5,3,1,0.300
			21362,6,3,1,0.300
			21360,1,1,1,0
			21360,2,1,1,0
			21360,3,1,1,0
			21360,4,1,1,0
			21360,5,1,1,0
			21360,6,1,1,0
			21360,1,2,1,0
			21360,2,2,1,0
			21360,3,2,1,0
			21360,4,2,1,0
			21360,5,2,1,0
			21360,6,2,1,0
			21360,1,3,1,0
			21360,2,3,1,0
			21360,3,3,1,0
			21360,4,3,1,0
			21360,5,3,1,0
			21360,6,3,1,0
			21368,1,1,1,0
			21368,2,1,1,0
			21368,3,1,1,0
			21368,4,1,1,0
			21368,5,1,1,0
			21368,6,1,1,0
			21368,1,2,1,0
			21368,2,2,1,0
			21368,3,2,1,0
			21368,4,2,1,0
			21368,5,2,1,0
			21368,6,2,1,0
			21368,1,3,1,0
			21368,2,3,1,0
			21368,3,3,1,0
			21368,4,3,1,0
			21368,5,3,1,0
			21368,6,3,1,0
			21369,1,1,1,0
			21369,2,1,1,0
			21369,3,1,1,0
			21369,4,1,1,0
			21369,5,1,1,0
			21369,6,1,1,0
			21369,1,2,1,0
			21369,2,2,1,0
			21369,3,2,1,0
			21369,4,2,1,0
			21369,5,2,1,0
			21369,6,2,1,0
			21369,1,3,1,0
			21369,2,3,1,0
			21369,3,3,1,0
			21369,4,3,1,0
			21369,5,3,1,0
			21369,6,3,1,0
			21365,1,1,1,0
			21365,2,1,1,0
			21365,3,1,1,0
			21365,4,1,1,0
			21365,5,1,1,0
			21365,6,1,1,0
			21365,1,2,1,0
			21365,2,2,1,0
			21365,3,2,1,0
			21365,4,2,1,0
			21365,5,2,1,0
			21365,6,2,1,0
			21365,1,3,1,0
			21365,2,3,1,0
			21365,3,3,1,0
			21365,4,3,1,0
			21365,5,3,1,0
			21365,6,3,1,0
			14146,1,1,1,0
			14146,2,1,1,0
			14146,3,1,1,0
			14146,4,1,1,0
			14146,5,1,1,0
			14146,6,1,1,0
			14146,1,2,1,0
			14146,2,2,1,0
			14146,3,2,1,0
			14146,4,2,1,0
			14146,5,2,1,0
			14146,6,2,1,0
			14146,1,3,1,0
			14146,2,3,1,0
			14146,3,3,1,0
			14146,4,3,1,0
			14146,5,3,1,0
			14146,6,3,1,0
			14146,1,4,1,0
			14146,2,4,1,0
			14146,3,4,1,0
			14146,4,4,1,0
			14146,5,4,1,0
			14146,6,4,1,0
			14146,1,5,1,0
			14146,2,5,1,0
			14146,3,5,1,0
			14146,4,5,1,0
			14146,5,5,1,0
			14146,6,5,1,0
			14146,1,6,1,0
			14146,2,6,1,0
			14146,3,6,1,0
			14146,4,6,1,0
			14146,5,6,1,0
			14146,6,6,1,0
			14146,1,7,1,0
			14146,2,7,1,0
			14146,3,7,1,0
			14146,4,7,1,0
			14146,5,7,1,0
			14146,6,7,1,0
			14146,1,8,1,0
			14146,2,8,1,0
			14146,3,8,1,0
			14146,4,8,1,0
			14146,5,8,1,0
			14146,6,8,1,0
			14146,1,9,1,0
			14146,2,9,1,0
			14146,3,9,1,0
			14146,4,9,1,0
			14146,5,9,1,0
			14146,6,9,1,0
			14146,1,10,1,0
			14146,2,10,1,0
			14146,3,10,1,0
			14146,4,10,1,0
			14146,5,10,1,0
			14146,6,10,1,0
			14146,1,11,1,0
			14146,2,11,1,0
			14146,3,11,1,0
			14146,4,11,1,0
			14146,5,11,1,0
			14146,6,11,1,0
			14146,1,12,1,0
			14146,2,12,1,0
			14146,3,12,1,0
			14146,4,12,1,0
			14146,5,12,1,0
			14146,6,12,1,0
			14140,1,1,1,0
			14140,2,1,1,0
			14140,3,1,1,0
			14140,4,1,1,0
			14140,5,1,1,0
			14140,6,1,1,0
			14140,1,2,1,0
			14140,2,2,1,0
			14140,3,2,1,0
			14140,4,2,1,0
			14140,5,2,1,0
			14140,6,2,1,0
			14140,1,3,1,0
			14140,2,3,1,0
			14140,3,3,1,0
			14140,4,3,1,0
			14140,5,3,1,0
			14140,6,3,1,0
			14140,1,4,1,0
			14140,2,4,1,0
			14140,3,4,1,0
			14140,4,4,1,0
			14140,5,4,1,0
			14140,6,4,1,0
			14140,1,5,1,0
			14140,2,5,1,0
			14140,3,5,1,0
			14140,4,5,1,0
			14140,5,5,1,0
			14140,6,5,1,0
			14140,1,6,1,0
			14140,2,6,1,0
			14140,3,6,1,0
			14140,4,6,1,0
			14140,5,6,1,0
			14140,6,6,1,0
			14140,1,7,1,0
			14140,2,7,1,0
			14140,3,7,1,0
			14140,4,7,1,0
			14140,5,7,1,0
			14140,6,7,1,0
			14140,1,8,1,0
			14140,2,8,1,0
			14140,3,8,1,0
			14140,4,8,1,0
			14140,5,8,1,0
			14140,6,8,1,0
			14140,1,9,1,0
			14140,2,9,1,0
			14140,3,9,1,0
			14140,4,9,1,0
			14140,5,9,1,0
			14140,6,9,1,0
			14140,1,10,1,0
			14140,2,10,1,0
			14140,3,10,1,0
			14140,4,10,1,0
			14140,5,10,1,0
			14140,6,10,1,0
			14140,1,11,1,0
			14140,2,11,1,0
			14140,3,11,1,0
			14140,4,11,1,0
			14140,5,11,1,0
			14140,6,11,1,0
			14140,1,12,1,0
			14140,2,12,1,0
			14140,3,12,1,0
			14140,4,12,1,0
			14140,5,12,1,0
			14140,6,12,1,0
			14143,1,1,1,0.00
			14143,2,1,1,0.00
			14143,3,1,1,0.00
			14143,4,1,1,0.00
			14143,5,1,1,0.00
			14143,6,1,1,0.00
			14143,1,2,1,0.00
			14143,2,2,1,0.00
			14143,3,2,1,0.00
			14143,4,2,1,0.00
			14143,5,2,1,0.00
			14143,6,2,1,0.00
			14143,1,3,1,0.00
			14143,2,3,1,0.00
			14143,3,3,1,0.00
			14143,4,3,1,0.00
			14143,5,3,1,0.00
			14143,6,3,1,0.00
			14143,1,4,1,0.00
			14143,2,4,1,0.00
			14143,3,4,1,0.00
			14143,4,4,1,0.00
			14143,5,4,1,0.00
			14143,6,4,1,0.00
			14143,1,5,1,0.00
			14143,2,5,1,0.00
			14143,3,5,1,0.00
			14143,4,5,1,0.00
			14143,5,5,1,0.00
			14143,6,5,1,0.00
			14143,1,6,1,0.00
			14143,2,6,1,0.00
			14143,3,6,1,0.00
			14143,4,6,1,0.00
			14143,5,6,1,0.00
			14143,6,6,1,0.00
			14143,1,7,1,0.00
			14143,2,7,1,0.00
			14143,3,7,1,0.00
			14143,4,7,1,0.00
			14143,5,7,1,0.00
			14143,6,7,1,0.00
			14143,1,8,1,0.00
			14143,2,8,1,0.00
			14143,3,8,1,0.00
			14143,4,8,1,0.00
			14143,5,8,1,0.00
			14143,6,8,1,0.00
			14143,1,9,1,0.00
			14143,2,9,1,0.00
			14143,3,9,1,0.00
			14143,4,9,1,0.00
			14143,5,9,1,0.00
			14143,6,9,1,0.00
			14143,1,10,1,0.00
			14143,2,10,1,0.00
			14143,3,10,1,0.00
			14143,4,10,1,0.00
			14143,5,10,1,0.00
			14143,6,10,1,0.00
			14143,1,11,1,0.00
			14143,2,11,1,0.00
			14143,3,11,1,0.00
			14143,4,11,1,0.00
			14143,5,11,1,0.00
			14143,6,11,1,0.00
			14143,1,12,1,0.00
			14143,2,12,1,0.00
			14143,3,12,1,0.00
			14143,4,12,1,0.00
			14143,5,12,1,0.00
			14143,6,12,1,0.00
			14141,1,1,1,1.000
			14141,2,1,1,1.000
			14141,3,1,1,1.000
			14141,4,1,1,1.000
			14141,5,1,1,1.000
			14141,6,1,1,1.000
			14141,1,2,1,1.000
			14141,2,2,1,1.000
			14141,3,2,1,1.000
			14141,4,2,1,1.000
			14141,5,2,1,1.000
			14141,6,2,1,1.000
			14141,1,3,1,1.000
			14141,2,3,1,1.000
			14141,3,3,1,1.000
			14141,4,3,1,1.000
			14141,5,3,1,1.000
			14141,6,3,1,1.000
			14141,1,4,1,1.000
			14141,2,4,1,1.000
			14141,3,4,1,1.000
			14141,4,4,1,1.000
			14141,5,4,1,1.000
			14141,6,4,1,1.000
			14141,1,5,1,1.000
			14141,2,5,1,1.000
			14141,3,5,1,1.000
			14141,4,5,1,1.000
			14141,5,5,1,1.000
			14141,6,5,1,1.000
			14141,1,6,1,1.000
			14141,2,6,1,1.000
			14141,3,6,1,1.000
			14141,4,6,1,1.000
			14141,5,6,1,1.000
			14141,6,6,1,1.000
			14141,1,7,1,1.000
			14141,2,7,1,1.000
			14141,3,7,1,1.000
			14141,4,7,1,1.000
			14141,5,7,1,1.000
			14141,6,7,1,1.000
			14141,1,8,1,1.000
			14141,2,8,1,1.000
			14141,3,8,1,1.000
			14141,4,8,1,1.000
			14141,5,8,1,1.000
			14141,6,8,1,1.000
			14141,1,9,1,1.000
			14141,2,9,1,1.000
			14141,3,9,1,1.000
			14141,4,9,1,1.000
			14141,5,9,1,1.000
			14141,6,9,1,1.000
			14141,1,10,1,1.000
			14141,2,10,1,1.000
			14141,3,10,1,1.000
			14141,4,10,1,1.000
			14141,5,10,1,1.000
			14141,6,10,1,1.000
			14141,1,11,1,1.000
			14141,2,11,1,1.000
			14141,3,11,1,1.000
			14141,4,11,1,1.000
			14141,5,11,1,1.000
			14141,6,11,1,1.000
			14141,1,12,1,1.000
			14141,2,12,1,1.000
			14141,3,12,1,1.000
			14141,4,12,1,1.000
			14141,5,12,1,1.000
			14141,6,12,1,1.000
			14139,1,1,1,0
			14139,2,1,1,0
			14139,3,1,1,0
			14139,4,1,1,0
			14139,5,1,1,0
			14139,6,1,1,0
			14139,1,2,1,0
			14139,2,2,1,0
			14139,3,2,1,0
			14139,4,2,1,0
			14139,5,2,1,0
			14139,6,2,1,0
			14139,1,3,1,0
			14139,2,3,1,0
			14139,3,3,1,0
			14139,4,3,1,0
			14139,5,3,1,0
			14139,6,3,1,0
			14139,1,4,1,0
			14139,2,4,1,0
			14139,3,4,1,0
			14139,4,4,1,0
			14139,5,4,1,0
			14139,6,4,1,0
			14139,1,5,1,0
			14139,2,5,1,0
			14139,3,5,1,0
			14139,4,5,1,0
			14139,5,5,1,0
			14139,6,5,1,0
			14139,1,6,1,0
			14139,2,6,1,0
			14139,3,6,1,0
			14139,4,6,1,0
			14139,5,6,1,0
			14139,6,6,1,0
			14139,1,7,1,0
			14139,2,7,1,0
			14139,3,7,1,0
			14139,4,7,1,0
			14139,5,7,1,0
			14139,6,7,1,0
			14139,1,8,1,0
			14139,2,8,1,0
			14139,3,8,1,0
			14139,4,8,1,0
			14139,5,8,1,0
			14139,6,8,1,0
			14139,1,9,1,0
			14139,2,9,1,0
			14139,3,9,1,0
			14139,4,9,1,0
			14139,5,9,1,0
			14139,6,9,1,0
			14139,1,10,1,0
			14139,2,10,1,0
			14139,3,10,1,0
			14139,4,10,1,0
			14139,5,10,1,0
			14139,6,10,1,0
			14139,1,11,1,0
			14139,2,11,1,0
			14139,3,11,1,0
			14139,4,11,1,0
			14139,5,11,1,0
			14139,6,11,1,0
			14139,1,12,1,0
			14139,2,12,1,0
			14139,3,12,1,0
			14139,4,12,1,0
			14139,5,12,1,0
			14139,6,12,1,0
			14147,1,1,1,0
			14147,2,1,1,0
			14147,3,1,1,0
			14147,4,1,1,0
			14147,5,1,1,0
			14147,6,1,1,0
			14147,1,2,1,0
			14147,2,2,1,0
			14147,3,2,1,0
			14147,4,2,1,0
			14147,5,2,1,0
			14147,6,2,1,0
			14147,1,3,1,0
			14147,2,3,1,0
			14147,3,3,1,0
			14147,4,3,1,0
			14147,5,3,1,0
			14147,6,3,1,0
			14147,1,4,1,0
			14147,2,4,1,0
			14147,3,4,1,0
			14147,4,4,1,0
			14147,5,4,1,0
			14147,6,4,1,0
			14147,1,5,1,0
			14147,2,5,1,0
			14147,3,5,1,0
			14147,4,5,1,0
			14147,5,5,1,0
			14147,6,5,1,0
			14147,1,6,1,0
			14147,2,6,1,0
			14147,3,6,1,0
			14147,4,6,1,0
			14147,5,6,1,0
			14147,6,6,1,0
			14147,1,7,1,0
			14147,2,7,1,0
			14147,3,7,1,0
			14147,4,7,1,0
			14147,5,7,1,0
			14147,6,7,1,0
			14147,1,8,1,0
			14147,2,8,1,0
			14147,3,8,1,0
			14147,4,8,1,0
			14147,5,8,1,0
			14147,6,8,1,0
			14147,1,9,1,0
			14147,2,9,1,0
			14147,3,9,1,0
			14147,4,9,1,0
			14147,5,9,1,0
			14147,6,9,1,0
			14147,1,10,1,0
			14147,2,10,1,0
			14147,3,10,1,0
			14147,4,10,1,0
			14147,5,10,1,0
			14147,6,10,1,0
			14147,1,11,1,0
			14147,2,11,1,0
			14147,3,11,1,0
			14147,4,11,1,0
			14147,5,11,1,0
			14147,6,11,1,0
			14147,1,12,1,0
			14147,2,12,1,0
			14147,3,12,1,0
			14147,4,12,1,0
			14147,5,12,1,0
			14147,6,12,1,0
			14142,1,1,1,0.00
			14142,2,1,1,0.00
			14142,3,1,1,0.00
			14142,4,1,1,0.00
			14142,5,1,1,0.00
			14142,6,1,1,0.00
			14142,1,2,1,0.00
			14142,2,2,1,0.00
			14142,3,2,1,0.00
			14142,4,2,1,0.00
			14142,5,2,1,0.00
			14142,6,2,1,0.00
			14142,1,3,1,0.00
			14142,2,3,1,0.00
			14142,3,3,1,0.00
			14142,4,3,1,0.00
			14142,5,3,1,0.00
			14142,6,3,1,0.00
			14142,1,4,1,0.00
			14142,2,4,1,0.00
			14142,3,4,1,0.00
			14142,4,4,1,0.00
			14142,5,4,1,0.00
			14142,6,4,1,0.00
			14142,1,5,1,0.00
			14142,2,5,1,0.00
			14142,3,5,1,0.00
			14142,4,5,1,0.00
			14142,5,5,1,0.00
			14142,6,5,1,0.00
			14142,1,6,1,0.00
			14142,2,6,1,0.00
			14142,3,6,1,0.00
			14142,4,6,1,0.00
			14142,5,6,1,0.00
			14142,6,6,1,0.00
			14142,1,7,1,0.00
			14142,2,7,1,0.00
			14142,3,7,1,0.00
			14142,4,7,1,0.00
			14142,5,7,1,0.00
			14142,6,7,1,0.00
			14142,1,8,1,0.00
			14142,2,8,1,0.00
			14142,3,8,1,0.00
			14142,4,8,1,0.00
			14142,5,8,1,0.00
			14142,6,8,1,0.00
			14142,1,9,1,0.00
			14142,2,9,1,0.00
			14142,3,9,1,0.00
			14142,4,9,1,0.00
			14142,5,9,1,0.00
			14142,6,9,1,0.00
			14142,1,10,1,0.00
			14142,2,10,1,0.00
			14142,3,10,1,0.00
			14142,4,10,1,0.00
			14142,5,10,1,0.00
			14142,6,10,1,0.00
			14142,1,11,1,0.00
			14142,2,11,1,0.00
			14142,3,11,1,0.00
			14142,4,11,1,0.00
			14142,5,11,1,0.00
			14142,6,11,1,0.00
			14142,1,12,1,0.00
			14142,2,12,1,0.00
			14142,3,12,1,0.00
			14142,4,12,1,0.00
			14142,5,12,1,0.00
			14142,6,12,1,0.00
			14144,1,1,1,0
			14144,2,1,1,0
			14144,3,1,1,0
			14144,4,1,1,0
			14144,5,1,1,0
			14144,6,1,1,0
			14144,1,2,1,0
			14144,2,2,1,0
			14144,3,2,1,0
			14144,4,2,1,0
			14144,5,2,1,0
			14144,6,2,1,0
			14144,1,3,1,0
			14144,2,3,1,0
			14144,3,3,1,0
			14144,4,3,1,0
			14144,5,3,1,0
			14144,6,3,1,0
			14144,1,4,1,0
			14144,2,4,1,0
			14144,3,4,1,0
			14144,4,4,1,0
			14144,5,4,1,0
			14144,6,4,1,0
			14144,1,5,1,0
			14144,2,5,1,0
			14144,3,5,1,0
			14144,4,5,1,0
			14144,5,5,1,0
			14144,6,5,1,0
			14144,1,6,1,0
			14144,2,6,1,0
			14144,3,6,1,0
			14144,4,6,1,0
			14144,5,6,1,0
			14144,6,6,1,0
			14144,1,7,1,0
			14144,2,7,1,0
			14144,3,7,1,0
			14144,4,7,1,0
			14144,5,7,1,0
			14144,6,7,1,0
			14144,1,8,1,0
			14144,2,8,1,0
			14144,3,8,1,0
			14144,4,8,1,0
			14144,5,8,1,0
			14144,6,8,1,0
			14144,1,9,1,0
			14144,2,9,1,0
			14144,3,9,1,0
			14144,4,9,1,0
			14144,5,9,1,0
			14144,6,9,1,0
			14144,1,10,1,0
			14144,2,10,1,0
			14144,3,10,1,0
			14144,4,10,1,0
			14144,5,10,1,0
			14144,6,10,1,0
			14144,1,11,1,0
			14144,2,11,1,0
			14144,3,11,1,0
			14144,4,11,1,0
			14144,5,11,1,0
			14144,6,11,1,0
			14144,1,12,1,0
			14144,2,12,1,0
			14144,3,12,1,0
			14144,4,12,1,0
			14144,5,12,1,0
			14144,6,12,1,0
			53823,1,1,1,0
			53823,2,1,1,0
			53823,3,1,1,0
			53823,4,1,1,0
			53823,5,1,1,0
			53823,6,1,1,0
			53823,1,2,1,0
			53823,2,2,1,0
			53823,3,2,1,0
			53823,4,2,1,0
			53823,5,2,1,0
			53823,6,2,1,0
			53816,1,1,1,0
			53816,2,1,1,0
			53816,3,1,1,0
			53816,4,1,1,0
			53816,5,1,1,0
			53816,6,1,1,0
			53816,1,2,1,0
			53816,2,2,1,0
			53816,3,2,1,0
			53816,4,2,1,0
			53816,5,2,1,0
			53816,6,2,1,0
			53822,1,1,1,0.050
			53822,2,1,1,0.050
			53822,3,1,1,0.050
			53822,4,1,1,0.050
			53822,5,1,1,0.050
			53822,6,1,1,0.050
			53822,1,2,1,0.050
			53822,2,2,1,0.050
			53822,3,2,1,0.050
			53822,4,2,1,0.050
			53822,5,2,1,0.050
			53822,6,2,1,0.050
			53821,1,1,1,90
			53821,2,1,1,90
			53821,3,1,1,90
			53821,4,1,1,90
			53821,5,1,1,90
			53821,6,1,1,90
			53821,1,2,1,90
			53821,2,2,1,90
			53821,3,2,1,90
			53821,4,2,1,90
			53821,5,2,1,90
			53821,6,2,1,90
			53830,1,1,1,0.063
			53830,2,1,1,0.063
			53830,3,1,1,0.063
			53830,4,1,1,0.063
			53830,5,1,1,0.063
			53830,6,1,1,0.063
			53830,1,2,1,0.063
			53830,2,2,1,0.063
			53830,3,2,1,0.063
			53830,4,2,1,0.063
			53830,5,2,1,0.063
			53830,6,2,1,0.063
			53827,1,1,1,0
			53827,2,1,1,0
			53827,3,1,1,0
			53827,4,1,1,0
			53827,5,1,1,0
			53827,6,1,1,0
			53827,1,2,1,0
			53827,2,2,1,0
			53827,3,2,1,0
			53827,4,2,1,0
			53827,5,2,1,0
			53827,6,2,1,0
			53817,1,1,1,0
			53817,2,1,1,0
			53817,3,1,1,0
			53817,4,1,1,0
			53817,5,1,1,0
			53817,6,1,1,0
			53817,1,2,1,0
			53817,2,2,1,0
			53817,3,2,1,0
			53817,4,2,1,0
			53817,5,2,1,0
			53817,6,2,1,0
			53828,1,1,1,0
			53828,2,1,1,0
			53828,3,1,1,0
			53828,4,1,1,0
			53828,5,1,1,0
			53828,6,1,1,0
			53828,1,2,1,0
			53828,2,2,1,0
			53828,3,2,1,0
			53828,4,2,1,0
			53828,5,2,1,0
			53828,6,2,1,0
			53829,1,1,1,0.00
			53829,2,1,1,0.00
			53829,3,1,1,0.00
			53829,4,1,1,0.00
			53829,5,1,1,0.00
			53829,6,1,1,0.00
			53829,1,2,1,0.00
			53829,2,2,1,0.00
			53829,3,2,1,0.00
			53829,4,2,1,0.00
			53829,5,2,1,0.00
			53829,6,2,1,0.00
			53815,1,1,1,0
			53815,2,1,1,0
			53815,3,1,1,0
			53815,4,1,1,0
			53815,5,1,1,0
			53815,6,1,1,0
			53815,1,2,1,0
			53815,2,2,1,0
			53815,3,2,1,0
			53815,4,2,1,0
			53815,5,2,1,0
			53815,6,2,1,0
			53820,1,1,1,0.050
			53820,2,1,1,0.050
			53820,3,1,1,0.050
			53820,4,1,1,0.050
			53820,5,1,1,0.050
			53820,6,1,1,0.050
			53820,1,2,1,0.050
			53820,2,2,1,0.050
			53820,3,2,1,0.050
			53820,4,2,1,0.050
			53820,5,2,1,0.050
			53820,6,2,1,0.050
			53819,1,1,1,90
			53819,2,1,1,90
			53819,3,1,1,90
			53819,4,1,1,90
			53819,5,1,1,90
			53819,6,1,1,90
			53819,1,2,1,90
			53819,2,2,1,90
			53819,3,2,1,90
			53819,4,2,1,90
			53819,5,2,1,90
			53819,6,2,1,90
			53818,1,1,1,75
			53818,2,1,1,75
			53818,3,1,1,75
			53818,4,1,1,75
			53818,5,1,1,75
			53818,6,1,1,75
			53818,1,2,1,75
			53818,2,2,1,75
			53818,3,2,1,75
			53818,4,2,1,75
			53818,5,2,1,75
			53818,6,2,1,75
			53826,1,1,1,0
			53826,2,1,1,0
			53826,3,1,1,0
			53826,4,1,1,0
			53826,5,1,1,0
			53826,6,1,1,0
			53826,1,2,1,0
			53826,2,2,1,0
			53826,3,2,1,0
			53826,4,2,1,0
			53826,5,2,1,0
			53826,6,2,1,0
			53831,1,1,1,0
			53831,2,1,1,0
			53831,3,1,1,0
			53831,4,1,1,0
			53831,5,1,1,0
			53831,6,1,1,0
			53831,1,2,1,0
			53831,2,2,1,0
			53831,3,2,1,0
			53831,4,2,1,0
			53831,5,2,1,0
			53831,6,2,1,0
			53824,1,1,1,0
			53824,2,1,1,0
			53824,3,1,1,0
			53824,4,1,1,0
			53824,5,1,1,0
			53824,6,1,1,0
			53824,1,2,1,0
			53824,2,2,1,0
			53824,3,2,1,0
			53824,4,2,1,0
			53824,5,2,1,0
			53824,6,2,1,0
			16248,1,1,1,0
			16248,2,1,1,0
			16248,3,1,1,0
			16248,4,1,1,0
			16248,5,1,1,0
			16248,6,1,1,0
			16248,1,2,1,0
			16248,2,2,1,0
			16248,3,2,1,0
			16248,4,2,1,0
			16248,5,2,1,0
			16248,6,2,1,0
			16241,1,1,1,0
			16241,2,1,1,0
			16241,3,1,1,0
			16241,4,1,1,0
			16241,5,1,1,0
			16241,6,1,1,0
			16241,1,2,1,0
			16241,2,2,1,0
			16241,3,2,1,0
			16241,4,2,1,0
			16241,5,2,1,0
			16241,6,2,1,0
			16245,1,1,1,0
			16245,2,1,1,0
			16245,3,1,1,0
			16245,4,1,1,0
			16245,5,1,1,0
			16245,6,1,1,0
			16245,1,2,1,0
			16245,2,2,1,0
			16245,3,2,1,0
			16245,4,2,1,0
			16245,5,2,1,0
			16245,6,2,1,0
			16242,1,1,1,1.000
			16242,2,1,1,1.000
			16242,3,1,1,1.000
			16242,4,1,1,1.000
			16242,5,1,1,1.000
			16242,6,1,1,1.000
			16242,1,2,1,1.000
			16242,2,2,1,1.000
			16242,3,2,1,1.000
			16242,4,2,1,1.000
			16242,5,2,1,1.000
			16242,6,2,1,1.000
			16244,1,1,1,1.00
			16244,2,1,1,1.00
			16244,3,1,1,1.00
			16244,4,1,1,1.00
			16244,5,1,1,1.00
			16244,6,1,1,1.00
			16244,1,2,1,1.00
			16244,2,2,1,1.00
			16244,3,2,1,1.00
			16244,4,2,1,1.00
			16244,5,2,1,1.00
			16244,6,2,1,1.00
			16240,1,1,1,0
			16240,2,1,1,0
			16240,3,1,1,0
			16240,4,1,1,0
			16240,5,1,1,0
			16240,6,1,1,0
			16240,1,2,1,0
			16240,2,2,1,0
			16240,3,2,1,0
			16240,4,2,1,0
			16240,5,2,1,0
			16240,6,2,1,0
			16249,1,1,1,0
			16249,2,1,1,0
			16249,3,1,1,0
			16249,4,1,1,0
			16249,5,1,1,0
			16249,6,1,1,0
			16249,1,2,1,0
			16249,2,2,1,0
			16249,3,2,1,0
			16249,4,2,1,0
			16249,5,2,1,0
			16249,6,2,1,0
			16243,1,1,1,0
			16243,2,1,1,0
			16243,3,1,1,0
			16243,4,1,1,0
			16243,5,1,1,0
			16243,6,1,1,0
			16243,1,2,1,0
			16243,2,2,1,0
			16243,3,2,1,0
			16243,4,2,1,0
			16243,5,2,1,0
			16243,6,2,1,0
			16246,1,1,1,0
			16246,2,1,1,0
			16246,3,1,1,0
			16246,4,1,1,0
			16246,5,1,1,0
			16246,6,1,1,0
			16246,1,2,1,0
			16246,2,2,1,0
			16246,3,2,1,0
			16246,4,2,1,0
			16246,5,2,1,0
			16246,6,2,1,0
			16444,1,1,1,0
			16444,2,1,1,0
			16444,3,1,1,0
			16444,4,1,1,0
			16444,5,1,1,0
			16444,6,1,1,0
			16444,1,2,1,0
			16444,2,2,1,0
			16444,3,2,1,0
			16444,4,2,1,0
			16444,5,2,1,0
			16444,6,2,1,0
			16444,1,3,1,0
			16444,2,3,1,0
			16444,3,3,1,0
			16444,4,3,1,0
			16444,5,3,1,0
			16444,6,3,1,0
			16438,1,1,1,0
			16438,2,1,1,0
			16438,3,1,1,0
			16438,4,1,1,0
			16438,5,1,1,0
			16438,6,1,1,0
			16438,1,2,1,0
			16438,2,2,1,0
			16438,3,2,1,0
			16438,4,2,1,0
			16438,5,2,1,0
			16438,6,2,1,0
			16438,1,3,1,0
			16438,2,3,1,0
			16438,3,3,1,0
			16438,4,3,1,0
			16438,5,3,1,0
			16438,6,3,1,0
			16441,1,1,1,0.50
			16441,2,1,1,0.50
			16441,3,1,1,0.50
			16441,4,1,1,0.50
			16441,5,1,1,0.50
			16441,6,1,1,0.50
			16441,1,2,1,0.50
			16441,2,2,1,0.50
			16441,3,2,1,0.50
			16441,4,2,1,0.50
			16441,5,2,1,0.50
			16441,6,2,1,0.50
			16441,1,3,1,0.50
			16441,2,3,1,0.50
			16441,3,3,1,0.50
			16441,4,3,1,0.50
			16441,5,3,1,0.50
			16441,6,3,1,0.50
			16440,1,1,1,0.50
			16440,2,1,1,0.50
			16440,3,1,1,0.50
			16440,4,1,1,0.50
			16440,5,1,1,0.50
			16440,6,1,1,0.50
			16440,1,2,1,0.50
			16440,2,2,1,0.50
			16440,3,2,1,0.50
			16440,4,2,1,0.50
			16440,5,2,1,0.50
			16440,6,2,1,0.50
			16440,1,3,1,0.50
			16440,2,3,1,0.50
			16440,3,3,1,0.50
			16440,4,3,1,0.50
			16440,5,3,1,0.50
			16440,6,3,1,0.50
			16439,1,1,1,0.300
			16439,2,1,1,0.300
			16439,3,1,1,0.300
			16439,4,1,1,0.300
			16439,5,1,1,0.300
			16439,6,1,1,0.300
			16439,1,2,1,0.300
			16439,2,2,1,0.300
			16439,3,2,1,0.300
			16439,4,2,1,0.300
			16439,5,2,1,0.300
			16439,6,2,1,0.300
			16439,1,3,1,0.300
			16439,2,3,1,0.300
			16439,3,3,1,0.300
			16439,4,3,1,0.300
			16439,5,3,1,0.300
			16439,6,3,1,0.300
			16437,1,1,1,0
			16437,2,1,1,0
			16437,3,1,1,0
			16437,4,1,1,0
			16437,5,1,1,0
			16437,6,1,1,0
			16437,1,2,1,0
			16437,2,2,1,0
			16437,3,2,1,0
			16437,4,2,1,0
			16437,5,2,1,0
			16437,6,2,1,0
			16437,1,3,1,0
			16437,2,3,1,0
			16437,3,3,1,0
			16437,4,3,1,0
			16437,5,3,1,0
			16437,6,3,1,0
			16445,1,1,1,0
			16445,2,1,1,0
			16445,3,1,1,0
			16445,4,1,1,0
			16445,5,1,1,0
			16445,6,1,1,0
			16445,1,2,1,0
			16445,2,2,1,0
			16445,3,2,1,0
			16445,4,2,1,0
			16445,5,2,1,0
			16445,6,2,1,0
			16445,1,3,1,0
			16445,2,3,1,0
			16445,3,3,1,0
			16445,4,3,1,0
			16445,5,3,1,0
			16445,6,3,1,0
			16442,1,1,1,0
			16442,2,1,1,0
			16442,3,1,1,0
			16442,4,1,1,0
			16442,5,1,1,0
			16442,6,1,1,0
			16442,1,2,1,0
			16442,2,2,1,0
			16442,3,2,1,0
			16442,4,2,1,0
			16442,5,2,1,0
			16442,6,2,1,0
			16442,1,3,1,0
			16442,2,3,1,0
			16442,3,3,1,0
			16442,4,3,1,0
			16442,5,3,1,0
			16442,6,3,1,0
			16355,1,1,1,0
			16355,2,1,1,0
			16355,3,1,1,0
			16355,4,1,1,0
			16355,5,1,1,0
			16355,6,1,1,0
			16355,1,2,1,0
			16355,2,2,1,0
			16355,3,2,1,0
			16355,4,2,1,0
			16355,5,2,1,0
			16355,6,2,1,0
			16349,1,1,1,0
			16349,2,1,1,0
			16349,3,1,1,0
			16349,4,1,1,0
			16349,5,1,1,0
			16349,6,1,1,0
			16349,1,2,1,0
			16349,2,2,1,0
			16349,3,2,1,0
			16349,4,2,1,0
			16349,5,2,1,0
			16349,6,2,1,0
			16352,1,1,1,0.00
			16352,2,1,1,0.00
			16352,3,1,1,0.00
			16352,4,1,1,0.00
			16352,5,1,1,0.00
			16352,6,1,1,0.00
			16352,1,2,1,0.00
			16352,2,2,1,0.00
			16352,3,2,1,0.00
			16352,4,2,1,0.00
			16352,5,2,1,0.00
			16352,6,2,1,0.00
			16350,1,1,1,1.000
			16350,2,1,1,1.000
			16350,3,1,1,1.000
			16350,4,1,1,1.000
			16350,5,1,1,1.000
			16350,6,1,1,1.000
			16350,1,2,1,1.000
			16350,2,2,1,1.000
			16350,3,2,1,1.000
			16350,4,2,1,1.000
			16350,5,2,1,1.000
			16350,6,2,1,1.000
			16348,1,1,1,0
			16348,2,1,1,0
			16348,3,1,1,0
			16348,4,1,1,0
			16348,5,1,1,0
			16348,6,1,1,0
			16348,1,2,1,0
			16348,2,2,1,0
			16348,3,2,1,0
			16348,4,2,1,0
			16348,5,2,1,0
			16348,6,2,1,0
			16356,1,1,1,0
			16356,2,1,1,0
			16356,3,1,1,0
			16356,4,1,1,0
			16356,5,1,1,0
			16356,6,1,1,0
			16356,1,2,1,0
			16356,2,2,1,0
			16356,3,2,1,0
			16356,4,2,1,0
			16356,5,2,1,0
			16356,6,2,1,0
			16351,1,1,1,0.00
			16351,2,1,1,0.00
			16351,3,1,1,0.00
			16351,4,1,1,0.00
			16351,5,1,1,0.00
			16351,6,1,1,0.00
			16351,1,2,1,0.00
			16351,2,2,1,0.00
			16351,3,2,1,0.00
			16351,4,2,1,0.00
			16351,5,2,1,0.00
			16351,6,2,1,0.00
			16353,1,1,1,0
			16353,2,1,1,0
			16353,3,1,1,0
			16353,4,1,1,0
			16353,5,1,1,0
			16353,6,1,1,0
			16353,1,2,1,0
			16353,2,2,1,0
			16353,3,2,1,0
			16353,4,2,1,0
			16353,5,2,1,0
			16353,6,2,1,0
			18930,1,1,1,0
			18930,2,1,1,0
			18930,3,1,1,0
			18930,4,1,1,0
			18930,5,1,1,0
			18930,6,1,1,0
			18930,1,2,1,0
			18930,2,2,1,0
			18930,3,2,1,0
			18930,4,2,1,0
			18930,5,2,1,0
			18930,6,2,1,0
			18936,1,1,1,0
			18936,2,1,1,0
			18936,3,1,1,0
			18936,4,1,1,0
			18936,5,1,1,0
			18936,6,1,1,0
			18936,1,2,1,0
			18936,2,2,1,0
			18936,3,2,1,0
			18936,4,2,1,0
			18936,5,2,1,0
			18936,6,2,1,0
			18929,1,1,1,0
			18929,2,1,1,0
			18929,3,1,1,0
			18929,4,1,1,0
			18929,5,1,1,0
			18929,6,1,1,0
			18929,1,2,1,0
			18929,2,2,1,0
			18929,3,2,1,0
			18929,4,2,1,0
			18929,5,2,1,0
			18929,6,2,1,0
			18935,1,1,1,0.050
			18935,2,1,1,0.050
			18935,3,1,1,0.050
			18935,4,1,1,0.050
			18935,5,1,1,0.050
			18935,6,1,1,0.050
			18935,1,2,1,0.050
			18935,2,2,1,0.050
			18935,3,2,1,0.050
			18935,4,2,1,0.050
			18935,5,2,1,0.050
			18935,6,2,1,0.050
			18934,1,1,1,90
			18934,2,1,1,90
			18934,3,1,1,90
			18934,4,1,1,90
			18934,5,1,1,90
			18934,6,1,1,90
			18934,1,2,1,90
			18934,2,2,1,90
			18934,3,2,1,90
			18934,4,2,1,90
			18934,5,2,1,90
			18934,6,2,1,90
			18941,1,1,1,0.063
			18941,2,1,1,0.063
			18941,3,1,1,0.063
			18941,4,1,1,0.063
			18941,5,1,1,0.063
			18941,6,1,1,0.063
			18941,1,2,1,0.063
			18941,2,2,1,0.063
			18941,3,2,1,0.063
			18941,4,2,1,0.063
			18941,5,2,1,0.063
			18941,6,2,1,0.063
			18940,1,1,1,0.00
			18940,2,1,1,0.00
			18940,3,1,1,0.00
			18940,4,1,1,0.00
			18940,5,1,1,0.00
			18940,6,1,1,0.00
			18940,1,2,1,0.00
			18940,2,2,1,0.00
			18940,3,2,1,0.00
			18940,4,2,1,0.00
			18940,5,2,1,0.00
			18940,6,2,1,0.00
			18928,1,1,1,0
			18928,2,1,1,0
			18928,3,1,1,0
			18928,4,1,1,0
			18928,5,1,1,0
			18928,6,1,1,0
			18928,1,2,1,0
			18928,2,2,1,0
			18928,3,2,1,0
			18928,4,2,1,0
			18928,5,2,1,0
			18928,6,2,1,0
			18933,1,1,1,0.050
			18933,2,1,1,0.050
			18933,3,1,1,0.050
			18933,4,1,1,0.050
			18933,5,1,1,0.050
			18933,6,1,1,0.050
			18933,1,2,1,0.050
			18933,2,2,1,0.050
			18933,3,2,1,0.050
			18933,4,2,1,0.050
			18933,5,2,1,0.050
			18933,6,2,1,0.050
			18932,1,1,1,90
			18932,2,1,1,90
			18932,3,1,1,90
			18932,4,1,1,90
			18932,5,1,1,90
			18932,6,1,1,90
			18932,1,2,1,90
			18932,2,2,1,90
			18932,3,2,1,90
			18932,4,2,1,90
			18932,5,2,1,90
			18932,6,2,1,90
			18931,1,1,1,75
			18931,2,1,1,75
			18931,3,1,1,75
			18931,4,1,1,75
			18931,5,1,1,75
			18931,6,1,1,75
			18931,1,2,1,75
			18931,2,2,1,75
			18931,3,2,1,75
			18931,4,2,1,75
			18931,5,2,1,75
			18931,6,2,1,75
			18939,1,1,1,0
			18939,2,1,1,0
			18939,3,1,1,0
			18939,4,1,1,0
			18939,5,1,1,0
			18939,6,1,1,0
			18939,1,2,1,0
			18939,2,2,1,0
			18939,3,2,1,0
			18939,4,2,1,0
			18939,5,2,1,0
			18939,6,2,1,0
			18937,1,1,1,0
			18937,2,1,1,0
			18937,3,1,1,0
			18937,4,1,1,0
			18937,5,1,1,0
			18937,6,1,1,0
			18937,1,2,1,0
			18937,2,2,1,0
			18937,3,2,1,0
			18937,4,2,1,0
			18937,5,2,1,0
			18937,6,2,1,0
			9475,1,1,1,0
			9475,1,1,2,0
			9475,1,1,3,0
			9475,1,1,4,0
			9475,1,1,5,0
			9475,1,1,6,0
			9475,1,1,7,0
			9475,1,1,8,0
			9475,1,1,9,0
			9475,1,1,10,0
			9475,1,1,11,0
			9475,1,1,12,0
			9475,1,1,13,0
			9475,1,1,14,0
			9475,1,1,15,0
			9475,1,1,16,0
			9475,1,1,17,0
			9475,1,1,18,0
			9475,1,1,19,0
			9475,1,1,20,0
			9475,1,1,21,0
			9475,1,1,22,0
			9475,1,1,23,0
			9475,1,1,24,0
			9475,1,1,25,0
			9475,1,1,26,0
			9475,1,1,27,0
			9475,1,1,28,0
			9475,1,1,29,0
			9475,1,1,30,0
			9475,1,1,31,0
			9475,1,1,32,0
			9475,1,1,33,0
			9475,1,1,34,0
			9475,1,1,35,0
			9475,1,1,36,0
			9475,1,1,37,0
			9475,1,1,38,0
			9475,1,1,39,0
			9475,1,1,40,0
			9475,1,1,41,0
			9475,1,1,42,0
			9475,1,1,43,0
			9475,1,1,44,0
			9475,1,1,45,0
			9475,1,1,46,0
			9475,1,1,47,0
			9475,1,1,48,0
			9475,1,1,49,0
			9475,1,1,50,0
			9475,1,1,51,0
			9475,1,1,52,0
			9475,1,1,53,0
			9475,1,1,54,0
			9475,1,1,55,0
			9475,1,1,56,0
			9475,1,1,57,0
			9475,1,1,58,0
			9475,1,1,59,0
			9475,1,1,60,0
			9475,1,1,61,0
			9475,1,1,62,0
			9475,1,1,63,0
			9475,1,1,64,0
			9475,1,1,65,0
			9475,1,1,66,0
			9475,1,1,67,0
			9475,1,1,68,0
			9475,1,1,69,0
			9475,1,1,70,0
			9475,1,1,71,0
			9475,1,1,72,0
			9475,1,1,73,0
			9475,1,1,74,0
			9475,1,1,75,0
			9475,1,1,76,0
			9475,1,1,77,0
			9475,1,1,78,0
			9475,1,1,79,0
			9475,1,1,80,0
			9475,1,1,81,0
			9475,1,1,82,0
			9475,1,1,83,0
			9475,1,1,84,0
			9475,1,1,85,0
			9475,1,1,86,0
			9475,1,1,87,0
			9475,1,1,88,0
			9475,1,1,89,0
			9475,1,1,90,0
			9475,1,1,91,0
			9475,1,1,92,0
			9475,1,1,93,0
			9475,1,1,94,0
			9475,1,1,95,0
			9475,1,1,96,0
			9475,1,1,97,0
			9475,1,1,98,0
			9475,1,1,99,0
			9475,1,1,100,0
			9475,1,1,101,0
			9475,1,1,102,0
			9475,1,1,103,0
			9475,1,1,104,0
			9475,1,1,105,0
			9475,1,1,106,0
			9475,1,1,107,0
			9475,1,1,108,0
			9475,1,1,109,0
			9475,1,1,110,0
			9475,1,1,111,0
			9475,1,1,112,0
			9475,1,1,113,0
			9475,1,1,114,0
			9475,1,1,115,0
			9475,1,1,116,0
			9475,1,1,117,0
			9475,1,1,118,0
			9475,1,1,119,0
			9475,1,1,120,0
			9475,1,1,121,0
			9475,1,1,122,0
			9475,1,1,123,0
			9475,1,1,124,0
			9475,1,1,125,0
			9475,1,1,126,0
			9475,1,1,127,0
			9475,1,1,128,0
			9475,1,1,129,0
			9475,1,1,130,0
			9475,1,1,131,0
			9475,1,1,132,0
			9475,1,1,133,0
			9475,1,1,134,0
			9475,1,1,135,0
			9475,1,1,136,0
			9475,1,1,137,0
			9475,1,1,138,0
			9475,1,1,139,0
			9475,1,1,140,0
			9475,1,1,141,0
			9475,1,1,142,0
			9475,1,1,143,0
			9475,1,1,144,0
			9475,1,1,145,0
			9475,1,1,146,0
			9475,1,1,147,0
			9475,1,1,148,0
			9475,1,1,149,0
			9475,1,1,150,0
			9475,1,1,151,0
			9475,1,1,152,0
			9475,1,1,153,0
			9475,1,1,154,0
			9475,1,1,155,0
			9475,1,1,156,0
			9475,1,1,157,0
			9475,1,1,158,0
			9475,1,1,159,0
			9475,1,1,160,0
			9475,1,1,161,0
			9475,1,1,162,0
			9475,1,1,163,0
			9475,1,1,164,0
			9475,1,1,165,0
			9475,1,1,166,0
			9475,1,1,167,0
			9475,1,1,168,0
			9475,1,1,169,0
			9475,1,1,170,0
			9475,1,1,171,0
			9475,1,1,172,0
			9475,1,1,173,0
			9475,1,1,174,0
			9475,1,1,175,0
			9475,1,1,176,0
			9475,1,1,177,0
			9475,1,1,178,0
			9475,1,1,179,0
			9475,1,1,180,0
			9475,1,1,181,0
			9475,1,1,182,0
			9475,1,1,183,0
			9475,1,1,184,0
			9475,1,1,185,0
			9475,1,1,186,0
			9475,1,1,187,0
			9475,1,1,188,0
			9475,1,1,189,0
			9475,1,1,190,0
			9475,1,1,191,0
			9475,1,1,192,0
			9475,1,1,193,0
			9475,1,1,194,0
			9475,1,1,195,0
			9475,1,1,196,0
			9475,1,1,197,0
			9475,1,1,198,0
			9475,1,1,199,0
			9475,1,1,200,0
			9475,1,1,201,0
			9475,1,1,202,0
			9475,1,1,203,0
			9475,1,1,204,0
			9475,1,1,205,0
			9475,1,1,206,0
			9475,1,1,207,0
			9475,1,1,208,0
			9475,1,1,209,0
			9475,1,1,210,0
			9475,1,1,211,0
			9475,1,1,212,0
			9475,1,1,213,0
			9475,1,1,214,0
			9475,1,1,215,0
			9475,1,1,216,0
			9475,1,1,217,0
			9475,1,1,218,0
			9475,1,1,219,0
			9475,1,1,220,0
			9475,1,1,221,0
			9475,1,1,222,0
			9475,1,1,223,0
			9475,1,1,224,0
			9475,1,1,225,0
			9475,1,1,226,0
			9475,1,1,227,0
			9475,1,1,228,0
			9475,1,1,229,0
			9475,1,1,230,0
			9475,1,1,231,0
			9475,1,1,232,0
			9475,1,1,233,0
			9475,1,1,234,0
			9475,1,1,235,0
			9475,1,1,236,0
			9475,1,1,237,0
			9475,1,1,238,0
			9475,1,1,239,0
			9475,1,1,240,0
			9475,1,1,241,0
			9475,1,1,242,0
			9475,1,1,243,0
			9475,1,1,244,0
			9475,1,1,245,0
			9475,1,1,246,0
			9475,1,1,247,0
			9475,1,1,248,0
			9475,1,1,249,0
			9475,1,1,250,0
			9475,1,1,251,0
			9475,1,1,252,0
			9475,1,1,253,0
			9475,1,1,254,0
			9475,1,1,255,0
			9475,1,1,256,0
			31839,1,1,1,0
			31838,1,1,1,0
			31837,1,1,1,0
			31836,1,1,1,0
			31835,1,1,1,0
			31834,1,1,1,0
			31833,1,1,1,0
			31832,1,1,1,0
			31842,1,1,1,0
			31841,1,1,1,0
			31840,1,1,1,0
			31831,1,1,1,0
			31847,1,1,1,0
			31855,1,1,1,0
			31853,1,1,1,0
			31851,1,1,1,1
			31857,1,1,1,0
			31850,1,1,1,1
			31849,1,1,1,1
			31843,1,1,1,0
			31845,1,1,1,0
			16788,1,1,1,0
			16788,2,1,1,0
			16788,3,1,1,0
			16788,4,1,1,0
			16788,5,1,1,0
			16788,6,1,1,0
			16780,1,1,1,0
			16780,2,1,1,0
			16780,3,1,1,0
			16780,4,1,1,0
			16780,5,1,1,0
			16780,6,1,1,0
			16785,1,1,1,0.000
			16785,2,1,1,0.000
			16785,3,1,1,0.000
			16785,4,1,1,0.000
			16785,5,1,1,0.000
			16785,6,1,1,0.000
			16782,1,1,1,1.00
			16782,2,1,1,1.00
			16782,3,1,1,1.00
			16782,4,1,1,1.00
			16782,5,1,1,1.00
			16782,6,1,1,1.00
			16784,1,1,1,0.000
			16784,2,1,1,0.000
			16784,3,1,1,0.000
			16784,4,1,1,0.000
			16784,5,1,1,0.000
			16784,6,1,1,0.000
			16781,1,1,1,0.250
			16781,2,1,1,0.250
			16781,3,1,1,0.250
			16781,4,1,1,0.250
			16781,5,1,1,0.250
			16781,6,1,1,0.250
			16779,1,1,1,0
			16779,2,1,1,0
			16779,3,1,1,0
			16779,4,1,1,0
			16779,5,1,1,0
			16779,6,1,1,0
			16789,1,1,1,0
			16789,2,1,1,0
			16789,3,1,1,0
			16789,4,1,1,0
			16789,5,1,1,0
			16789,6,1,1,0
			16786,1,1,1,0
			16786,2,1,1,0
			16786,3,1,1,0
			16786,4,1,1,0
			16786,5,1,1,0
			16786,6,1,1,0
			16783,1,1,1,30
			16783,2,1,1,30
			16783,3,1,1,30
			16783,4,1,1,30
			16783,5,1,1,30
			16783,6,1,1,30
			18770,1,1,1,0
			18770,2,1,1,0
			18770,3,1,1,0
			18770,4,1,1,0
			18770,5,1,1,0
			18770,6,1,1,0
			18759,1,1,1,0.700
			18759,2,1,1,0.700
			18759,3,1,1,0.700
			18759,4,1,1,0.700
			18759,5,1,1,0.700
			18759,6,1,1,0.700
			18768,1,1,1,0
			18768,2,1,1,0
			18768,3,1,1,0
			18768,4,1,1,0
			18768,5,1,1,0
			18768,6,1,1,0
			18757,1,1,1,0
			18757,2,1,1,0
			18757,3,1,1,0
			18757,4,1,1,0
			18757,5,1,1,0
			18757,6,1,1,0
			18758,1,1,1,1.000
			18758,2,1,1,1.000
			18758,3,1,1,1.000
			18758,4,1,1,1.000
			18758,5,1,1,1.000
			18758,6,1,1,1.000
			18762,1,1,1,0.040
			18762,2,1,1,0.040
			18762,3,1,1,0.040
			18762,4,1,1,0.040
			18762,5,1,1,0.040
			18762,6,1,1,0.040
			18756,1,1,1,0
			18756,2,1,1,0
			18756,3,1,1,0
			18756,4,1,1,0
			18756,5,1,1,0
			18756,6,1,1,0
			18769,1,1,1,0
			18769,2,1,1,0
			18769,3,1,1,0
			18769,4,1,1,0
			18769,5,1,1,0
			18769,6,1,1,0
			18774,1,1,1,1
			18774,2,1,1,1
			18774,3,1,1,1
			18774,4,1,1,1
			18774,5,1,1,1
			18774,6,1,1,1
			18766,1,1,1,0
			18766,2,1,1,0
			18766,3,1,1,0
			18766,4,1,1,0
			18766,5,1,1,0
			18766,6,1,1,0
			18761,1,1,1,0.090
			18761,2,1,1,0.090
			18761,3,1,1,0.090
			18761,4,1,1,0.090
			18761,5,1,1,0.090
			18761,6,1,1,0.090
			18760,1,1,1,0.150
			18760,2,1,1,0.150
			18760,3,1,1,0.150
			18760,4,1,1,0.150
			18760,5,1,1,0.150
			18760,6,1,1,0.150
			18764,1,1,1,0.005
			18764,2,1,1,0.005
			18764,3,1,1,0.005
			18764,4,1,1,0.005
			18764,5,1,1,0.005
			18764,6,1,1,0.005
			18763,1,1,1,0.045
			18763,2,1,1,0.045
			18763,3,1,1,0.045
			18763,4,1,1,0.045
			18763,5,1,1,0.045
			18763,6,1,1,0.045
			18765,1,1,1,1
			18765,2,1,1,1
			18765,3,1,1,1
			18765,4,1,1,1
			18765,5,1,1,1
			18765,6,1,1,1
			18772,1,1,1,0
			18772,2,1,1,0
			18772,3,1,1,0
			18772,4,1,1,0
			18772,5,1,1,0
			18772,6,1,1,0
			7711,1,1,1,0
			7712,1,1,1,0
			8464,1,1,1,842347822
			8464,1,2,1,842347822
			8464,1,3,1,842347822
			8464,1,4,1,842347822
			8464,1,5,1,842347822
			8464,1,6,1,842347822
			8466,1,1,1,825374510
			8466,1,2,1,825374510
			8466,1,3,1,825374510
			8466,1,4,1,825374510
			8466,1,5,1,825374510
			8466,1,6,1,825374510
			8462,1,1,1,825374510
			8462,1,2,1,825374510
			8462,1,3,1,825374510
			8462,1,4,1,825374510
			8462,1,5,1,825374510
			8462,1,6,1,825374510
			8498,1,1,1,0
			8499,1,1,1,Relay-1
			52168,1,1,1,None
			52168,1,2,1,None
			52168,1,3,1,None
			52168,1,4,1,None
			52168,1,5,1,None
			52168,1,6,1,None
			52168,1,7,1,None
			52168,1,8,1,None
			52159,1,1,1,None
			52159,1,2,1,None
			52159,1,3,1,None
			52159,1,4,1,None
			52159,1,5,1,None
			52159,1,6,1,None
			52159,1,7,1,None
			52159,1,8,1,None
			52195,1,1,1,0
			52195,1,2,1,0
			52195,1,3,1,0
			52195,1,4,1,0
			52195,1,5,1,0
			52195,1,6,1,0
			52195,1,7,1,0
			52195,1,8,1,0
			52186,1,1,1,None
			52186,1,2,1,None
			52186,1,3,1,None
			52186,1,4,1,None
			52186,1,5,1,None
			52186,1,6,1,None
			52186,1,7,1,None
			52186,1,8,1,None
			52177,1,1,1,None
			52177,1,2,1,None
			52177,1,3,1,None
			52177,1,4,1,None
			52177,1,5,1,None
			52177,1,6,1,None
			52177,1,7,1,None
			52177,1,8,1,None
			31254,1,1,1,1
			31254,1,2,1,1
			31254,1,3,1,1
			31254,1,4,1,1
			31254,1,5,1,1
			31254,1,6,1,1
			31254,1,7,1,1
			31254,1,8,1,1
			31256,1,1,1,1
			31256,1,2,1,1
			31256,1,3,1,1
			31256,1,4,1,1
			31256,1,5,1,1
			31256,1,6,1,1
			31256,1,7,1,1
			31256,1,8,1,1
			31252,1,1,1,0
			31252,1,2,1,0
			31252,1,3,1,0
			31252,1,4,1,0
			31252,1,5,1,0
			31252,1,6,1,0
			31252,1,7,1,0
			31252,1,8,1,0
			29379,1,1,1,0
			29379,1,2,1,0
			29383,1,1,1,1
			29383,1,2,1,1
			29385,1,1,1,1
			29385,1,2,1,1
			29381,1,1,1,1
			29381,1,2,1,1
			29690,1,1,1,120
			29689,1,1,1,0
			29691,1,1,1,1
			29126,1,1,1,
			29126,1,2,1,
			29126,1,3,1,
			29126,1,4,1,
			29126,1,5,1,
			29126,1,6,1,
			29126,1,7,1,
			29126,1,8,1,
			29126,1,9,1,
			29126,1,10,1,
			29126,1,11,1,
			29126,1,12,1,
			29126,1,13,1,
			29126,1,14,1,
			29126,1,15,1,
			29126,1,16,1,
			29126,1,17,1,
			29126,1,18,1,
			29126,1,19,1,
			29126,1,20,1,
			29126,1,21,1,
			29126,1,22,1,
			29126,1,23,1,
			29126,1,24,1,
			29126,1,25,1,
			29126,1,26,1,
			29126,1,27,1,
			29126,1,28,1,
			29126,1,29,1,
			29126,1,30,1,
			29126,1,31,1,
			29126,1,32,1,
			29129,1,1,1,1.000
			29129,1,2,1,1.000
			29129,1,3,1,1.000
			29129,1,4,1,1.000
			29129,1,5,1,1.000
			29129,1,6,1,1.000
			29129,1,7,1,1.000
			29129,1,8,1,1.000
			29129,1,9,1,1.000
			29129,1,10,1,1.000
			29129,1,11,1,1.000
			29129,1,12,1,1.000
			29129,1,13,1,1.000
			29129,1,14,1,1.000
			29129,1,15,1,1.000
			29129,1,16,1,1.000
			29129,1,17,1,1.000
			29129,1,18,1,1.000
			29129,1,19,1,1.000
			29129,1,20,1,1.000
			29129,1,21,1,1.000
			29129,1,22,1,1.000
			29129,1,23,1,1.000
			29129,1,24,1,1.000
			29129,1,25,1,1.000
			29129,1,26,1,1.000
			29129,1,27,1,1.000
			29129,1,28,1,1.000
			29129,1,29,1,1.000
			29129,1,30,1,1.000
			29129,1,31,1,1.000
			29129,1,32,1,1.000
			29125,1,1,1,0
			29125,1,2,1,0
			29125,1,3,1,0
			29125,1,4,1,0
			29125,1,5,1,0
			29125,1,6,1,0
			29125,1,7,1,0
			29125,1,8,1,0
			29125,1,9,1,0
			29125,1,10,1,0
			29125,1,11,1,0
			29125,1,12,1,0
			29125,1,13,1,0
			29125,1,14,1,0
			29125,1,15,1,0
			29125,1,16,1,0
			29125,1,17,1,0
			29125,1,18,1,0
			29125,1,19,1,0
			29125,1,20,1,0
			29125,1,21,1,0
			29125,1,22,1,0
			29125,1,23,1,0
			29125,1,24,1,0
			29125,1,25,1,0
			29125,1,26,1,0
			29125,1,27,1,0
			29125,1,28,1,0
			29125,1,29,1,0
			29125,1,30,1,0
			29125,1,31,1,0
			29125,1,32,1,0
			29123,1,1,1,1000.000
			29123,1,2,1,1000.000
			29123,1,3,1,1000.000
			29123,1,4,1,1000.000
			29123,1,5,1,1000.000
			29123,1,6,1,1000.000
			29123,1,7,1,1000.000
			29123,1,8,1,1000.000
			29123,1,9,1,1000.000
			29123,1,10,1,1000.000
			29123,1,11,1,1000.000
			29123,1,12,1,1000.000
			29123,1,13,1,1000.000
			29123,1,14,1,1000.000
			29123,1,15,1,1000.000
			29123,1,16,1,1000.000
			29123,1,17,1,1000.000
			29123,1,18,1,1000.000
			29123,1,19,1,1000.000
			29123,1,20,1,1000.000
			29123,1,21,1,1000.000
			29123,1,22,1,1000.000
			29123,1,23,1,1000.000
			29123,1,24,1,1000.000
			29123,1,25,1,1000.000
			29123,1,26,1,1000.000
			29123,1,27,1,1000.000
			29123,1,28,1,1000.000
			29123,1,29,1,1000.000
			29123,1,30,1,1000.000
			29123,1,31,1,1000.000
			29123,1,32,1,1000.000
			31420,1,1,1,0
			31421,1,1,1,0
			31422,1,1,1,0
			31424,1,1,1,0
			31426,1,1,1,1
			31428,1,1,1,2
			31423,1,1,1,0
			29433,1,1,1,0
			29433,1,2,1,0
			29433,1,3,1,0
			29433,1,4,1,0
			29433,1,5,1,0
			29433,1,6,1,0
			29433,1,7,1,0
			29433,1,8,1,0
			29433,1,9,1,0
			29433,1,10,1,0
			29433,1,11,1,0
			29433,1,12,1,0
			29433,1,13,1,0
			29433,1,14,1,0
			29433,1,15,1,0
			29433,1,16,1,0
			29433,1,17,1,0
			29433,1,18,1,0
			29433,1,19,1,0
			29433,1,20,1,0
			29433,1,21,1,0
			29433,1,22,1,0
			29433,1,23,1,0
			29433,1,24,1,0
			29433,1,25,1,0
			29433,1,26,1,0
			29433,1,27,1,0
			29433,1,28,1,0
			29433,1,29,1,0
			29433,1,30,1,0
			29433,1,31,1,0
			29433,1,32,1,0
			29437,1,1,1,0.000
			29437,1,2,1,0.000
			29437,1,3,1,0.000
			29437,1,4,1,0.000
			29437,1,5,1,0.000
			29437,1,6,1,0.000
			29437,1,7,1,0.000
			29437,1,8,1,0.000
			29437,1,9,1,0.000
			29437,1,10,1,0.000
			29437,1,11,1,0.000
			29437,1,12,1,0.000
			29437,1,13,1,0.000
			29437,1,14,1,0.000
			29437,1,15,1,0.000
			29437,1,16,1,0.000
			29437,1,17,1,0.000
			29437,1,18,1,0.000
			29437,1,19,1,0.000
			29437,1,20,1,0.000
			29437,1,21,1,0.000
			29437,1,22,1,0.000
			29437,1,23,1,0.000
			29437,1,24,1,0.000
			29437,1,25,1,0.000
			29437,1,26,1,0.000
			29437,1,27,1,0.000
			29437,1,28,1,0.000
			29437,1,29,1,0.000
			29437,1,30,1,0.000
			29437,1,31,1,0.000
			29437,1,32,1,0.000
			29439,1,1,1,1000000.000
			29439,1,2,1,1000000.000
			29439,1,3,1,1000000.000
			29439,1,4,1,1000000.000
			29439,1,5,1,1000000.000
			29439,1,6,1,1000000.000
			29439,1,7,1,1000000.000
			29439,1,8,1,1000000.000
			29439,1,9,1,1000000.000
			29439,1,10,1,1000000.000
			29439,1,11,1,1000000.000
			29439,1,12,1,1000000.000
			29439,1,13,1,1000000.000
			29439,1,14,1,1000000.000
			29439,1,15,1,1000000.000
			29439,1,16,1,1000000.000
			29439,1,17,1,1000000.000
			29439,1,18,1,1000000.000
			29439,1,19,1,1000000.000
			29439,1,20,1,1000000.000
			29439,1,21,1,1000000.000
			29439,1,22,1,1000000.000
			29439,1,23,1,1000000.000
			29439,1,24,1,1000000.000
			29439,1,25,1,1000000.000
			29439,1,26,1,1000000.000
			29439,1,27,1,1000000.000
			29439,1,28,1,1000000.000
			29439,1,29,1,1000000.000
			29439,1,30,1,1000000.000
			29439,1,31,1,1000000.000
			29439,1,32,1,1000000.000
			29435,1,1,1,0
			29435,1,2,1,0
			29435,1,3,1,0
			29435,1,4,1,0
			29435,1,5,1,0
			29435,1,6,1,0
			29435,1,7,1,0
			29435,1,8,1,0
			29435,1,9,1,0
			29435,1,10,1,0
			29435,1,11,1,0
			29435,1,12,1,0
			29435,1,13,1,0
			29435,1,14,1,0
			29435,1,15,1,0
			29435,1,16,1,0
			29435,1,17,1,0
			29435,1,18,1,0
			29435,1,19,1,0
			29435,1,20,1,0
			29435,1,21,1,0
			29435,1,22,1,0
			29435,1,23,1,0
			29435,1,24,1,0
			29435,1,25,1,0
			29435,1,26,1,0
			29435,1,27,1,0
			29435,1,28,1,0
			29435,1,29,1,0
			29435,1,30,1,0
			29435,1,31,1,0
			29435,1,32,1,0
			49623,1,1,1,1
			49623,1,2,1,1
			49623,1,3,1,1
			49623,1,4,1,1
			49623,1,5,1,1
			49623,1,6,1,1
			49623,1,7,1,1
			49623,1,8,1,1
			49623,1,9,1,1
			49623,1,10,1,1
			49623,1,11,1,1
			49623,1,12,1,1
			49623,1,13,1,1
			49623,1,14,1,1
			49623,1,15,1,1
			49623,1,16,1,1
			49623,1,17,1,1
			49623,1,18,1,1
			49623,1,19,1,1
			49623,1,20,1,1
			49623,1,21,1,1
			49623,1,22,1,1
			49623,1,23,1,1
			49623,1,24,1,1
			49623,1,25,1,1
			49623,1,26,1,1
			49623,1,27,1,1
			49623,1,28,1,1
			49623,1,29,1,1
			49623,1,30,1,1
			49623,1,31,1,1
			49623,1,32,1,1
			49623,1,33,1,1
			49623,1,34,1,1
			49623,1,35,1,1
			49623,1,36,1,1
			49623,1,37,1,1
			49623,1,38,1,1
			49623,1,39,1,1
			49623,1,40,1,1
			49623,1,41,1,1
			49623,1,42,1,1
			49623,1,43,1,1
			49623,1,44,1,1
			49623,1,45,1,1
			49623,1,46,1,1
			49623,1,47,1,1
			49623,1,48,1,1
			49623,1,49,1,1
			49623,1,50,1,1
			49623,1,51,1,1
			49623,1,52,1,1
			49623,1,53,1,1
			49623,1,54,1,1
			49623,1,55,1,1
			49623,1,56,1,1
			49623,1,57,1,1
			49623,1,58,1,1
			49623,1,59,1,1
			49623,1,60,1,1
			49623,1,61,1,1
			49623,1,62,1,1
			49623,1,63,1,1
			49623,1,64,1,1
			49623,1,65,1,1
			49623,1,66,1,1
			49623,1,67,1,1
			49623,1,68,1,1
			49623,1,69,1,1
			49623,1,70,1,1
			49623,1,71,1,1
			49623,1,72,1,1
			49623,1,73,1,1
			49623,1,74,1,1
			49623,1,75,1,1
			49623,1,76,1,1
			49623,1,77,1,1
			49623,1,78,1,1
			49623,1,79,1,1
			49623,1,80,1,1
			49623,1,81,1,1
			49623,1,82,1,1
			49623,1,83,1,1
			49623,1,84,1,1
			49623,1,85,1,1
			49623,1,86,1,1
			49623,1,87,1,1
			49623,1,88,1,1
			49623,1,89,1,1
			49623,1,90,1,1
			49623,1,91,1,1
			49623,1,92,1,1
			49623,1,93,1,1
			49623,1,94,1,1
			49623,1,95,1,1
			49623,1,96,1,1
			49623,1,97,1,1
			49623,1,98,1,1
			49623,1,99,1,1
			49623,1,100,1,1
			49623,1,101,1,1
			49623,1,102,1,1
			49623,1,103,1,1
			49623,1,104,1,1
			49623,1,105,1,1
			49623,1,106,1,1
			49623,1,107,1,1
			49623,1,108,1,1
			49623,1,109,1,1
			49623,1,110,1,1
			49623,1,111,1,1
			49623,1,112,1,1
			49623,1,113,1,1
			49623,1,114,1,1
			49623,1,115,1,1
			49623,1,116,1,1
			49623,1,117,1,1
			49623,1,118,1,1
			49623,1,119,1,1
			49623,1,120,1,1
			49623,1,121,1,1
			49623,1,122,1,1
			49623,1,123,1,1
			49623,1,124,1,1
			49623,1,125,1,1
			49623,1,126,1,1
			49623,1,127,1,1
			49623,1,128,1,1
			31519,1,1,1,8
			31520,1,1,1,0
			31520,1,1,2,0
			31520,1,1,3,0
			31520,1,1,4,0
			31520,1,1,5,0
			31520,1,1,6,0
			31520,1,1,7,0
			31520,1,1,8,0
			31520,1,1,9,0
			31520,1,1,10,0
			31520,1,1,11,0
			31520,1,1,12,0
			31520,1,1,13,0
			31520,1,1,14,0
			31520,1,1,15,0
			31520,1,1,16,0
			31520,1,1,17,0
			31520,1,1,18,0
			31520,1,1,19,0
			31520,1,1,20,0
			31520,1,1,21,0
			31520,1,1,22,0
			31520,1,1,23,0
			31520,1,1,24,0
			31520,1,1,25,0
			31520,1,1,26,0
			31520,1,1,27,0
			31520,1,1,28,0
			31520,1,1,29,0
			31520,1,1,30,0
			31520,1,1,31,0
			31520,1,1,32,0
			31520,1,1,33,0
			31520,1,1,34,0
			31520,1,1,35,0
			31520,1,1,36,0
			31520,1,1,37,0
			31520,1,1,38,0
			31520,1,1,39,0
			31520,1,1,40,0
			31520,1,1,41,0
			31520,1,1,42,0
			31520,1,1,43,0
			31520,1,1,44,0
			31520,1,1,45,0
			31520,1,1,46,0
			31520,1,1,47,0
			31520,1,1,48,0
			31520,1,1,49,0
			31520,1,1,50,0
			31520,1,1,51,0
			31520,1,1,52,0
			31520,1,1,53,0
			31520,1,1,54,0
			31520,1,1,55,0
			31520,1,1,56,0
			31520,1,1,57,0
			31520,1,1,58,0
			31520,1,1,59,0
			31520,1,1,60,0
			31520,1,1,61,0
			31520,1,1,62,0
			31520,1,1,63,0
			31520,1,1,64,0
			31520,1,1,65,0
			31520,1,1,66,0
			31520,1,1,67,0
			31520,1,1,68,0
			31520,1,1,69,0
			31520,1,1,70,0
			31520,1,1,71,0
			31520,1,1,72,0
			31520,1,1,73,0
			31520,1,1,74,0
			31520,1,1,75,0
			31520,1,1,76,0
			31520,1,1,77,0
			31520,1,1,78,0
			31520,1,1,79,0
			31520,1,1,80,0
			31520,1,1,81,0
			31520,1,1,82,0
			31520,1,1,83,0
			31520,1,1,84,0
			31520,1,1,85,0
			31520,1,1,86,0
			31520,1,1,87,0
			31520,1,1,88,0
			31520,1,1,89,0
			31520,1,1,90,0
			31520,1,1,91,0
			31520,1,1,92,0
			31520,1,1,93,0
			31520,1,1,94,0
			31520,1,1,95,0
			31520,1,1,96,0
			31520,1,1,97,0
			31520,1,1,98,0
			31520,1,1,99,0
			31520,1,1,100,0
			31520,1,1,101,0
			31520,1,1,102,0
			31520,1,1,103,0
			31520,1,1,104,0
			31520,1,1,105,0
			31520,1,1,106,0
			31520,1,1,107,0
			31520,1,1,108,0
			31520,1,1,109,0
			31520,1,1,110,0
			31520,1,1,111,0
			31520,1,1,112,0
			31520,1,1,113,0
			31520,1,1,114,0
			31520,1,1,115,0
			31520,1,1,116,0
			31520,1,1,117,0
			31520,1,1,118,0
			31520,1,1,119,0
			31520,1,1,120,0
			31520,1,1,121,0
			31520,1,1,122,0
			31520,1,1,123,0
			31520,1,1,124,0
			31520,1,1,125,0
			31520,1,1,126,0
			31520,1,1,127,0
			31520,1,1,128,0
			14624,1,1,1,0
			14624,2,1,1,0
			14624,3,1,1,0
			14624,4,1,1,0
			14624,5,1,1,0
			14624,6,1,1,0
			14624,1,2,1,0
			14624,2,2,1,0
			14624,3,2,1,0
			14624,4,2,1,0
			14624,5,2,1,0
			14624,6,2,1,0
			14624,1,3,1,0
			14624,2,3,1,0
			14624,3,3,1,0
			14624,4,3,1,0
			14624,5,3,1,0
			14624,6,3,1,0
			14624,1,4,1,0
			14624,2,4,1,0
			14624,3,4,1,0
			14624,4,4,1,0
			14624,5,4,1,0
			14624,6,4,1,0
			14624,1,5,1,0
			14624,2,5,1,0
			14624,3,5,1,0
			14624,4,5,1,0
			14624,5,5,1,0
			14624,6,5,1,0
			14624,1,6,1,0
			14624,2,6,1,0
			14624,3,6,1,0
			14624,4,6,1,0
			14624,5,6,1,0
			14624,6,6,1,0
			14616,1,1,1,0
			14616,2,1,1,0
			14616,3,1,1,0
			14616,4,1,1,0
			14616,5,1,1,0
			14616,6,1,1,0
			14616,1,2,1,0
			14616,2,2,1,0
			14616,3,2,1,0
			14616,4,2,1,0
			14616,5,2,1,0
			14616,6,2,1,0
			14616,1,3,1,0
			14616,2,3,1,0
			14616,3,3,1,0
			14616,4,3,1,0
			14616,5,3,1,0
			14616,6,3,1,0
			14616,1,4,1,0
			14616,2,4,1,0
			14616,3,4,1,0
			14616,4,4,1,0
			14616,5,4,1,0
			14616,6,4,1,0
			14616,1,5,1,0
			14616,2,5,1,0
			14616,3,5,1,0
			14616,4,5,1,0
			14616,5,5,1,0
			14616,6,5,1,0
			14616,1,6,1,0
			14616,2,6,1,0
			14616,3,6,1,0
			14616,4,6,1,0
			14616,5,6,1,0
			14616,6,6,1,0
			14621,1,1,1,0
			14621,2,1,1,0
			14621,3,1,1,0
			14621,4,1,1,0
			14621,5,1,1,0
			14621,6,1,1,0
			14621,1,2,1,0
			14621,2,2,1,0
			14621,3,2,1,0
			14621,4,2,1,0
			14621,5,2,1,0
			14621,6,2,1,0
			14621,1,3,1,0
			14621,2,3,1,0
			14621,3,3,1,0
			14621,4,3,1,0
			14621,5,3,1,0
			14621,6,3,1,0
			14621,1,4,1,0
			14621,2,4,1,0
			14621,3,4,1,0
			14621,4,4,1,0
			14621,5,4,1,0
			14621,6,4,1,0
			14621,1,5,1,0
			14621,2,5,1,0
			14621,3,5,1,0
			14621,4,5,1,0
			14621,5,5,1,0
			14621,6,5,1,0
			14621,1,6,1,0
			14621,2,6,1,0
			14621,3,6,1,0
			14621,4,6,1,0
			14621,5,6,1,0
			14621,6,6,1,0
			14618,1,1,1,1.000
			14618,2,1,1,1.000
			14618,3,1,1,1.000
			14618,4,1,1,1.000
			14618,5,1,1,1.000
			14618,6,1,1,1.000
			14618,1,2,1,1.000
			14618,2,2,1,1.000
			14618,3,2,1,1.000
			14618,4,2,1,1.000
			14618,5,2,1,1.000
			14618,6,2,1,1.000
			14618,1,3,1,1.000
			14618,2,3,1,1.000
			14618,3,3,1,1.000
			14618,4,3,1,1.000
			14618,5,3,1,1.000
			14618,6,3,1,1.000
			14618,1,4,1,1.000
			14618,2,4,1,1.000
			14618,3,4,1,1.000
			14618,4,4,1,1.000
			14618,5,4,1,1.000
			14618,6,4,1,1.000
			14618,1,5,1,1.000
			14618,2,5,1,1.000
			14618,3,5,1,1.000
			14618,4,5,1,1.000
			14618,5,5,1,1.000
			14618,6,5,1,1.000
			14618,1,6,1,1.000
			14618,2,6,1,1.000
			14618,3,6,1,1.000
			14618,4,6,1,1.000
			14618,5,6,1,1.000
			14618,6,6,1,1.000
			14620,1,1,1,1.00
			14620,2,1,1,1.00
			14620,3,1,1,1.00
			14620,4,1,1,1.00
			14620,5,1,1,1.00
			14620,6,1,1,1.00
			14620,1,2,1,1.00
			14620,2,2,1,1.00
			14620,3,2,1,1.00
			14620,4,2,1,1.00
			14620,5,2,1,1.00
			14620,6,2,1,1.00
			14620,1,3,1,1.00
			14620,2,3,1,1.00
			14620,3,3,1,1.00
			14620,4,3,1,1.00
			14620,5,3,1,1.00
			14620,6,3,1,1.00
			14620,1,4,1,1.00
			14620,2,4,1,1.00
			14620,3,4,1,1.00
			14620,4,4,1,1.00
			14620,5,4,1,1.00
			14620,6,4,1,1.00
			14620,1,5,1,1.00
			14620,2,5,1,1.00
			14620,3,5,1,1.00
			14620,4,5,1,1.00
			14620,5,5,1,1.00
			14620,6,5,1,1.00
			14620,1,6,1,1.00
			14620,2,6,1,1.00
			14620,3,6,1,1.00
			14620,4,6,1,1.00
			14620,5,6,1,1.00
			14620,6,6,1,1.00
			14617,1,1,1,0
			14617,2,1,1,0
			14617,3,1,1,0
			14617,4,1,1,0
			14617,5,1,1,0
			14617,6,1,1,0
			14617,1,2,1,0
			14617,2,2,1,0
			14617,3,2,1,0
			14617,4,2,1,0
			14617,5,2,1,0
			14617,6,2,1,0
			14617,1,3,1,0
			14617,2,3,1,0
			14617,3,3,1,0
			14617,4,3,1,0
			14617,5,3,1,0
			14617,6,3,1,0
			14617,1,4,1,0
			14617,2,4,1,0
			14617,3,4,1,0
			14617,4,4,1,0
			14617,5,4,1,0
			14617,6,4,1,0
			14617,1,5,1,0
			14617,2,5,1,0
			14617,3,5,1,0
			14617,4,5,1,0
			14617,5,5,1,0
			14617,6,5,1,0
			14617,1,6,1,0
			14617,2,6,1,0
			14617,3,6,1,0
			14617,4,6,1,0
			14617,5,6,1,0
			14617,6,6,1,0
			14615,1,1,1,0
			14615,2,1,1,0
			14615,3,1,1,0
			14615,4,1,1,0
			14615,5,1,1,0
			14615,6,1,1,0
			14615,1,2,1,0
			14615,2,2,1,0
			14615,3,2,1,0
			14615,4,2,1,0
			14615,5,2,1,0
			14615,6,2,1,0
			14615,1,3,1,0
			14615,2,3,1,0
			14615,3,3,1,0
			14615,4,3,1,0
			14615,5,3,1,0
			14615,6,3,1,0
			14615,1,4,1,0
			14615,2,4,1,0
			14615,3,4,1,0
			14615,4,4,1,0
			14615,5,4,1,0
			14615,6,4,1,0
			14615,1,5,1,0
			14615,2,5,1,0
			14615,3,5,1,0
			14615,4,5,1,0
			14615,5,5,1,0
			14615,6,5,1,0
			14615,1,6,1,0
			14615,2,6,1,0
			14615,3,6,1,0
			14615,4,6,1,0
			14615,5,6,1,0
			14615,6,6,1,0
			14625,1,1,1,0
			14625,2,1,1,0
			14625,3,1,1,0
			14625,4,1,1,0
			14625,5,1,1,0
			14625,6,1,1,0
			14625,1,2,1,0
			14625,2,2,1,0
			14625,3,2,1,0
			14625,4,2,1,0
			14625,5,2,1,0
			14625,6,2,1,0
			14625,1,3,1,0
			14625,2,3,1,0
			14625,3,3,1,0
			14625,4,3,1,0
			14625,5,3,1,0
			14625,6,3,1,0
			14625,1,4,1,0
			14625,2,4,1,0
			14625,3,4,1,0
			14625,4,4,1,0
			14625,5,4,1,0
			14625,6,4,1,0
			14625,1,5,1,0
			14625,2,5,1,0
			14625,3,5,1,0
			14625,4,5,1,0
			14625,5,5,1,0
			14625,6,5,1,0
			14625,1,6,1,0
			14625,2,6,1,0
			14625,3,6,1,0
			14625,4,6,1,0
			14625,5,6,1,0
			14625,6,6,1,0
			14619,1,1,1,0
			14619,2,1,1,0
			14619,3,1,1,0
			14619,4,1,1,0
			14619,5,1,1,0
			14619,6,1,1,0
			14619,1,2,1,0
			14619,2,2,1,0
			14619,3,2,1,0
			14619,4,2,1,0
			14619,5,2,1,0
			14619,6,2,1,0
			14619,1,3,1,0
			14619,2,3,1,0
			14619,3,3,1,0
			14619,4,3,1,0
			14619,5,3,1,0
			14619,6,3,1,0
			14619,1,4,1,0
			14619,2,4,1,0
			14619,3,4,1,0
			14619,4,4,1,0
			14619,5,4,1,0
			14619,6,4,1,0
			14619,1,5,1,0
			14619,2,5,1,0
			14619,3,5,1,0
			14619,4,5,1,0
			14619,5,5,1,0
			14619,6,5,1,0
			14619,1,6,1,0
			14619,2,6,1,0
			14619,3,6,1,0
			14619,4,6,1,0
			14619,5,6,1,0
			14619,6,6,1,0
			14622,1,1,1,0
			14622,2,1,1,0
			14622,3,1,1,0
			14622,4,1,1,0
			14622,5,1,1,0
			14622,6,1,1,0
			14622,1,2,1,0
			14622,2,2,1,0
			14622,3,2,1,0
			14622,4,2,1,0
			14622,5,2,1,0
			14622,6,2,1,0
			14622,1,3,1,0
			14622,2,3,1,0
			14622,3,3,1,0
			14622,4,3,1,0
			14622,5,3,1,0
			14622,6,3,1,0
			14622,1,4,1,0
			14622,2,4,1,0
			14622,3,4,1,0
			14622,4,4,1,0
			14622,5,4,1,0
			14622,6,4,1,0
			14622,1,5,1,0
			14622,2,5,1,0
			14622,3,5,1,0
			14622,4,5,1,0
			14622,5,5,1,0
			14622,6,5,1,0
			14622,1,6,1,0
			14622,2,6,1,0
			14622,3,6,1,0
			14622,4,6,1,0
			14622,5,6,1,0
			14622,6,6,1,0
			15098,1,1,1,0
			15098,2,1,1,0
			15098,3,1,1,0
			15098,4,1,1,0
			15098,5,1,1,0
			15098,6,1,1,0
			15098,1,2,1,0
			15098,2,2,1,0
			15098,3,2,1,0
			15098,4,2,1,0
			15098,5,2,1,0
			15098,6,2,1,0
			15098,1,3,1,0
			15098,2,3,1,0
			15098,3,3,1,0
			15098,4,3,1,0
			15098,5,3,1,0
			15098,6,3,1,0
			15098,1,4,1,0
			15098,2,4,1,0
			15098,3,4,1,0
			15098,4,4,1,0
			15098,5,4,1,0
			15098,6,4,1,0
			15098,1,5,1,0
			15098,2,5,1,0
			15098,3,5,1,0
			15098,4,5,1,0
			15098,5,5,1,0
			15098,6,5,1,0
			15098,1,6,1,0
			15098,2,6,1,0
			15098,3,6,1,0
			15098,4,6,1,0
			15098,5,6,1,0
			15098,6,6,1,0
			15098,1,7,1,0
			15098,2,7,1,0
			15098,3,7,1,0
			15098,4,7,1,0
			15098,5,7,1,0
			15098,6,7,1,0
			15098,1,8,1,0
			15098,2,8,1,0
			15098,3,8,1,0
			15098,4,8,1,0
			15098,5,8,1,0
			15098,6,8,1,0
			15098,1,9,1,0
			15098,2,9,1,0
			15098,3,9,1,0
			15098,4,9,1,0
			15098,5,9,1,0
			15098,6,9,1,0
			15098,1,10,1,0
			15098,2,10,1,0
			15098,3,10,1,0
			15098,4,10,1,0
			15098,5,10,1,0
			15098,6,10,1,0
			15098,1,11,1,0
			15098,2,11,1,0
			15098,3,11,1,0
			15098,4,11,1,0
			15098,5,11,1,0
			15098,6,11,1,0
			15098,1,12,1,0
			15098,2,12,1,0
			15098,3,12,1,0
			15098,4,12,1,0
			15098,5,12,1,0
			15098,6,12,1,0
			15092,1,1,1,0
			15092,2,1,1,0
			15092,3,1,1,0
			15092,4,1,1,0
			15092,5,1,1,0
			15092,6,1,1,0
			15092,1,2,1,0
			15092,2,2,1,0
			15092,3,2,1,0
			15092,4,2,1,0
			15092,5,2,1,0
			15092,6,2,1,0
			15092,1,3,1,0
			15092,2,3,1,0
			15092,3,3,1,0
			15092,4,3,1,0
			15092,5,3,1,0
			15092,6,3,1,0
			15092,1,4,1,0
			15092,2,4,1,0
			15092,3,4,1,0
			15092,4,4,1,0
			15092,5,4,1,0
			15092,6,4,1,0
			15092,1,5,1,0
			15092,2,5,1,0
			15092,3,5,1,0
			15092,4,5,1,0
			15092,5,5,1,0
			15092,6,5,1,0
			15092,1,6,1,0
			15092,2,6,1,0
			15092,3,6,1,0
			15092,4,6,1,0
			15092,5,6,1,0
			15092,6,6,1,0
			15092,1,7,1,0
			15092,2,7,1,0
			15092,3,7,1,0
			15092,4,7,1,0
			15092,5,7,1,0
			15092,6,7,1,0
			15092,1,8,1,0
			15092,2,8,1,0
			15092,3,8,1,0
			15092,4,8,1,0
			15092,5,8,1,0
			15092,6,8,1,0
			15092,1,9,1,0
			15092,2,9,1,0
			15092,3,9,1,0
			15092,4,9,1,0
			15092,5,9,1,0
			15092,6,9,1,0
			15092,1,10,1,0
			15092,2,10,1,0
			15092,3,10,1,0
			15092,4,10,1,0
			15092,5,10,1,0
			15092,6,10,1,0
			15092,1,11,1,0
			15092,2,11,1,0
			15092,3,11,1,0
			15092,4,11,1,0
			15092,5,11,1,0
			15092,6,11,1,0
			15092,1,12,1,0
			15092,2,12,1,0
			15092,3,12,1,0
			15092,4,12,1,0
			15092,5,12,1,0
			15092,6,12,1,0
			15095,1,1,1,0.00
			15095,2,1,1,0.00
			15095,3,1,1,0.00
			15095,4,1,1,0.00
			15095,5,1,1,0.00
			15095,6,1,1,0.00
			15095,1,2,1,0.00
			15095,2,2,1,0.00
			15095,3,2,1,0.00
			15095,4,2,1,0.00
			15095,5,2,1,0.00
			15095,6,2,1,0.00
			15095,1,3,1,0.00
			15095,2,3,1,0.00
			15095,3,3,1,0.00
			15095,4,3,1,0.00
			15095,5,3,1,0.00
			15095,6,3,1,0.00
			15095,1,4,1,0.00
			15095,2,4,1,0.00
			15095,3,4,1,0.00
			15095,4,4,1,0.00
			15095,5,4,1,0.00
			15095,6,4,1,0.00
			15095,1,5,1,0.00
			15095,2,5,1,0.00
			15095,3,5,1,0.00
			15095,4,5,1,0.00
			15095,5,5,1,0.00
			15095,6,5,1,0.00
			15095,1,6,1,0.00
			15095,2,6,1,0.00
			15095,3,6,1,0.00
			15095,4,6,1,0.00
			15095,5,6,1,0.00
			15095,6,6,1,0.00
			15095,1,7,1,0.00
			15095,2,7,1,0.00
			15095,3,7,1,0.00
			15095,4,7,1,0.00
			15095,5,7,1,0.00
			15095,6,7,1,0.00
			15095,1,8,1,0.00
			15095,2,8,1,0.00
			15095,3,8,1,0.00
			15095,4,8,1,0.00
			15095,5,8,1,0.00
			15095,6,8,1,0.00
			15095,1,9,1,0.00
			15095,2,9,1,0.00
			15095,3,9,1,0.00
			15095,4,9,1,0.00
			15095,5,9,1,0.00
			15095,6,9,1,0.00
			15095,1,10,1,0.00
			15095,2,10,1,0.00
			15095,3,10,1,0.00
			15095,4,10,1,0.00
			15095,5,10,1,0.00
			15095,6,10,1,0.00
			15095,1,11,1,0.00
			15095,2,11,1,0.00
			15095,3,11,1,0.00
			15095,4,11,1,0.00
			15095,5,11,1,0.00
			15095,6,11,1,0.00
			15095,1,12,1,0.00
			15095,2,12,1,0.00
			15095,3,12,1,0.00
			15095,4,12,1,0.00
			15095,5,12,1,0.00
			15095,6,12,1,0.00
			15093,1,1,1,1.000
			15093,2,1,1,1.000
			15093,3,1,1,1.000
			15093,4,1,1,1.000
			15093,5,1,1,1.000
			15093,6,1,1,1.000
			15093,1,2,1,1.000
			15093,2,2,1,1.000
			15093,3,2,1,1.000
			15093,4,2,1,1.000
			15093,5,2,1,1.000
			15093,6,2,1,1.000
			15093,1,3,1,1.000
			15093,2,3,1,1.000
			15093,3,3,1,1.000
			15093,4,3,1,1.000
			15093,5,3,1,1.000
			15093,6,3,1,1.000
			15093,1,4,1,1.000
			15093,2,4,1,1.000
			15093,3,4,1,1.000
			15093,4,4,1,1.000
			15093,5,4,1,1.000
			15093,6,4,1,1.000
			15093,1,5,1,1.000
			15093,2,5,1,1.000
			15093,3,5,1,1.000
			15093,4,5,1,1.000
			15093,5,5,1,1.000
			15093,6,5,1,1.000
			15093,1,6,1,1.000
			15093,2,6,1,1.000
			15093,3,6,1,1.000
			15093,4,6,1,1.000
			15093,5,6,1,1.000
			15093,6,6,1,1.000
			15093,1,7,1,1.000
			15093,2,7,1,1.000
			15093,3,7,1,1.000
			15093,4,7,1,1.000
			15093,5,7,1,1.000
			15093,6,7,1,1.000
			15093,1,8,1,1.000
			15093,2,8,1,1.000
			15093,3,8,1,1.000
			15093,4,8,1,1.000
			15093,5,8,1,1.000
			15093,6,8,1,1.000
			15093,1,9,1,1.000
			15093,2,9,1,1.000
			15093,3,9,1,1.000
			15093,4,9,1,1.000
			15093,5,9,1,1.000
			15093,6,9,1,1.000
			15093,1,10,1,1.000
			15093,2,10,1,1.000
			15093,3,10,1,1.000
			15093,4,10,1,1.000
			15093,5,10,1,1.000
			15093,6,10,1,1.000
			15093,1,11,1,1.000
			15093,2,11,1,1.000
			15093,3,11,1,1.000
			15093,4,11,1,1.000
			15093,5,11,1,1.000
			15093,6,11,1,1.000
			15093,1,12,1,1.000
			15093,2,12,1,1.000
			15093,3,12,1,1.000
			15093,4,12,1,1.000
			15093,5,12,1,1.000
			15093,6,12,1,1.000
			15091,1,1,1,0
			15091,2,1,1,0
			15091,3,1,1,0
			15091,4,1,1,0
			15091,5,1,1,0
			15091,6,1,1,0
			15091,1,2,1,0
			15091,2,2,1,0
			15091,3,2,1,0
			15091,4,2,1,0
			15091,5,2,1,0
			15091,6,2,1,0
			15091,1,3,1,0
			15091,2,3,1,0
			15091,3,3,1,0
			15091,4,3,1,0
			15091,5,3,1,0
			15091,6,3,1,0
			15091,1,4,1,0
			15091,2,4,1,0
			15091,3,4,1,0
			15091,4,4,1,0
			15091,5,4,1,0
			15091,6,4,1,0
			15091,1,5,1,0
			15091,2,5,1,0
			15091,3,5,1,0
			15091,4,5,1,0
			15091,5,5,1,0
			15091,6,5,1,0
			15091,1,6,1,0
			15091,2,6,1,0
			15091,3,6,1,0
			15091,4,6,1,0
			15091,5,6,1,0
			15091,6,6,1,0
			15091,1,7,1,0
			15091,2,7,1,0
			15091,3,7,1,0
			15091,4,7,1,0
			15091,5,7,1,0
			15091,6,7,1,0
			15091,1,8,1,0
			15091,2,8,1,0
			15091,3,8,1,0
			15091,4,8,1,0
			15091,5,8,1,0
			15091,6,8,1,0
			15091,1,9,1,0
			15091,2,9,1,0
			15091,3,9,1,0
			15091,4,9,1,0
			15091,5,9,1,0
			15091,6,9,1,0
			15091,1,10,1,0
			15091,2,10,1,0
			15091,3,10,1,0
			15091,4,10,1,0
			15091,5,10,1,0
			15091,6,10,1,0
			15091,1,11,1,0
			15091,2,11,1,0
			15091,3,11,1,0
			15091,4,11,1,0
			15091,5,11,1,0
			15091,6,11,1,0
			15091,1,12,1,0
			15091,2,12,1,0
			15091,3,12,1,0
			15091,4,12,1,0
			15091,5,12,1,0
			15091,6,12,1,0
			15099,1,1,1,0
			15099,2,1,1,0
			15099,3,1,1,0
			15099,4,1,1,0
			15099,5,1,1,0
			15099,6,1,1,0
			15099,1,2,1,0
			15099,2,2,1,0
			15099,3,2,1,0
			15099,4,2,1,0
			15099,5,2,1,0
			15099,6,2,1,0
			15099,1,3,1,0
			15099,2,3,1,0
			15099,3,3,1,0
			15099,4,3,1,0
			15099,5,3,1,0
			15099,6,3,1,0
			15099,1,4,1,0
			15099,2,4,1,0
			15099,3,4,1,0
			15099,4,4,1,0
			15099,5,4,1,0
			15099,6,4,1,0
			15099,1,5,1,0
			15099,2,5,1,0
			15099,3,5,1,0
			15099,4,5,1,0
			15099,5,5,1,0
			15099,6,5,1,0
			15099,1,6,1,0
			15099,2,6,1,0
			15099,3,6,1,0
			15099,4,6,1,0
			15099,5,6,1,0
			15099,6,6,1,0
			15099,1,7,1,0
			15099,2,7,1,0
			15099,3,7,1,0
			15099,4,7,1,0
			15099,5,7,1,0
			15099,6,7,1,0
			15099,1,8,1,0
			15099,2,8,1,0
			15099,3,8,1,0
			15099,4,8,1,0
			15099,5,8,1,0
			15099,6,8,1,0
			15099,1,9,1,0
			15099,2,9,1,0
			15099,3,9,1,0
			15099,4,9,1,0
			15099,5,9,1,0
			15099,6,9,1,0
			15099,1,10,1,0
			15099,2,10,1,0
			15099,3,10,1,0
			15099,4,10,1,0
			15099,5,10,1,0
			15099,6,10,1,0
			15099,1,11,1,0
			15099,2,11,1,0
			15099,3,11,1,0
			15099,4,11,1,0
			15099,5,11,1,0
			15099,6,11,1,0
			15099,1,12,1,0
			15099,2,12,1,0
			15099,3,12,1,0
			15099,4,12,1,0
			15099,5,12,1,0
			15099,6,12,1,0
			15094,1,1,1,0.00
			15094,2,1,1,0.00
			15094,3,1,1,0.00
			15094,4,1,1,0.00
			15094,5,1,1,0.00
			15094,6,1,1,0.00
			15094,1,2,1,0.00
			15094,2,2,1,0.00
			15094,3,2,1,0.00
			15094,4,2,1,0.00
			15094,5,2,1,0.00
			15094,6,2,1,0.00
			15094,1,3,1,0.00
			15094,2,3,1,0.00
			15094,3,3,1,0.00
			15094,4,3,1,0.00
			15094,5,3,1,0.00
			15094,6,3,1,0.00
			15094,1,4,1,0.00
			15094,2,4,1,0.00
			15094,3,4,1,0.00
			15094,4,4,1,0.00
			15094,5,4,1,0.00
			15094,6,4,1,0.00
			15094,1,5,1,0.00
			15094,2,5,1,0.00
			15094,3,5,1,0.00
			15094,4,5,1,0.00
			15094,5,5,1,0.00
			15094,6,5,1,0.00
			15094,1,6,1,0.00
			15094,2,6,1,0.00
			15094,3,6,1,0.00
			15094,4,6,1,0.00
			15094,5,6,1,0.00
			15094,6,6,1,0.00
			15094,1,7,1,0.00
			15094,2,7,1,0.00
			15094,3,7,1,0.00
			15094,4,7,1,0.00
			15094,5,7,1,0.00
			15094,6,7,1,0.00
			15094,1,8,1,0.00
			15094,2,8,1,0.00
			15094,3,8,1,0.00
			15094,4,8,1,0.00
			15094,5,8,1,0.00
			15094,6,8,1,0.00
			15094,1,9,1,0.00
			15094,2,9,1,0.00
			15094,3,9,1,0.00
			15094,4,9,1,0.00
			15094,5,9,1,0.00
			15094,6,9,1,0.00
			15094,1,10,1,0.00
			15094,2,10,1,0.00
			15094,3,10,1,0.00
			15094,4,10,1,0.00
			15094,5,10,1,0.00
			15094,6,10,1,0.00
			15094,1,11,1,0.00
			15094,2,11,1,0.00
			15094,3,11,1,0.00
			15094,4,11,1,0.00
			15094,5,11,1,0.00
			15094,6,11,1,0.00
			15094,1,12,1,0.00
			15094,2,12,1,0.00
			15094,3,12,1,0.00
			15094,4,12,1,0.00
			15094,5,12,1,0.00
			15094,6,12,1,0.00
			15096,1,1,1,0
			15096,2,1,1,0
			15096,3,1,1,0
			15096,4,1,1,0
			15096,5,1,1,0
			15096,6,1,1,0
			15096,1,2,1,0
			15096,2,2,1,0
			15096,3,2,1,0
			15096,4,2,1,0
			15096,5,2,1,0
			15096,6,2,1,0
			15096,1,3,1,0
			15096,2,3,1,0
			15096,3,3,1,0
			15096,4,3,1,0
			15096,5,3,1,0
			15096,6,3,1,0
			15096,1,4,1,0
			15096,2,4,1,0
			15096,3,4,1,0
			15096,4,4,1,0
			15096,5,4,1,0
			15096,6,4,1,0
			15096,1,5,1,0
			15096,2,5,1,0
			15096,3,5,1,0
			15096,4,5,1,0
			15096,5,5,1,0
			15096,6,5,1,0
			15096,1,6,1,0
			15096,2,6,1,0
			15096,3,6,1,0
			15096,4,6,1,0
			15096,5,6,1,0
			15096,6,6,1,0
			15096,1,7,1,0
			15096,2,7,1,0
			15096,3,7,1,0
			15096,4,7,1,0
			15096,5,7,1,0
			15096,6,7,1,0
			15096,1,8,1,0
			15096,2,8,1,0
			15096,3,8,1,0
			15096,4,8,1,0
			15096,5,8,1,0
			15096,6,8,1,0
			15096,1,9,1,0
			15096,2,9,1,0
			15096,3,9,1,0
			15096,4,9,1,0
			15096,5,9,1,0
			15096,6,9,1,0
			15096,1,10,1,0
			15096,2,10,1,0
			15096,3,10,1,0
			15096,4,10,1,0
			15096,5,10,1,0
			15096,6,10,1,0
			15096,1,11,1,0
			15096,2,11,1,0
			15096,3,11,1,0
			15096,4,11,1,0
			15096,5,11,1,0
			15096,6,11,1,0
			15096,1,12,1,0
			15096,2,12,1,0
			15096,3,12,1,0
			15096,4,12,1,0
			15096,5,12,1,0
			15096,6,12,1,0
			18606,1,1,1,0.00
			18606,2,1,1,0.00
			18606,3,1,1,0.00
			18606,4,1,1,0.00
			18606,5,1,1,0.00
			18606,6,1,1,0.00
			18606,1,2,1,0.00
			18606,2,2,1,0.00
			18606,3,2,1,0.00
			18606,4,2,1,0.00
			18606,5,2,1,0.00
			18606,6,2,1,0.00
			18606,1,3,1,0.00
			18606,2,3,1,0.00
			18606,3,3,1,0.00
			18606,4,3,1,0.00
			18606,5,3,1,0.00
			18606,6,3,1,0.00
			18606,1,4,1,0.00
			18606,2,4,1,0.00
			18606,3,4,1,0.00
			18606,4,4,1,0.00
			18606,5,4,1,0.00
			18606,6,4,1,0.00
			18606,1,5,1,0.00
			18606,2,5,1,0.00
			18606,3,5,1,0.00
			18606,4,5,1,0.00
			18606,5,5,1,0.00
			18606,6,5,1,0.00
			18607,1,1,1,0
			18607,2,1,1,0
			18607,3,1,1,0
			18607,4,1,1,0
			18607,5,1,1,0
			18607,6,1,1,0
			18607,1,2,1,0
			18607,2,2,1,0
			18607,3,2,1,0
			18607,4,2,1,0
			18607,5,2,1,0
			18607,6,2,1,0
			18607,1,3,1,0
			18607,2,3,1,0
			18607,3,3,1,0
			18607,4,3,1,0
			18607,5,3,1,0
			18607,6,3,1,0
			18607,1,4,1,0
			18607,2,4,1,0
			18607,3,4,1,0
			18607,4,4,1,0
			18607,5,4,1,0
			18607,6,4,1,0
			18607,1,5,1,0
			18607,2,5,1,0
			18607,3,5,1,0
			18607,4,5,1,0
			18607,5,5,1,0
			18607,6,5,1,0
			18597,1,1,1,2.70
			18597,2,1,1,2.70
			18597,3,1,1,2.70
			18597,4,1,1,2.70
			18597,5,1,1,2.70
			18597,6,1,1,2.70
			18597,1,2,1,2.70
			18597,2,2,1,2.70
			18597,3,2,1,2.70
			18597,4,2,1,2.70
			18597,5,2,1,2.70
			18597,6,2,1,2.70
			18597,1,3,1,2.70
			18597,2,3,1,2.70
			18597,3,3,1,2.70
			18597,4,3,1,2.70
			18597,5,3,1,2.70
			18597,6,3,1,2.70
			18597,1,4,1,2.70
			18597,2,4,1,2.70
			18597,3,4,1,2.70
			18597,4,4,1,2.70
			18597,5,4,1,2.70
			18597,6,4,1,2.70
			18597,1,5,1,2.70
			18597,2,5,1,2.70
			18597,3,5,1,2.70
			18597,4,5,1,2.70
			18597,5,5,1,2.70
			18597,6,5,1,2.70
			18598,1,1,1,0
			18598,2,1,1,0
			18598,3,1,1,0
			18598,4,1,1,0
			18598,5,1,1,0
			18598,6,1,1,0
			18598,1,2,1,0
			18598,2,2,1,0
			18598,3,2,1,0
			18598,4,2,1,0
			18598,5,2,1,0
			18598,6,2,1,0
			18598,1,3,1,0
			18598,2,3,1,0
			18598,3,3,1,0
			18598,4,3,1,0
			18598,5,3,1,0
			18598,6,3,1,0
			18598,1,4,1,0
			18598,2,4,1,0
			18598,3,4,1,0
			18598,4,4,1,0
			18598,5,4,1,0
			18598,6,4,1,0
			18598,1,5,1,0
			18598,2,5,1,0
			18598,3,5,1,0
			18598,4,5,1,0
			18598,5,5,1,0
			18598,6,5,1,0
			18608,1,1,1,0.000
			18608,2,1,1,0.000
			18608,3,1,1,0.000
			18608,4,1,1,0.000
			18608,5,1,1,0.000
			18608,6,1,1,0.000
			18608,1,2,1,0.000
			18608,2,2,1,0.000
			18608,3,2,1,0.000
			18608,4,2,1,0.000
			18608,5,2,1,0.000
			18608,6,2,1,0.000
			18608,1,3,1,0.000
			18608,2,3,1,0.000
			18608,3,3,1,0.000
			18608,4,3,1,0.000
			18608,5,3,1,0.000
			18608,6,3,1,0.000
			18608,1,4,1,0.000
			18608,2,4,1,0.000
			18608,3,4,1,0.000
			18608,4,4,1,0.000
			18608,5,4,1,0.000
			18608,6,4,1,0.000
			18608,1,5,1,0.000
			18608,2,5,1,0.000
			18608,3,5,1,0.000
			18608,4,5,1,0.000
			18608,5,5,1,0.000
			18608,6,5,1,0.000
			18594,1,1,1,0
			18594,2,1,1,0
			18594,3,1,1,0
			18594,4,1,1,0
			18594,5,1,1,0
			18594,6,1,1,0
			18594,1,2,1,0
			18594,2,2,1,0
			18594,3,2,1,0
			18594,4,2,1,0
			18594,5,2,1,0
			18594,6,2,1,0
			18594,1,3,1,0
			18594,2,3,1,0
			18594,3,3,1,0
			18594,4,3,1,0
			18594,5,3,1,0
			18594,6,3,1,0
			18594,1,4,1,0
			18594,2,4,1,0
			18594,3,4,1,0
			18594,4,4,1,0
			18594,5,4,1,0
			18594,6,4,1,0
			18594,1,5,1,0
			18594,2,5,1,0
			18594,3,5,1,0
			18594,4,5,1,0
			18594,5,5,1,0
			18594,6,5,1,0
			18596,1,1,1,0
			18596,2,1,1,0
			18596,3,1,1,0
			18596,4,1,1,0
			18596,5,1,1,0
			18596,6,1,1,0
			18596,1,2,1,0
			18596,2,2,1,0
			18596,3,2,1,0
			18596,4,2,1,0
			18596,5,2,1,0
			18596,6,2,1,0
			18596,1,3,1,0
			18596,2,3,1,0
			18596,3,3,1,0
			18596,4,3,1,0
			18596,5,3,1,0
			18596,6,3,1,0
			18596,1,4,1,0
			18596,2,4,1,0
			18596,3,4,1,0
			18596,4,4,1,0
			18596,5,4,1,0
			18596,6,4,1,0
			18596,1,5,1,0
			18596,2,5,1,0
			18596,3,5,1,0
			18596,4,5,1,0
			18596,5,5,1,0
			18596,6,5,1,0
			18612,1,1,1,85
			18612,2,1,1,85
			18612,3,1,1,85
			18612,4,1,1,85
			18612,5,1,1,85
			18612,6,1,1,85
			18612,1,2,1,85
			18612,2,2,1,85
			18612,3,2,1,85
			18612,4,2,1,85
			18612,5,2,1,85
			18612,6,2,1,85
			18612,1,3,1,85
			18612,2,3,1,85
			18612,3,3,1,85
			18612,4,3,1,85
			18612,5,3,1,85
			18612,6,3,1,85
			18612,1,4,1,85
			18612,2,4,1,85
			18612,3,4,1,85
			18612,4,4,1,85
			18612,5,4,1,85
			18612,6,4,1,85
			18612,1,5,1,85
			18612,2,5,1,85
			18612,3,5,1,85
			18612,4,5,1,85
			18612,5,5,1,85
			18612,6,5,1,85
			18611,1,1,1,2.00
			18611,2,1,1,2.00
			18611,3,1,1,2.00
			18611,4,1,1,2.00
			18611,5,1,1,2.00
			18611,6,1,1,2.00
			18611,1,2,1,2.00
			18611,2,2,1,2.00
			18611,3,2,1,2.00
			18611,4,2,1,2.00
			18611,5,2,1,2.00
			18611,6,2,1,2.00
			18611,1,3,1,2.00
			18611,2,3,1,2.00
			18611,3,3,1,2.00
			18611,4,3,1,2.00
			18611,5,3,1,2.00
			18611,6,3,1,2.00
			18611,1,4,1,2.00
			18611,2,4,1,2.00
			18611,3,4,1,2.00
			18611,4,4,1,2.00
			18611,5,4,1,2.00
			18611,6,4,1,2.00
			18611,1,5,1,2.00
			18611,2,5,1,2.00
			18611,3,5,1,2.00
			18611,4,5,1,2.00
			18611,5,5,1,2.00
			18611,6,5,1,2.00
			18588,1,1,1,2.00
			18588,2,1,1,2.00
			18588,3,1,1,2.00
			18588,4,1,1,2.00
			18588,5,1,1,2.00
			18588,6,1,1,2.00
			18588,1,2,1,2.00
			18588,2,2,1,2.00
			18588,3,2,1,2.00
			18588,4,2,1,2.00
			18588,5,2,1,2.00
			18588,6,2,1,2.00
			18588,1,3,1,2.00
			18588,2,3,1,2.00
			18588,3,3,1,2.00
			18588,4,3,1,2.00
			18588,5,3,1,2.00
			18588,6,3,1,2.00
			18588,1,4,1,2.00
			18588,2,4,1,2.00
			18588,3,4,1,2.00
			18588,4,4,1,2.00
			18588,5,4,1,2.00
			18588,6,4,1,2.00
			18588,1,5,1,2.00
			18588,2,5,1,2.00
			18588,3,5,1,2.00
			18588,4,5,1,2.00
			18588,5,5,1,2.00
			18588,6,5,1,2.00
			18599,1,1,1,85
			18599,2,1,1,85
			18599,3,1,1,85
			18599,4,1,1,85
			18599,5,1,1,85
			18599,6,1,1,85
			18599,1,2,1,85
			18599,2,2,1,85
			18599,3,2,1,85
			18599,4,2,1,85
			18599,5,2,1,85
			18599,6,2,1,85
			18599,1,3,1,85
			18599,2,3,1,85
			18599,3,3,1,85
			18599,4,3,1,85
			18599,5,3,1,85
			18599,6,3,1,85
			18599,1,4,1,85
			18599,2,4,1,85
			18599,3,4,1,85
			18599,4,4,1,85
			18599,5,4,1,85
			18599,6,4,1,85
			18599,1,5,1,85
			18599,2,5,1,85
			18599,3,5,1,85
			18599,4,5,1,85
			18599,5,5,1,85
			18599,6,5,1,85
			18603,1,1,1,85
			18603,2,1,1,85
			18603,3,1,1,85
			18603,4,1,1,85
			18603,5,1,1,85
			18603,6,1,1,85
			18603,1,2,1,85
			18603,2,2,1,85
			18603,3,2,1,85
			18603,4,2,1,85
			18603,5,2,1,85
			18603,6,2,1,85
			18603,1,3,1,85
			18603,2,3,1,85
			18603,3,3,1,85
			18603,4,3,1,85
			18603,5,3,1,85
			18603,6,3,1,85
			18603,1,4,1,85
			18603,2,4,1,85
			18603,3,4,1,85
			18603,4,4,1,85
			18603,5,4,1,85
			18603,6,4,1,85
			18603,1,5,1,85
			18603,2,5,1,85
			18603,3,5,1,85
			18603,4,5,1,85
			18603,5,5,1,85
			18603,6,5,1,85
			18602,1,1,1,10.00
			18602,2,1,1,10.00
			18602,3,1,1,10.00
			18602,4,1,1,10.00
			18602,5,1,1,10.00
			18602,6,1,1,10.00
			18602,1,2,1,10.00
			18602,2,2,1,10.00
			18602,3,2,1,10.00
			18602,4,2,1,10.00
			18602,5,2,1,10.00
			18602,6,2,1,10.00
			18602,1,3,1,10.00
			18602,2,3,1,10.00
			18602,3,3,1,10.00
			18602,4,3,1,10.00
			18602,5,3,1,10.00
			18602,6,3,1,10.00
			18602,1,4,1,10.00
			18602,2,4,1,10.00
			18602,3,4,1,10.00
			18602,4,4,1,10.00
			18602,5,4,1,10.00
			18602,6,4,1,10.00
			18602,1,5,1,10.00
			18602,2,5,1,10.00
			18602,3,5,1,10.00
			18602,4,5,1,10.00
			18602,5,5,1,10.00
			18602,6,5,1,10.00
			18605,1,1,1,85
			18605,2,1,1,85
			18605,3,1,1,85
			18605,4,1,1,85
			18605,5,1,1,85
			18605,6,1,1,85
			18605,1,2,1,85
			18605,2,2,1,85
			18605,3,2,1,85
			18605,4,2,1,85
			18605,5,2,1,85
			18605,6,2,1,85
			18605,1,3,1,85
			18605,2,3,1,85
			18605,3,3,1,85
			18605,4,3,1,85
			18605,5,3,1,85
			18605,6,3,1,85
			18605,1,4,1,85
			18605,2,4,1,85
			18605,3,4,1,85
			18605,4,4,1,85
			18605,5,4,1,85
			18605,6,4,1,85
			18605,1,5,1,85
			18605,2,5,1,85
			18605,3,5,1,85
			18605,4,5,1,85
			18605,5,5,1,85
			18605,6,5,1,85
			18604,1,1,1,10.00
			18604,2,1,1,10.00
			18604,3,1,1,10.00
			18604,4,1,1,10.00
			18604,5,1,1,10.00
			18604,6,1,1,10.00
			18604,1,2,1,10.00
			18604,2,2,1,10.00
			18604,3,2,1,10.00
			18604,4,2,1,10.00
			18604,5,2,1,10.00
			18604,6,2,1,10.00
			18604,1,3,1,10.00
			18604,2,3,1,10.00
			18604,3,3,1,10.00
			18604,4,3,1,10.00
			18604,5,3,1,10.00
			18604,6,3,1,10.00
			18604,1,4,1,10.00
			18604,2,4,1,10.00
			18604,3,4,1,10.00
			18604,4,4,1,10.00
			18604,5,4,1,10.00
			18604,6,4,1,10.00
			18604,1,5,1,10.00
			18604,2,5,1,10.00
			18604,3,5,1,10.00
			18604,4,5,1,10.00
			18604,5,5,1,10.00
			18604,6,5,1,10.00
			18610,1,1,1,0
			18610,2,1,1,0
			18610,3,1,1,0
			18610,4,1,1,0
			18610,5,1,1,0
			18610,6,1,1,0
			18610,1,2,1,0
			18610,2,2,1,0
			18610,3,2,1,0
			18610,4,2,1,0
			18610,5,2,1,0
			18610,6,2,1,0
			18610,1,3,1,0
			18610,2,3,1,0
			18610,3,3,1,0
			18610,4,3,1,0
			18610,5,3,1,0
			18610,6,3,1,0
			18610,1,4,1,0
			18610,2,4,1,0
			18610,3,4,1,0
			18610,4,4,1,0
			18610,5,4,1,0
			18610,6,4,1,0
			18610,1,5,1,0
			18610,2,5,1,0
			18610,3,5,1,0
			18610,4,5,1,0
			18610,5,5,1,0
			18610,6,5,1,0
			18609,1,1,1,0.0
			18609,2,1,1,0.0
			18609,3,1,1,0.0
			18609,4,1,1,0.0
			18609,5,1,1,0.0
			18609,6,1,1,0.0
			18609,1,2,1,0.0
			18609,2,2,1,0.0
			18609,3,2,1,0.0
			18609,4,2,1,0.0
			18609,5,2,1,0.0
			18609,6,2,1,0.0
			18609,1,3,1,0.0
			18609,2,3,1,0.0
			18609,3,3,1,0.0
			18609,4,3,1,0.0
			18609,5,3,1,0.0
			18609,6,3,1,0.0
			18609,1,4,1,0.0
			18609,2,4,1,0.0
			18609,3,4,1,0.0
			18609,4,4,1,0.0
			18609,5,4,1,0.0
			18609,6,4,1,0.0
			18609,1,5,1,0.0
			18609,2,5,1,0.0
			18609,3,5,1,0.0
			18609,4,5,1,0.0
			18609,5,5,1,0.0
			18609,6,5,1,0.0
			18586,1,1,1,0
			18586,2,1,1,0
			18586,3,1,1,0
			18586,4,1,1,0
			18586,5,1,1,0
			18586,6,1,1,0
			18586,1,2,1,0
			18586,2,2,1,0
			18586,3,2,1,0
			18586,4,2,1,0
			18586,5,2,1,0
			18586,6,2,1,0
			18586,1,3,1,0
			18586,2,3,1,0
			18586,3,3,1,0
			18586,4,3,1,0
			18586,5,3,1,0
			18586,6,3,1,0
			18586,1,4,1,0
			18586,2,4,1,0
			18586,3,4,1,0
			18586,4,4,1,0
			18586,5,4,1,0
			18586,6,4,1,0
			18586,1,5,1,0
			18586,2,5,1,0
			18586,3,5,1,0
			18586,4,5,1,0
			18586,5,5,1,0
			18586,6,5,1,0
			18595,1,1,1,0
			18595,2,1,1,0
			18595,3,1,1,0
			18595,4,1,1,0
			18595,5,1,1,0
			18595,6,1,1,0
			18595,1,2,1,0
			18595,2,2,1,0
			18595,3,2,1,0
			18595,4,2,1,0
			18595,5,2,1,0
			18595,6,2,1,0
			18595,1,3,1,0
			18595,2,3,1,0
			18595,3,3,1,0
			18595,4,3,1,0
			18595,5,3,1,0
			18595,6,3,1,0
			18595,1,4,1,0
			18595,2,4,1,0
			18595,3,4,1,0
			18595,4,4,1,0
			18595,5,4,1,0
			18595,6,4,1,0
			18595,1,5,1,0
			18595,2,5,1,0
			18595,3,5,1,0
			18595,4,5,1,0
			18595,5,5,1,0
			18595,6,5,1,0
			18589,1,1,1,0
			18589,2,1,1,0
			18589,3,1,1,0
			18589,4,1,1,0
			18589,5,1,1,0
			18589,6,1,1,0
			18589,1,2,1,0
			18589,2,2,1,0
			18589,3,2,1,0
			18589,4,2,1,0
			18589,5,2,1,0
			18589,6,2,1,0
			18589,1,3,1,0
			18589,2,3,1,0
			18589,3,3,1,0
			18589,4,3,1,0
			18589,5,3,1,0
			18589,6,3,1,0
			18589,1,4,1,0
			18589,2,4,1,0
			18589,3,4,1,0
			18589,4,4,1,0
			18589,5,4,1,0
			18589,6,4,1,0
			18589,1,5,1,0
			18589,2,5,1,0
			18589,3,5,1,0
			18589,4,5,1,0
			18589,5,5,1,0
			18589,6,5,1,0
			18600,1,1,1,85
			18600,2,1,1,85
			18600,3,1,1,85
			18600,4,1,1,85
			18600,5,1,1,85
			18600,6,1,1,85
			18600,1,2,1,85
			18600,2,2,1,85
			18600,3,2,1,85
			18600,4,2,1,85
			18600,5,2,1,85
			18600,6,2,1,85
			18600,1,3,1,85
			18600,2,3,1,85
			18600,3,3,1,85
			18600,4,3,1,85
			18600,5,3,1,85
			18600,6,3,1,85
			18600,1,4,1,85
			18600,2,4,1,85
			18600,3,4,1,85
			18600,4,4,1,85
			18600,5,4,1,85
			18600,6,4,1,85
			18600,1,5,1,85
			18600,2,5,1,85
			18600,3,5,1,85
			18600,4,5,1,85
			18600,5,5,1,85
			18600,6,5,1,85
			18601,1,1,1,90
			18601,2,1,1,90
			18601,3,1,1,90
			18601,4,1,1,90
			18601,5,1,1,90
			18601,6,1,1,90
			18601,1,2,1,90
			18601,2,2,1,90
			18601,3,2,1,90
			18601,4,2,1,90
			18601,5,2,1,90
			18601,6,2,1,90
			18601,1,3,1,90
			18601,2,3,1,90
			18601,3,3,1,90
			18601,4,3,1,90
			18601,5,3,1,90
			18601,6,3,1,90
			18601,1,4,1,90
			18601,2,4,1,90
			18601,3,4,1,90
			18601,4,4,1,90
			18601,5,4,1,90
			18601,6,4,1,90
			18601,1,5,1,90
			18601,2,5,1,90
			18601,3,5,1,90
			18601,4,5,1,90
			18601,5,5,1,90
			18601,6,5,1,90
			18591,1,1,1,0.000
			18591,2,1,1,0.000
			18591,3,1,1,0.000
			18591,4,1,1,0.000
			18591,5,1,1,0.000
			18591,6,1,1,0.000
			18591,1,2,1,0.000
			18591,2,2,1,0.000
