			18591,3,2,1,0.000
			18591,4,2,1,0.000
			18591,5,2,1,0.000
			18591,6,2,1,0.000
			18591,1,3,1,0.000
			18591,2,3,1,0.000
			18591,3,3,1,0.000
			18591,4,3,1,0.000
			18591,5,3,1,0.000
			18591,6,3,1,0.000
			18591,1,4,1,0.000
			18591,2,4,1,0.000
			18591,3,4,1,0.000
			18591,4,4,1,0.000
			18591,5,4,1,0.000
			18591,6,4,1,0.000
			18591,1,5,1,0.000
			18591,2,5,1,0.000
			18591,3,5,1,0.000
			18591,4,5,1,0.000
			18591,5,5,1,0.000
			18591,6,5,1,0.000
			18587,1,1,1,0.200
			18587,2,1,1,0.200
			18587,3,1,1,0.200
			18587,4,1,1,0.200
			18587,5,1,1,0.200
			18587,6,1,1,0.200
			18587,1,2,1,0.200
			18587,2,2,1,0.200
			18587,3,2,1,0.200
			18587,4,2,1,0.200
			18587,5,2,1,0.200
			18587,6,2,1,0.200
			18587,1,3,1,0.200
			18587,2,3,1,0.200
			18587,3,3,1,0.200
			18587,4,3,1,0.200
			18587,5,3,1,0.200
			18587,6,3,1,0.200
			18587,1,4,1,0.200
			18587,2,4,1,0.200
			18587,3,4,1,0.200
			18587,4,4,1,0.200
			18587,5,4,1,0.200
			18587,6,4,1,0.200
			18587,1,5,1,0.200
			18587,2,5,1,0.200
			18587,3,5,1,0.200
			18587,4,5,1,0.200
			18587,5,5,1,0.200
			18587,6,5,1,0.200
			18590,1,1,1,90
			18590,2,1,1,90
			18590,3,1,1,90
			18590,4,1,1,90
			18590,5,1,1,90
			18590,6,1,1,90
			18590,1,2,1,90
			18590,2,2,1,90
			18590,3,2,1,90
			18590,4,2,1,90
			18590,5,2,1,90
			18590,6,2,1,90
			18590,1,3,1,90
			18590,2,3,1,90
			18590,3,3,1,90
			18590,4,3,1,90
			18590,5,3,1,90
			18590,6,3,1,90
			18590,1,4,1,90
			18590,2,4,1,90
			18590,3,4,1,90
			18590,4,4,1,90
			18590,5,4,1,90
			18590,6,4,1,90
			18590,1,5,1,90
			18590,2,5,1,90
			18590,3,5,1,90
			18590,4,5,1,90
			18590,5,5,1,90
			18590,6,5,1,90
			18592,1,1,1,0
			18592,2,1,1,0
			18592,3,1,1,0
			18592,4,1,1,0
			18592,5,1,1,0
			18592,6,1,1,0
			18592,1,2,1,0
			18592,2,2,1,0
			18592,3,2,1,0
			18592,4,2,1,0
			18592,5,2,1,0
			18592,6,2,1,0
			18592,1,3,1,0
			18592,2,3,1,0
			18592,3,3,1,0
			18592,4,3,1,0
			18592,5,3,1,0
			18592,6,3,1,0
			18592,1,4,1,0
			18592,2,4,1,0
			18592,3,4,1,0
			18592,4,4,1,0
			18592,5,4,1,0
			18592,6,4,1,0
			18592,1,5,1,0
			18592,2,5,1,0
			18592,3,5,1,0
			18592,4,5,1,0
			18592,5,5,1,0
			18592,6,5,1,0
			29006,1,1,1,0
			29006,1,2,1,0
			29006,1,3,1,0
			29006,1,4,1,0
			29003,1,1,1,0
			29003,1,2,1,0
			29003,1,3,1,0
			29003,1,4,1,0
			29005,1,1,1,0
			29005,1,2,1,0
			29005,1,3,1,0
			29005,1,4,1,0
			29000,1,1,1,0.000
			29000,1,2,1,0.000
			29000,1,3,1,0.000
			29000,1,4,1,0.000
			28999,1,1,1,0.000
			28999,1,2,1,0.000
			28999,1,3,1,0.000
			28999,1,4,1,0.000
			29007,1,1,1,0.50
			29007,1,2,1,0.50
			29007,1,3,1,0.50
			29007,1,4,1,0.50
			29008,1,1,1,0.700
			29008,1,2,1,0.700
			29008,1,3,1,0.700
			29008,1,4,1,0.700
			28996,1,1,1,0.200
			28996,1,2,1,0.200
			28996,1,3,1,0.200
			28996,1,4,1,0.200
			28997,1,1,1,45.00
			28997,1,2,1,45.00
			28997,1,3,1,45.00
			28997,1,4,1,45.00
			28998,1,1,1,65.00
			28998,1,2,1,65.00
			28998,1,3,1,65.00
			28998,1,4,1,65.00
			28995,1,1,1,0
			28995,1,2,1,0
			28995,1,3,1,0
			28995,1,4,1,0
			29004,1,1,1,0
			29004,1,2,1,0
			29004,1,3,1,0
			29004,1,4,1,0
			29001,1,1,1,0
			29001,1,2,1,0
			29001,1,3,1,0
			29001,1,4,1,0
			23994,1,1,1,0
			23994,1,1,2,0
			23994,1,1,3,0
			23994,1,1,4,0
			23994,1,1,5,0
			23994,1,1,6,0
			23994,1,1,7,0
			23994,1,1,8,0
			23994,1,1,9,0
			23994,1,1,10,0
			23994,1,1,11,0
			23994,1,1,12,0
			23994,1,1,13,0
			23994,1,1,14,0
			23994,1,1,15,0
			23994,1,1,16,0
			23994,1,1,17,0
			23994,1,1,18,0
			23994,1,1,19,0
			23994,1,1,20,0
			23994,1,1,21,0
			23994,1,1,22,0
			23994,1,1,23,0
			23994,1,1,24,0
			23994,1,1,25,0
			23994,1,1,26,0
			23994,1,1,27,0
			23994,1,1,28,0
			23994,1,1,29,0
			23994,1,1,30,0
			23994,1,1,31,0
			23994,1,1,32,0
			23994,1,1,33,0
			23994,1,1,34,0
			23994,1,1,35,0
			23994,1,1,36,0
			23994,1,1,37,0
			23994,1,1,38,0
			23994,1,1,39,0
			23994,1,1,40,0
			23994,1,1,41,0
			23994,1,1,42,0
			23994,1,1,43,0
			23994,1,1,44,0
			23994,1,1,45,0
			23994,1,1,46,0
			23994,1,1,47,0
			23994,1,1,48,0
			23994,1,1,49,0
			23994,1,1,50,0
			23994,1,1,51,0
			23994,1,1,52,0
			23994,1,1,53,0
			23994,1,1,54,0
			23994,1,1,55,0
			23994,1,1,56,0
			23994,1,1,57,0
			23994,1,1,58,0
			23994,1,1,59,0
			23994,1,1,60,0
			23994,1,1,61,0
			23994,1,1,62,0
			23994,1,1,63,0
			23994,1,1,64,0
			23994,1,1,65,0
			23994,1,1,66,0
			23994,1,1,67,0
			23994,1,1,68,0
			23994,1,1,69,0
			23994,1,1,70,0
			23994,1,1,71,0
			23994,1,1,72,0
			23994,1,1,73,0
			23994,1,1,74,0
			23994,1,1,75,0
			23994,1,1,76,0
			23994,1,1,77,0
			23994,1,1,78,0
			23994,1,1,79,0
			23994,1,1,80,0
			23994,1,1,81,0
			23994,1,1,82,0
			23994,1,1,83,0
			23994,1,1,84,0
			23994,1,1,85,0
			23994,1,1,86,0
			23994,1,1,87,0
			23994,1,1,88,0
			23994,1,1,89,0
			23994,1,1,90,0
			23994,1,1,91,0
			23994,1,1,92,0
			23994,1,1,93,0
			23994,1,1,94,0
			23994,1,1,95,0
			23994,1,1,96,0
			23994,1,1,97,0
			23994,1,1,98,0
			23994,1,1,99,0
			23994,1,1,100,0
			23994,1,1,101,0
			23994,1,1,102,0
			23994,1,1,103,0
			23994,1,1,104,0
			23994,1,1,105,0
			23994,1,1,106,0
			23994,1,1,107,0
			23994,1,1,108,0
			23994,1,1,109,0
			23994,1,1,110,0
			23994,1,1,111,0
			23994,1,1,112,0
			23994,1,1,113,0
			23994,1,1,114,0
			23994,1,1,115,0
			23994,1,1,116,0
			23994,1,1,117,0
			23994,1,1,118,0
			23994,1,1,119,0
			23994,1,1,120,0
			23994,1,1,121,0
			23994,1,1,122,0
			23994,1,1,123,0
			23994,1,1,124,0
			23994,1,1,125,0
			23994,1,1,126,0
			23994,1,1,127,0
			23994,1,1,128,0
			23994,1,1,129,0
			23994,1,1,130,0
			23994,1,1,131,0
			23994,1,1,132,0
			23994,1,1,133,0
			23994,1,1,134,0
			23994,1,1,135,0
			23994,1,1,136,0
			23994,1,1,137,0
			23994,1,1,138,0
			23994,1,1,139,0
			23994,1,1,140,0
			23994,1,1,141,0
			23994,1,1,142,0
			23994,1,1,143,0
			23994,1,1,144,0
			23994,1,1,145,0
			23994,1,1,146,0
			23994,1,1,147,0
			23994,1,1,148,0
			23994,1,1,149,0
			23994,1,1,150,0
			23994,1,1,151,0
			23994,1,1,152,0
			23994,1,1,153,0
			23994,1,1,154,0
			23994,1,1,155,0
			23994,1,1,156,0
			23994,1,1,157,0
			23994,1,1,158,0
			23994,1,1,159,0
			23994,1,1,160,0
			23994,1,1,161,0
			23994,1,1,162,0
			23994,1,1,163,0
			23994,1,1,164,0
			23994,1,1,165,0
			23994,1,1,166,0
			23994,1,1,167,0
			23994,1,1,168,0
			23994,1,1,169,0
			23994,1,1,170,0
			23994,1,1,171,0
			23994,1,1,172,0
			23994,1,1,173,0
			23994,1,1,174,0
			23994,1,1,175,0
			23994,1,1,176,0
			23994,1,1,177,0
			23994,1,1,178,0
			23994,1,1,179,0
			23994,1,1,180,0
			23994,1,1,181,0
			23994,1,1,182,0
			23994,1,1,183,0
			23994,1,1,184,0
			23994,1,1,185,0
			23994,1,1,186,0
			23994,1,1,187,0
			23994,1,1,188,0
			23994,1,1,189,0
			23994,1,1,190,0
			23994,1,1,191,0
			23994,1,1,192,0
			23994,1,1,193,0
			23994,1,1,194,0
			23994,1,1,195,0
			23994,1,1,196,0
			23994,1,1,197,0
			23994,1,1,198,0
			23994,1,1,199,0
			23994,1,1,200,0
			23994,1,1,201,0
			23994,1,1,202,0
			23994,1,1,203,0
			23994,1,1,204,0
			23994,1,1,205,0
			23994,1,1,206,0
			23994,1,1,207,0
			23994,1,1,208,0
			23994,1,1,209,0
			23994,1,1,210,0
			23994,1,1,211,0
			23994,1,1,212,0
			23994,1,1,213,0
			23994,1,1,214,0
			23994,1,1,215,0
			23994,1,1,216,0
			23994,1,1,217,0
			23994,1,1,218,0
			23994,1,1,219,0
			23994,1,1,220,0
			23994,1,1,221,0
			23994,1,1,222,0
			23994,1,1,223,0
			23994,1,1,224,0
			23994,1,1,225,0
			23994,1,1,226,0
			23994,1,1,227,0
			23994,1,1,228,0
			23994,1,1,229,0
			23994,1,1,230,0
			23994,1,1,231,0
			23994,1,1,232,0
			23994,1,1,233,0
			23994,1,1,234,0
			23994,1,1,235,0
			23994,1,1,236,0
			23994,1,1,237,0
			23994,1,1,238,0
			23994,1,1,239,0
			23994,1,1,240,0
			23994,1,1,241,0
			23994,1,1,242,0
			23994,1,1,243,0
			23994,1,1,244,0
			23994,1,1,245,0
			23994,1,1,246,0
			23994,1,1,247,0
			23994,1,1,248,0
			23994,1,1,249,0
			23994,1,1,250,0
			23994,1,1,251,0
			23994,1,1,252,0
			23994,1,1,253,0
			23994,1,1,254,0
			23994,1,1,255,0
			23994,1,1,256,0
			45143,1,1,1,0
			45143,1,2,1,0
			45143,1,3,1,0
			45143,1,4,1,0
			45143,1,5,1,0
			45143,1,6,1,0
			45143,1,7,1,0
			45143,1,8,1,0
			45143,1,9,1,0
			45143,1,10,1,0
			45143,1,11,1,0
			45143,1,12,1,0
			45143,1,13,1,0
			45143,1,14,1,0
			45143,1,15,1,0
			45143,1,16,1,0
			45143,1,17,1,0
			45143,1,18,1,0
			45143,1,19,1,0
			45143,1,20,1,0
			45143,1,21,1,0
			45143,1,22,1,0
			45143,1,23,1,0
			45143,1,24,1,0
			45143,1,25,1,0
			45143,1,26,1,0
			45143,1,27,1,0
			45143,1,28,1,0
			45143,1,29,1,0
			45143,1,30,1,0
			45143,1,31,1,0
			45143,1,32,1,0
			45143,1,33,1,0
			45143,1,34,1,0
			45143,1,35,1,0
			45143,1,36,1,0
			45143,1,37,1,0
			45143,1,38,1,0
			45143,1,39,1,0
			45143,1,40,1,0
			45143,1,41,1,0
			45143,1,42,1,0
			45143,1,43,1,0
			45143,1,44,1,0
			45143,1,45,1,0
			45143,1,46,1,0
			45143,1,47,1,0
			45143,1,48,1,0
			45143,1,49,1,0
			45143,1,50,1,0
			45143,1,51,1,0
			45143,1,52,1,0
			45143,1,53,1,0
			45143,1,54,1,0
			45143,1,55,1,0
			45143,1,56,1,0
			45143,1,57,1,0
			45143,1,58,1,0
			45143,1,59,1,0
			45143,1,60,1,0
			45143,1,61,1,0
			45143,1,62,1,0
			45143,1,63,1,0
			45143,1,64,1,0
			45144,1,1,1,0
			45144,1,2,1,0
			45144,1,3,1,0
			45144,1,4,1,0
			45144,1,5,1,0
			45144,1,6,1,0
			45144,1,7,1,0
			45144,1,8,1,0
			45144,1,9,1,0
			45144,1,10,1,0
			45144,1,11,1,0
			45144,1,12,1,0
			45144,1,13,1,0
			45144,1,14,1,0
			45144,1,15,1,0
			45144,1,16,1,0
			45144,1,17,1,0
			45144,1,18,1,0
			45144,1,19,1,0
			45144,1,20,1,0
			45144,1,21,1,0
			45144,1,22,1,0
			45144,1,23,1,0
			45144,1,24,1,0
			45144,1,25,1,0
			45144,1,26,1,0
			45144,1,27,1,0
			45144,1,28,1,0
			45144,1,29,1,0
			45144,1,30,1,0
			45144,1,31,1,0
			45144,1,32,1,0
			45144,1,33,1,0
			45144,1,34,1,0
			45144,1,35,1,0
			45144,1,36,1,0
			45144,1,37,1,0
			45144,1,38,1,0
			45144,1,39,1,0
			45144,1,40,1,0
			45144,1,41,1,0
			45144,1,42,1,0
			45144,1,43,1,0
			45144,1,44,1,0
			45144,1,45,1,0
			45144,1,46,1,0
			45144,1,47,1,0
			45144,1,48,1,0
			45144,1,49,1,0
			45144,1,50,1,0
			45144,1,51,1,0
			45144,1,52,1,0
			45144,1,53,1,0
			45144,1,54,1,0
			45144,1,55,1,0
			45144,1,56,1,0
			45144,1,57,1,0
			45144,1,58,1,0
			45144,1,59,1,0
			45144,1,60,1,0
			45144,1,61,1,0
			45144,1,62,1,0
			45144,1,63,1,0
			45144,1,64,1,0
			45145,1,1,1,0
			45145,1,2,1,0
			45145,1,3,1,0
			45145,1,4,1,0
			45145,1,5,1,0
			45145,1,6,1,0
			45145,1,7,1,0
			45145,1,8,1,0
			45145,1,9,1,0
			45145,1,10,1,0
			45145,1,11,1,0
			45145,1,12,1,0
			45145,1,13,1,0
			45145,1,14,1,0
			45145,1,15,1,0
			45145,1,16,1,0
			45145,1,17,1,0
			45145,1,18,1,0
			45145,1,19,1,0
			45145,1,20,1,0
			45145,1,21,1,0
			45145,1,22,1,0
			45145,1,23,1,0
			45145,1,24,1,0
			45145,1,25,1,0
			45145,1,26,1,0
			45145,1,27,1,0
			45145,1,28,1,0
			45145,1,29,1,0
			45145,1,30,1,0
			45145,1,31,1,0
			45145,1,32,1,0
			45145,1,33,1,0
			45145,1,34,1,0
			45145,1,35,1,0
			45145,1,36,1,0
			45145,1,37,1,0
			45145,1,38,1,0
			45145,1,39,1,0
			45145,1,40,1,0
			45145,1,41,1,0
			45145,1,42,1,0
			45145,1,43,1,0
			45145,1,44,1,0
			45145,1,45,1,0
			45145,1,46,1,0
			45145,1,47,1,0
			45145,1,48,1,0
			45145,1,49,1,0
			45145,1,50,1,0
			45145,1,51,1,0
			45145,1,52,1,0
			45145,1,53,1,0
			45145,1,54,1,0
			45145,1,55,1,0
			45145,1,56,1,0
			45145,1,57,1,0
			45145,1,58,1,0
			45145,1,59,1,0
			45145,1,60,1,0
			45145,1,61,1,0
			45145,1,62,1,0
			45145,1,63,1,0
			45145,1,64,1,0
			10499,1,1,1,2097152
			10499,1,1,2,2097152
			10499,1,1,3,2097152
			10499,1,1,4,2097152
			10499,1,1,5,2097152
			10499,1,1,6,2097152
			10499,1,1,7,2097152
			10499,1,1,8,2097152
			10499,1,1,9,2097152
			10499,1,1,10,2097152
			10499,1,1,11,2097152
			10499,1,1,12,2097152
			10499,1,1,13,2097152
			10499,1,1,14,2097152
			10499,1,1,15,2097152
			10499,1,1,16,2097152
			10499,1,1,17,2097152
			10499,1,1,18,2097152
			10499,1,1,19,2097152
			10499,1,1,20,2097152
			10499,1,1,21,2097152
			10499,1,1,22,2097152
			10499,1,1,23,2097152
			10499,1,1,24,2097152
			10499,1,1,25,2097152
			10499,1,1,26,2097152
			10499,1,1,27,2097152
			10499,1,1,28,2097152
			10499,1,1,29,2097152
			10499,1,1,30,2097152
			10499,1,1,31,2097152
			10499,1,1,32,2097152
			10499,1,1,33,2097152
			10499,1,1,34,2097152
			10499,1,1,35,2097152
			10499,1,1,36,2097152
			10499,1,1,37,2097152
			10499,1,1,38,2097152
			10499,1,1,39,2097152
			10499,1,1,40,2097152
			10499,1,1,41,2097152
			10499,1,1,42,2097152
			10499,1,1,43,2097152
			10499,1,1,44,2097152
			10499,1,1,45,2097152
			10499,1,1,46,2097152
			10499,1,1,47,2097152
			10499,1,1,48,2097152
			10499,1,1,49,2097152
			10499,1,1,50,2097152
			10499,1,1,51,2097152
			10499,1,1,52,2097152
			10499,1,1,53,2097152
			10499,1,1,54,2097152
			10499,1,1,55,2097152
			10499,1,1,56,2097152
			10499,1,1,57,2097152
			10499,1,1,58,2097152
			10499,1,1,59,2097152
			10499,1,1,60,2097152
			10499,1,1,61,2097152
			10499,1,1,62,2097152
			10499,1,1,63,2097152
			10499,1,1,64,2097152
			10499,1,1,65,2097152
			10499,1,1,66,2097152
			10499,1,1,67,2097152
			10499,1,1,68,2097152
			10499,1,1,69,2097152
			10499,1,1,70,2097152
			10499,1,1,71,2097152
			10499,1,1,72,2097152
			10499,1,1,73,2097152
			10499,1,1,74,2097152
			10499,1,1,75,2097152
			10499,1,1,76,2097152
			10499,1,1,77,2097152
			10499,1,1,78,2097152
			10499,1,1,79,2097152
			10499,1,1,80,2097152
			10499,1,1,81,2097152
			10499,1,1,82,2097152
			10499,1,1,83,2097152
			10499,1,1,84,2097152
			10499,1,1,85,2097152
			10499,1,1,86,2097152
			10499,1,1,87,2097152
			10499,1,1,88,2097152
			10499,1,1,89,2097152
			10499,1,1,90,2097152
			10499,1,1,91,2097152
			10499,1,1,92,2097152
			10499,1,1,93,2097152
			10499,1,1,94,2097152
			10499,1,1,95,2097152
			10499,1,1,96,2097152
			10499,1,1,97,2097152
			10499,1,1,98,2097152
			10499,1,1,99,2097152
			10499,1,1,100,2097152
			10499,1,1,101,2097152
			10499,1,1,102,2097152
			10499,1,1,103,2097152
			10499,1,1,104,2097152
			10499,1,1,105,2097152
			10499,1,1,106,2097152
			10499,1,1,107,2097152
			10499,1,1,108,2097152
			10499,1,1,109,2097152
			10499,1,1,110,2097152
			10499,1,1,111,2097152
			10499,1,1,112,2097152
			10499,1,1,113,2097152
			10499,1,1,114,2097152
			10499,1,1,115,2097152
			10499,1,1,116,2097152
			10499,1,1,117,2097152
			10499,1,1,118,2097152
			10499,1,1,119,2097152
			10499,1,1,120,2097152
			10499,1,1,121,2097152
			10499,1,1,122,2097152
			10499,1,1,123,2097152
			10499,1,1,124,2097152
			10499,1,1,125,2097152
			10499,1,1,126,2097152
			10499,1,1,127,2097152
			10499,1,1,128,2097152
			10499,1,1,129,2097152
			10499,1,1,130,2097152
			10499,1,1,131,2097152
			10499,1,1,132,2097152
			10499,1,1,133,2097152
			10499,1,1,134,2097152
			10499,1,1,135,2097152
			10499,1,1,136,2097152
			10499,1,1,137,2097152
			10499,1,1,138,2097152
			10499,1,1,139,2097152
			10499,1,1,140,2097152
			10499,1,1,141,2097152
			10499,1,1,142,2097152
			10499,1,1,143,2097152
			10499,1,1,144,2097152
			10499,1,1,145,2097152
			10499,1,1,146,2097152
			10499,1,1,147,2097152
			10499,1,1,148,2097152
			10499,1,1,149,2097152
			10499,1,1,150,2097152
			10499,1,1,151,2097152
			10499,1,1,152,2097152
			10499,1,1,153,2097152
			10499,1,1,154,2097152
			10499,1,1,155,2097152
			10499,1,1,156,2097152
			10499,1,1,157,2097152
			10499,1,1,158,2097152
			10499,1,1,159,2097152
			10499,1,1,160,2097152
			10499,1,1,161,2097152
			10499,1,1,162,2097152
			10499,1,1,163,2097152
			10499,1,1,164,2097152
			10499,1,1,165,2097152
			10499,1,1,166,2097152
			10499,1,1,167,2097152
			10499,1,1,168,2097152
			10499,1,1,169,2097152
			10499,1,1,170,2097152
			10499,1,1,171,2097152
			10499,1,1,172,2097152
			10499,1,1,173,2097152
			10499,1,1,174,2097152
			10499,1,1,175,2097152
			10499,1,1,176,2097152
			10499,1,1,177,2097152
			10499,1,1,178,2097152
			10499,1,1,179,2097152
			10499,1,1,180,2097152
			10499,1,1,181,2097152
			10499,1,1,182,2097152
			10499,1,1,183,2097152
			10499,1,1,184,2097152
			10499,1,1,185,2097152
			10499,1,1,186,2097152
			10499,1,1,187,2097152
			10499,1,1,188,2097152
			10499,1,1,189,2097152
			10499,1,1,190,2097152
			10499,1,1,191,2097152
			10499,1,1,192,2097152
			10499,1,1,193,2097152
			10499,1,1,194,2097152
			10499,1,1,195,2097152
			10499,1,1,196,2097152
			10499,1,1,197,2097152
			10499,1,1,198,2097152
			10499,1,1,199,2097152
			10499,1,1,200,2097152
			10499,1,1,201,2097152
			10499,1,1,202,2097152
			10499,1,1,203,2097152
			10499,1,1,204,2097152
			10499,1,1,205,2097152
			10499,1,1,206,2097152
			10499,1,1,207,2097152
			10499,1,1,208,2097152
			10499,1,1,209,2097152
			10499,1,1,210,2097152
			10499,1,1,211,2097152
			10499,1,1,212,2097152
			10499,1,1,213,2097152
			10499,1,1,214,2097152
			10499,1,1,215,2097152
			10499,1,1,216,2097152
			10499,1,1,217,2097152
			10499,1,1,218,2097152
			10499,1,1,219,2097152
			10499,1,1,220,2097152
			10499,1,1,221,2097152
			10499,1,1,222,2097152
			10499,1,1,223,2097152
			10499,1,1,224,2097152
			10499,1,1,225,2097152
			10499,1,1,226,2097152
			10499,1,1,227,2097152
			10499,1,1,228,2097152
			10499,1,1,229,2097152
			10499,1,1,230,2097152
			10499,1,1,231,2097152
			10499,1,1,232,2097152
			10499,1,1,233,2097152
			10499,1,1,234,2097152
			10499,1,1,235,2097152
			10499,1,1,236,2097152
			10499,1,1,237,2097152
			10499,1,1,238,2097152
			10499,1,1,239,2097152
			10499,1,1,240,2097152
			10499,1,1,241,2097152
			10499,1,1,242,2097152
			10499,1,1,243,2097152
			10499,1,1,244,2097152
			10499,1,1,245,2097152
			10499,1,1,246,2097152
			10499,1,1,247,2097152
			10499,1,1,248,2097152
			10499,1,1,249,2097152
			10499,1,1,250,2097152
			10499,1,1,251,2097152
			10499,1,1,252,2097152
			10499,1,1,253,2097152
			10499,1,1,254,2097152
			10499,1,1,255,2097152
			10499,1,1,256,2097152
			10499,1,1,257,2097152
			10499,1,1,258,2097152
			10499,1,1,259,2097152
			10499,1,1,260,2097152
			10499,1,1,261,2097152
			10499,1,1,262,2097152
			10499,1,1,263,2097152
			10499,1,1,264,2097152
			10499,1,1,265,2097152
			10499,1,1,266,2097152
			10499,1,1,267,2097152
			10499,1,1,268,2097152
			10499,1,1,269,2097152
			10499,1,1,270,2097152
			10499,1,1,271,2097152
			10499,1,1,272,2097152
			10499,1,1,273,2097152
			10499,1,1,274,2097152
			10499,1,1,275,2097152
			10499,1,1,276,2097152
			10499,1,1,277,2097152
			10499,1,1,278,2097152
			10499,1,1,279,2097152
			10499,1,1,280,2097152
			10499,1,1,281,2097152
			10499,1,1,282,2097152
			10499,1,1,283,2097152
			10499,1,1,284,2097152
			10499,1,1,285,2097152
			10499,1,1,286,2097152
			10499,1,1,287,2097152
			10499,1,1,288,2097152
			10499,1,1,289,2097152
			10499,1,1,290,2097152
			10499,1,1,291,2097152
			10499,1,1,292,2097152
			10499,1,1,293,2097152
			10499,1,1,294,2097152
			10499,1,1,295,2097152
			10499,1,1,296,2097152
			10499,1,1,297,2097152
			10499,1,1,298,2097152
			10499,1,1,299,2097152
			10499,1,1,300,2097152
			10499,1,1,301,2097152
			10499,1,1,302,2097152
			10499,1,1,303,2097152
			10499,1,1,304,2097152
			10499,1,1,305,2097152
			10499,1,1,306,2097152
			10499,1,1,307,2097152
			10499,1,1,308,2097152
			10499,1,1,309,2097152
			10499,1,1,310,2097152
			10499,1,1,311,2097152
			10499,1,1,312,2097152
			10499,1,1,313,2097152
			10499,1,1,314,2097152
			10499,1,1,315,2097152
			10499,1,1,316,2097152
			10499,1,1,317,2097152
			10499,1,1,318,2097152
			10499,1,1,319,2097152
			10499,1,1,320,2097152
			10499,1,1,321,2097152
			10499,1,1,322,2097152
			10499,1,1,323,2097152
			10499,1,1,324,2097152
			10499,1,1,325,2097152
			10499,1,1,326,2097152
			10499,1,1,327,2097152
			10499,1,1,328,2097152
			10499,1,1,329,2097152
			10499,1,1,330,2097152
			10499,1,1,331,2097152
			10499,1,1,332,2097152
			10499,1,1,333,2097152
			10499,1,1,334,2097152
			10499,1,1,335,2097152
			10499,1,1,336,2097152
			10499,1,1,337,2097152
			10499,1,1,338,2097152
			10499,1,1,339,2097152
			10499,1,1,340,2097152
			10499,1,1,341,2097152
			10499,1,1,342,2097152
			10499,1,1,343,2097152
			10499,1,1,344,2097152
			10499,1,1,345,2097152
			10499,1,1,346,2097152
			10499,1,1,347,2097152
			10499,1,1,348,2097152
			10499,1,1,349,2097152
			10499,1,1,350,2097152
			10499,1,1,351,2097152
			10499,1,1,352,2097152
			10499,1,1,353,2097152
			10499,1,1,354,2097152
			10499,1,1,355,2097152
			10499,1,1,356,2097152
			10499,1,1,357,2097152
			10499,1,1,358,2097152
			10499,1,1,359,2097152
			10499,1,1,360,2097152
			10499,1,1,361,2097152
			10499,1,1,362,2097152
			10499,1,1,363,2097152
			10499,1,1,364,2097152
			10499,1,1,365,2097152
			10499,1,1,366,2097152
			10499,1,1,367,2097152
			10499,1,1,368,2097152
			10499,1,1,369,2097152
			10499,1,1,370,2097152
			10499,1,1,371,2097152
			10499,1,1,372,2097152
			10499,1,1,373,2097152
			10499,1,1,374,2097152
			10499,1,1,375,2097152
			10499,1,1,376,2097152
			10499,1,1,377,2097152
			10499,1,1,378,2097152
			10499,1,1,379,2097152
			10499,1,1,380,2097152
			10499,1,1,381,2097152
			10499,1,1,382,2097152
			10499,1,1,383,2097152
			10499,1,1,384,2097152
			10499,1,1,385,2097152
			10499,1,1,386,2097152
			10499,1,1,387,2097152
			10499,1,1,388,2097152
			10499,1,1,389,2097152
			10499,1,1,390,2097152
			10499,1,1,391,2097152
			10499,1,1,392,2097152
			10499,1,1,393,2097152
			10499,1,1,394,2097152
			10499,1,1,395,2097152
			10499,1,1,396,2097152
			10499,1,1,397,2097152
			10499,1,1,398,2097152
			10499,1,1,399,2097152
			10499,1,1,400,2097152
			10499,1,1,401,2097152
			10499,1,1,402,2097152
			10499,1,1,403,2097152
			10499,1,1,404,2097152
			10499,1,1,405,2097152
			10499,1,1,406,2097152
			10499,1,1,407,2097152
			10499,1,1,408,2097152
			10499,1,1,409,2097152
			10499,1,1,410,2097152
			10499,1,1,411,2097152
			10499,1,1,412,2097152
			10499,1,1,413,2097152
			10499,1,1,414,2097152
			10499,1,1,415,2097152
			10499,1,1,416,2097152
			10499,1,1,417,2097152
			10499,1,1,418,2097152
			10499,1,1,419,2097152
			10499,1,1,420,2097152
			10499,1,1,421,2097152
			10499,1,1,422,2097152
			10499,1,1,423,2097152
			10499,1,1,424,2097152
			10499,1,1,425,2097152
			10499,1,1,426,2097152
			10499,1,1,427,2097152
			10499,1,1,428,2097152
			10499,1,1,429,2097152
			10499,1,1,430,2097152
			10499,1,1,431,2097152
			10499,1,1,432,2097152
			10499,1,1,433,2097152
			10499,1,1,434,2097152
			10499,1,1,435,2097152
			10499,1,1,436,2097152
			10499,1,1,437,2097152
			10499,1,1,438,2097152
			10499,1,1,439,2097152
			10499,1,1,440,2097152
			10499,1,1,441,2097152
			10499,1,1,442,2097152
			10499,1,1,443,2097152
			10499,1,1,444,2097152
			10499,1,1,445,2097152
			10499,1,1,446,2097152
			10499,1,1,447,2097152
			10499,1,1,448,2097152
			10499,1,1,449,2097152
			10499,1,1,450,2097152
			10499,1,1,451,2097152
			10499,1,1,452,2097152
			10499,1,1,453,2097152
			10499,1,1,454,2097152
			10499,1,1,455,2097152
			10499,1,1,456,2097152
			10499,1,1,457,2097152
			10499,1,1,458,2097152
			10499,1,1,459,2097152
			10499,1,1,460,2097152
			10499,1,1,461,2097152
			10499,1,1,462,2097152
			10499,1,1,463,2097152
			10499,1,1,464,2097152
			10499,1,1,465,2097152
			10499,1,1,466,2097152
			10499,1,1,467,2097152
			10499,1,1,468,2097152
			10499,1,1,469,2097152
			10499,1,1,470,2097152
			10499,1,1,471,2097152
			10499,1,1,472,2097152
			10499,1,1,473,2097152
			10499,1,1,474,2097152
			10499,1,1,475,2097152
			10499,1,1,476,2097152
			10499,1,1,477,2097152
			10499,1,1,478,2097152
			10499,1,1,479,2097152
			10499,1,1,480,2097152
			10499,1,1,481,2097152
			10499,1,1,482,2097152
			10499,1,1,483,2097152
			10499,1,1,484,2097152
			10499,1,1,485,2097152
			10499,1,1,486,2097152
			10499,1,1,487,2097152
			10499,1,1,488,2097152
			10499,1,1,489,2097152
			10499,1,1,490,2097152
			10499,1,1,491,2097152
			10499,1,1,492,2097152
			10499,1,1,493,2097152
			10499,1,1,494,2097152
			10499,1,1,495,2097152
			10499,1,1,496,2097152
			10499,1,1,497,2097152
			10499,1,1,498,2097152
			10499,1,1,499,2097152
			10499,1,1,500,2097152
			10499,1,1,501,2097152
			10499,1,1,502,2097152
			10499,1,1,503,2097152
			10499,1,1,504,2097152
			10499,1,1,505,2097152
			10499,1,1,506,2097152
			10499,1,1,507,2097152
			10499,1,1,508,2097152
			10499,1,1,509,2097152
			10499,1,1,510,2097152
			10499,1,1,511,2097152
			10499,1,1,512,2097152
			10499,1,1,513,2097152
			10499,1,1,514,2097152
			10499,1,1,515,2097152
			10499,1,1,516,2097152
			10499,1,1,517,2097152
			10499,1,1,518,2097152
			10499,1,1,519,2097152
			10499,1,1,520,2097152
			10499,1,1,521,2097152
			10499,1,1,522,2097152
			10499,1,1,523,2097152
			10499,1,1,524,2097152
			10499,1,1,525,2097152
			10499,1,1,526,2097152
			10499,1,1,527,2097152
			10499,1,1,528,2097152
			10499,1,1,529,2097152
			10499,1,1,530,2097152
			10499,1,1,531,2097152
			10499,1,1,532,2097152
			10499,1,1,533,2097152
			10499,1,1,534,2097152
			10499,1,1,535,2097152
			10499,1,1,536,2097152
			10499,1,1,537,2097152
			10499,1,1,538,2097152
			10499,1,1,539,2097152
			10499,1,1,540,2097152
			10499,1,1,541,2097152
			10499,1,1,542,2097152
			10499,1,1,543,2097152
			10499,1,1,544,2097152
			10499,1,1,545,2097152
			10499,1,1,546,2097152
			10499,1,1,547,2097152
			10499,1,1,548,2097152
			10499,1,1,549,2097152
			10499,1,1,550,2097152
			10499,1,1,551,2097152
			10499,1,1,552,2097152
			10499,1,1,553,2097152
			10499,1,1,554,2097152
			10499,1,1,555,2097152
			10499,1,1,556,2097152
			10499,1,1,557,2097152
			10499,1,1,558,2097152
			10499,1,1,559,2097152
			10499,1,1,560,2097152
			10499,1,1,561,2097152
			10499,1,1,562,2097152
			10499,1,1,563,2097152
			10499,1,1,564,2097152
			10499,1,1,565,2097152
			10499,1,1,566,2097152
			10499,1,1,567,2097152
			10499,1,1,568,2097152
			10499,1,1,569,2097152
			10499,1,1,570,2097152
			10499,1,1,571,2097152
			10499,1,1,572,2097152
			10499,1,1,573,2097152
			10499,1,1,574,2097152
			10499,1,1,575,2097152
			10499,1,1,576,2097152
			10499,1,1,577,2097152
			10499,1,1,578,2097152
			10499,1,1,579,2097152
			10499,1,1,580,2097152
			10499,1,1,581,2097152
			10499,1,1,582,2097152
			10499,1,1,583,2097152
			10499,1,1,584,2097152
			10499,1,1,585,2097152
			10499,1,1,586,2097152
			10499,1,1,587,2097152
			10499,1,1,588,2097152
			10499,1,1,589,2097152
			10499,1,1,590,2097152
			10499,1,1,591,2097152
			10499,1,1,592,2097152
			10499,1,1,593,2097152
			10499,1,1,594,2097152
			10499,1,1,595,2097152
			10499,1,1,596,2097152
			10499,1,1,597,2097152
			10499,1,1,598,2097152
			10499,1,1,599,2097152
			10499,1,1,600,2097152
			10499,1,1,601,2097152
			10499,1,1,602,2097152
			10499,1,1,603,2097152
			10499,1,1,604,2097152
			10499,1,1,605,2097152
			10499,1,1,606,2097152
			10499,1,1,607,2097152
			10499,1,1,608,2097152
			10499,1,1,609,2097152
			10499,1,1,610,2097152
			10499,1,1,611,2097152
			10499,1,1,612,2097152
			10499,1,1,613,2097152
			10499,1,1,614,2097152
			10499,1,1,615,2097152
			10499,1,1,616,2097152
			10499,1,1,617,2097152
			10499,1,1,618,2097152
			10499,1,1,619,2097152
			10499,1,1,620,2097152
			10499,1,1,621,2097152
			10499,1,1,622,2097152
			10499,1,1,623,2097152
			10499,1,1,624,2097152
			10499,1,1,625,2097152
			10499,1,1,626,2097152
			10499,1,1,627,2097152
			10499,1,1,628,2097152
			10499,1,1,629,2097152
			10499,1,1,630,2097152
			10499,1,1,631,2097152
			10499,1,1,632,2097152
			10499,1,1,633,2097152
			10499,1,1,634,2097152
			10499,1,1,635,2097152
			10499,1,1,636,2097152
			10499,1,1,637,2097152
			10499,1,1,638,2097152
			10499,1,1,639,2097152
			10499,1,1,640,2097152
			10499,1,1,641,2097152
			10499,1,1,642,2097152
			10499,1,1,643,2097152
			10499,1,1,644,2097152
			10499,1,1,645,2097152
			10499,1,1,646,2097152
			10499,1,1,647,2097152
			10499,1,1,648,2097152
			10499,1,1,649,2097152
			10499,1,1,650,2097152
			10499,1,1,651,2097152
			10499,1,1,652,2097152
			10499,1,1,653,2097152
			10499,1,1,654,2097152
			10499,1,1,655,2097152
			10499,1,1,656,2097152
			10499,1,1,657,2097152
			10499,1,1,658,2097152
			10499,1,1,659,2097152
			10499,1,1,660,2097152
			10499,1,1,661,2097152
			10499,1,1,662,2097152
			10499,1,1,663,2097152
			10499,1,1,664,2097152
			10499,1,1,665,2097152
			10499,1,1,666,2097152
			10499,1,1,667,2097152
			10499,1,1,668,2097152
			10499,1,1,669,2097152
			10499,1,1,670,2097152
			10499,1,1,671,2097152
			10499,1,1,672,2097152
			10499,1,1,673,2097152
			10499,1,1,674,2097152
			10499,1,1,675,2097152
			10499,1,1,676,2097152
			10499,1,1,677,2097152
			10499,1,1,678,2097152
			10499,1,1,679,2097152
			10499,1,1,680,2097152
			10499,1,1,681,2097152
			10499,1,1,682,2097152
			10499,1,1,683,2097152
			10499,1,1,684,2097152
			10499,1,1,685,2097152
			10499,1,1,686,2097152
			10499,1,1,687,2097152
			10499,1,1,688,2097152
			10499,1,1,689,2097152
			10499,1,1,690,2097152
			10499,1,1,691,2097152
			10499,1,1,692,2097152
			10499,1,1,693,2097152
			10499,1,1,694,2097152
			10499,1,1,695,2097152
			10499,1,1,696,2097152
			10499,1,1,697,2097152
			10499,1,1,698,2097152
			10499,1,1,699,2097152
			10499,1,1,700,2097152
			10499,1,1,701,2097152
			10499,1,1,702,2097152
			10499,1,1,703,2097152
			10499,1,1,704,2097152
			10499,1,1,705,2097152
			10499,1,1,706,2097152
			10499,1,1,707,2097152
			10499,1,1,708,2097152
			10499,1,1,709,2097152
			10499,1,1,710,2097152
			10499,1,1,711,2097152
			10499,1,1,712,2097152
			10499,1,1,713,2097152
			10499,1,1,714,2097152
			10499,1,1,715,2097152
			10499,1,1,716,2097152
			10499,1,1,717,2097152
			10499,1,1,718,2097152
			10499,1,1,719,2097152
			10499,1,1,720,2097152
			10499,1,1,721,2097152
			10499,1,1,722,2097152
			10499,1,1,723,2097152
			10499,1,1,724,2097152
			10499,1,1,725,2097152
			10499,1,1,726,2097152
			10499,1,1,727,2097152
			10499,1,1,728,2097152
			10499,1,1,729,2097152
			10499,1,1,730,2097152
			10499,1,1,731,2097152
			10499,1,1,732,2097152
			10499,1,1,733,2097152
			10499,1,1,734,2097152
			10499,1,1,735,2097152
			10499,1,1,736,2097152
			10499,1,1,737,2097152
			10499,1,1,738,2097152
			10499,1,1,739,2097152
			10499,1,1,740,2097152
			10499,1,1,741,2097152
			10499,1,1,742,2097152
			10499,1,1,743,2097152
			10499,1,1,744,2097152
			10499,1,1,745,2097152
			10499,1,1,746,2097152
			10499,1,1,747,2097152
			10499,1,1,748,2097152
			10499,1,1,749,2097152
			10499,1,1,750,2097152
			10499,1,1,751,2097152
			10499,1,1,752,2097152
			10499,1,1,753,2097152
			10499,1,1,754,2097152
			10499,1,1,755,2097152
			10499,1,1,756,2097152
			10499,1,1,757,2097152
			10499,1,1,758,2097152
			10499,1,1,759,2097152
			10499,1,1,760,2097152
			10499,1,1,761,2097152
			10499,1,1,762,2097152
			10499,1,1,763,2097152
			10499,1,1,764,2097152
			10499,1,1,765,2097152
			10499,1,1,766,2097152
			10499,1,1,767,2097152
			10499,1,1,768,2097152
			10499,1,1,769,2097152
			10499,1,1,770,2097152
			10499,1,1,771,2097152
			10499,1,1,772,2097152
			10499,1,1,773,2097152
			10499,1,1,774,2097152
			10499,1,1,775,2097152
			10499,1,1,776,2097152
			10499,1,1,777,2097152
			10499,1,1,778,2097152
			10499,1,1,779,2097152
			10499,1,1,780,2097152
			10499,1,1,781,2097152
			10499,1,1,782,2097152
			10499,1,1,783,2097152
			10499,1,1,784,2097152
			10499,1,1,785,2097152
			10499,1,1,786,2097152
			10499,1,1,787,2097152
			10499,1,1,788,2097152
			10499,1,1,789,2097152
			10499,1,1,790,2097152
			10499,1,1,791,2097152
			10499,1,1,792,2097152
			10499,1,1,793,2097152
			10499,1,1,794,2097152
			10499,1,1,795,2097152
			10499,1,1,796,2097152
			10499,1,1,797,2097152
			10499,1,1,798,2097152
			10499,1,1,799,2097152
			10499,1,1,800,2097152
			10499,1,1,801,2097152
			10499,1,1,802,2097152
			10499,1,1,803,2097152
			10499,1,1,804,2097152
			10499,1,1,805,2097152
			10499,1,1,806,2097152
			10499,1,1,807,2097152
			10499,1,1,808,2097152
			10499,1,1,809,2097152
			10499,1,1,810,2097152
			10499,1,1,811,2097152
			10499,1,1,812,2097152
			10499,1,1,813,2097152
			10499,1,1,814,2097152
			10499,1,1,815,2097152
			10499,1,1,816,2097152
			10499,1,1,817,2097152
			10499,1,1,818,2097152
			10499,1,1,819,2097152
			10499,1,1,820,2097152
			10499,1,1,821,2097152
			10499,1,1,822,2097152
			10499,1,1,823,2097152
			10499,1,1,824,2097152
			10499,1,1,825,2097152
			10499,1,1,826,2097152
			10499,1,1,827,2097152
			10499,1,1,828,2097152
			10499,1,1,829,2097152
			10499,1,1,830,2097152
			10499,1,1,831,2097152
			10499,1,1,832,2097152
			10499,1,1,833,2097152
			10499,1,1,834,2097152
			10499,1,1,835,2097152
			10499,1,1,836,2097152
			10499,1,1,837,2097152
			10499,1,1,838,2097152
			10499,1,1,839,2097152
			10499,1,1,840,2097152
			10499,1,1,841,2097152
			10499,1,1,842,2097152
			10499,1,1,843,2097152
			10499,1,1,844,2097152
			10499,1,1,845,2097152
			10499,1,1,846,2097152
			10499,1,1,847,2097152
			10499,1,1,848,2097152
			10499,1,1,849,2097152
			10499,1,1,850,2097152
			10499,1,1,851,2097152
			10499,1,1,852,2097152
			10499,1,1,853,2097152
			10499,1,1,854,2097152
			10499,1,1,855,2097152
			10499,1,1,856,2097152
			10499,1,1,857,2097152
			10499,1,1,858,2097152
			10499,1,1,859,2097152
			10499,1,1,860,2097152
			10499,1,1,861,2097152
			10499,1,1,862,2097152
			10499,1,1,863,2097152
			10499,1,1,864,2097152
			10499,1,1,865,2097152
			10499,1,1,866,2097152
			10499,1,1,867,2097152
			10499,1,1,868,2097152
			10499,1,1,869,2097152
			10499,1,1,870,2097152
			10499,1,1,871,2097152
			10499,1,1,872,2097152
			10499,1,1,873,2097152
			10499,1,1,874,2097152
			10499,1,1,875,2097152
			10499,1,1,876,2097152
			10499,1,1,877,2097152
			10499,1,1,878,2097152
			10499,1,1,879,2097152
			10499,1,1,880,2097152
			10499,1,1,881,2097152
			10499,1,1,882,2097152
			10499,1,1,883,2097152
			10499,1,1,884,2097152
			10499,1,1,885,2097152
			10499,1,1,886,2097152
			10499,1,1,887,2097152
			10499,1,1,888,2097152
			10499,1,1,889,2097152
			10499,1,1,890,2097152
			10499,1,1,891,2097152
			10499,1,1,892,2097152
			10499,1,1,893,2097152
			10499,1,1,894,2097152
			10499,1,1,895,2097152
			10499,1,1,896,2097152
			10499,1,1,897,2097152
			10499,1,1,898,2097152
			10499,1,1,899,2097152
			10499,1,1,900,2097152
			10499,1,1,901,2097152
			10499,1,1,902,2097152
			10499,1,1,903,2097152
			10499,1,1,904,2097152
			10499,1,1,905,2097152
			10499,1,1,906,2097152
			10499,1,1,907,2097152
			10499,1,1,908,2097152
			10499,1,1,909,2097152
			10499,1,1,910,2097152
			10499,1,1,911,2097152
			10499,1,1,912,2097152
			10499,1,1,913,2097152
			10499,1,1,914,2097152
			10499,1,1,915,2097152
			10499,1,1,916,2097152
			10499,1,1,917,2097152
			10499,1,1,918,2097152
			10499,1,1,919,2097152
			10499,1,1,920,2097152
			10499,1,1,921,2097152
			10499,1,1,922,2097152
			10499,1,1,923,2097152
			10499,1,1,924,2097152
			10499,1,1,925,2097152
			10499,1,1,926,2097152
			10499,1,1,927,2097152
			10499,1,1,928,2097152
			10499,1,1,929,2097152
			10499,1,1,930,2097152
			10499,1,1,931,2097152
			10499,1,1,932,2097152
			10499,1,1,933,2097152
			10499,1,1,934,2097152
			10499,1,1,935,2097152
			10499,1,1,936,2097152
			10499,1,1,937,2097152
			10499,1,1,938,2097152
			10499,1,1,939,2097152
			10499,1,1,940,2097152
			10499,1,1,941,2097152
			10499,1,1,942,2097152
			10499,1,1,943,2097152
			10499,1,1,944,2097152
			10499,1,1,945,2097152
			10499,1,1,946,2097152
			10499,1,1,947,2097152
			10499,1,1,948,2097152
			10499,1,1,949,2097152
			10499,1,1,950,2097152
			10499,1,1,951,2097152
			10499,1,1,952,2097152
			10499,1,1,953,2097152
			10499,1,1,954,2097152
			10499,1,1,955,2097152
			10499,1,1,956,2097152
			10499,1,1,957,2097152
			10499,1,1,958,2097152
			10499,1,1,959,2097152
			10499,1,1,960,2097152
			10499,1,1,961,2097152
			10499,1,1,962,2097152
			10499,1,1,963,2097152
			10499,1,1,964,2097152
			10499,1,1,965,2097152
			10499,1,1,966,2097152
			10499,1,1,967,2097152
			10499,1,1,968,2097152
			10499,1,1,969,2097152
			10499,1,1,970,2097152
			10499,1,1,971,2097152
			10499,1,1,972,2097152
			10499,1,1,973,2097152
			10499,1,1,974,2097152
			10499,1,1,975,2097152
			10499,1,1,976,2097152
			10499,1,1,977,2097152
			10499,1,1,978,2097152
			10499,1,1,979,2097152
			10499,1,1,980,2097152
			10499,1,1,981,2097152
			10499,1,1,982,2097152
			10499,1,1,983,2097152
			10499,1,1,984,2097152
			10499,1,1,985,2097152
			10499,1,1,986,2097152
			10499,1,1,987,2097152
			10499,1,1,988,2097152
			10499,1,1,989,2097152
			10499,1,1,990,2097152
			10499,1,1,991,2097152
			10499,1,1,992,2097152
			10499,1,1,993,2097152
			10499,1,1,994,2097152
			10499,1,1,995,2097152
			10499,1,1,996,2097152
			10499,1,1,997,2097152
			10499,1,1,998,2097152
			10499,1,1,999,2097152
			10499,1,1,1000,2097152
			10499,1,1,1001,2097152
			10499,1,1,1002,2097152
			10499,1,1,1003,2097152
			10499,1,1,1004,2097152
			10499,1,1,1005,2097152
			10499,1,1,1006,2097152
			10499,1,1,1007,2097152
			10499,1,1,1008,2097152
			10499,1,1,1009,2097152
			10499,1,1,1010,2097152
			10499,1,1,1011,2097152
			10499,1,1,1012,2097152
			10499,1,1,1013,2097152
			10499,1,1,1014,2097152
			10499,1,1,1015,2097152
			10499,1,1,1016,2097152
			10499,1,1,1017,2097152
			10499,1,1,1018,2097152
			10499,1,1,1019,2097152
			10499,1,1,1020,2097152
			10499,1,1,1021,2097152
			10499,1,1,1022,2097152
			10499,1,1,1023,2097152
			10499,1,1,1024,2097152
			24828,1,1,1,0
			24828,1,2,1,0
			24828,1,3,1,0
			24828,1,4,1,0
			24828,1,5,1,0
			24828,1,6,1,0
			24828,1,7,1,0
			24828,1,8,1,0
			24828,1,9,1,0
			24828,1,10,1,0
			24828,1,11,1,0
			24828,1,12,1,0
			24828,1,13,1,0
			24828,1,14,1,0
			24828,1,15,1,0
			24828,1,16,1,0
			24825,1,1,1,0.000
			24825,1,2,1,0.000
			24825,1,3,1,0.000
			24825,1,4,1,0.000
			24825,1,5,1,0.000
			24825,1,6,1,0.000
			24825,1,7,1,0.000
			24825,1,8,1,0.000
			24825,1,9,1,0.000
			24825,1,10,1,0.000
			24825,1,11,1,0.000
			24825,1,12,1,0.000
			24825,1,13,1,0.000
			24825,1,14,1,0.000
			24825,1,15,1,0.000
			24825,1,16,1,0.000
			24824,1,1,1,0.000
			24824,1,2,1,0.000
			24824,1,3,1,0.000
			24824,1,4,1,0.000
			24824,1,5,1,0.000
			24824,1,6,1,0.000
			24824,1,7,1,0.000
			24824,1,8,1,0.000
			24824,1,9,1,0.000
			24824,1,10,1,0.000
			24824,1,11,1,0.000
			24824,1,12,1,0.000
			24824,1,13,1,0.000
			24824,1,14,1,0.000
			24824,1,15,1,0.000
			24824,1,16,1,0.000
			24819,1,1,1,1.000
			24819,1,2,1,1.000
			24819,1,3,1,1.000
			24819,1,4,1,1.000
			24819,1,5,1,1.000
			24819,1,6,1,1.000
			24819,1,7,1,1.000
			24819,1,8,1,1.000
			24819,1,9,1,1.000
			24819,1,10,1,1.000
			24819,1,11,1,1.000
			24819,1,12,1,1.000
			24819,1,13,1,1.000
			24819,1,14,1,1.000
			24819,1,15,1,1.000
			24819,1,16,1,1.000
			24807,1,1,1,FxE 1
			24807,1,2,1,FxE 2
			24807,1,3,1,FxE 3
			24807,1,4,1,FxE 4
			24807,1,5,1,FxE 5
			24807,1,6,1,FxE 6
			24807,1,7,1,FxE 7
			24807,1,8,1,FxE 8
			24807,1,9,1,FxE 9
			24807,1,10,1,FxE 10
			24807,1,11,1,FxE 11
			24807,1,12,1,FxE 12
			24807,1,13,1,FxE 13
			24807,1,14,1,FxE 14
			24807,1,15,1,FxE 15
			24807,1,16,1,FxE 16
			24811,1,1,1,0
			24811,1,2,1,0
			24811,1,3,1,0
			24811,1,4,1,0
			24811,1,5,1,0
			24811,1,6,1,0
			24811,1,7,1,0
			24811,1,8,1,0
			24811,1,9,1,0
			24811,1,10,1,0
			24811,1,11,1,0
			24811,1,12,1,0
			24811,1,13,1,0
			24811,1,14,1,0
			24811,1,15,1,0
			24811,1,16,1,0
			24813,1,1,1,0
			24813,1,2,1,0
			24813,1,3,1,0
			24813,1,4,1,0
			24813,1,5,1,0
			24813,1,6,1,0
			24813,1,7,1,0
			24813,1,8,1,0
			24813,1,9,1,0
			24813,1,10,1,0
			24813,1,11,1,0
			24813,1,12,1,0
			24813,1,13,1,0
			24813,1,14,1,0
			24813,1,15,1,0
			24813,1,16,1,0
			24816,1,1,1,0
			24816,1,2,1,0
			24816,1,3,1,0
			24816,1,4,1,0
			24816,1,5,1,0
			24816,1,6,1,0
			24816,1,7,1,0
			24816,1,8,1,0
			24816,1,9,1,0
			24816,1,10,1,0
			24816,1,11,1,0
			24816,1,12,1,0
			24816,1,13,1,0
			24816,1,14,1,0
			24816,1,15,1,0
			24816,1,16,1,0
			24818,1,1,1,3.0
			24818,1,2,1,3.0
			24818,1,3,1,3.0
			24818,1,4,1,3.0
			24818,1,5,1,3.0
			24818,1,6,1,3.0
			24818,1,7,1,3.0
			24818,1,8,1,3.0
			24818,1,9,1,3.0
			24818,1,10,1,3.0
			24818,1,11,1,3.0
			24818,1,12,1,3.0
			24818,1,13,1,3.0
			24818,1,14,1,3.0
			24818,1,15,1,3.0
			24818,1,16,1,3.0
			24806,1,1,1,0
			24806,1,2,1,0
			24806,1,3,1,0
			24806,1,4,1,0
			24806,1,5,1,0
			24806,1,6,1,0
			24806,1,7,1,0
			24806,1,8,1,0
			24806,1,9,1,0
			24806,1,10,1,0
			24806,1,11,1,0
			24806,1,12,1,0
			24806,1,13,1,0
			24806,1,14,1,0
			24806,1,15,1,0
			24806,1,16,1,0
			24829,1,1,1,0
			24829,1,2,1,0
			24829,1,3,1,0
			24829,1,4,1,0
			24829,1,5,1,0
			24829,1,6,1,0
			24829,1,7,1,0
			24829,1,8,1,0
			24829,1,9,1,0
			24829,1,10,1,0
			24829,1,11,1,0
			24829,1,12,1,0
			24829,1,13,1,0
			24829,1,14,1,0
			24829,1,15,1,0
			24829,1,16,1,0
			24817,1,1,1,0
			24817,1,2,1,0
			24817,1,3,1,0
			24817,1,4,1,0
			24817,1,5,1,0
			24817,1,6,1,0
			24817,1,7,1,0
			24817,1,8,1,0
			24817,1,9,1,0
			24817,1,10,1,0
			24817,1,11,1,0
			24817,1,12,1,0
			24817,1,13,1,0
			24817,1,14,1,0
			24817,1,15,1,0
			24817,1,16,1,0
			24821,1,1,1,0
			24821,1,2,1,0
			24821,1,3,1,0
			24821,1,4,1,0
			24821,1,5,1,0
			24821,1,6,1,0
			24821,1,7,1,0
			24821,1,8,1,0
			24821,1,9,1,0
			24821,1,10,1,0
			24821,1,11,1,0
			24821,1,12,1,0
			24821,1,13,1,0
			24821,1,14,1,0
			24821,1,15,1,0
			24821,1,16,1,0
			24822,1,1,1,20
			24822,1,2,1,20
			24822,1,3,1,20
			24822,1,4,1,20
			24822,1,5,1,20
			24822,1,6,1,20
			24822,1,7,1,20
			24822,1,8,1,20
			24822,1,9,1,20
			24822,1,10,1,20
			24822,1,11,1,20
			24822,1,12,1,20
			24822,1,13,1,20
			24822,1,14,1,20
			24822,1,15,1,20
			24822,1,16,1,20
			24815,1,1,1,0
			24815,1,2,1,0
			24815,1,3,1,0
			24815,1,4,1,0
			24815,1,5,1,0
			24815,1,6,1,0
			24815,1,7,1,0
			24815,1,8,1,0
			24815,1,9,1,0
			24815,1,10,1,0
			24815,1,11,1,0
			24815,1,12,1,0
			24815,1,13,1,0
			24815,1,14,1,0
			24815,1,15,1,0
			24815,1,16,1,0
			24826,1,1,1,0
			24826,1,2,1,0
			24826,1,3,1,0
			24826,1,4,1,0
			24826,1,5,1,0
			24826,1,6,1,0
			24826,1,7,1,0
			24826,1,8,1,0
			24826,1,9,1,0
			24826,1,10,1,0
			24826,1,11,1,0
			24826,1,12,1,0
			24826,1,13,1,0
			24826,1,14,1,0
			24826,1,15,1,0
			24826,1,16,1,0
			28491,1,1,1,0
			28491,1,1,2,0
			28491,1,1,3,0
			28491,1,1,4,0
			28491,1,1,5,0
			28491,1,1,6,0
			28491,1,1,7,0
			28491,1,1,8,0
			28491,1,1,9,0
			28491,1,1,10,0
			28491,1,1,11,0
			28491,1,1,12,0
			28491,1,1,13,0
			28491,1,1,14,0
			28491,1,1,15,0
			28491,1,1,16,0
			28491,1,1,17,0
			28491,1,1,18,0
			28491,1,1,19,0
			28491,1,1,20,0
			28491,1,1,21,0
			28491,1,1,22,0
			28491,1,1,23,0
			28491,1,1,24,0
			28491,1,1,25,0
			28491,1,1,26,0
			28491,1,1,27,0
			28491,1,1,28,0
			28491,1,1,29,0
			28491,1,1,30,0
			28491,1,1,31,0
			28491,1,1,32,0
			28491,1,1,33,0
			28491,1,1,34,0
			28491,1,1,35,0
			28491,1,1,36,0
			28491,1,1,37,0
			28491,1,1,38,0
			28491,1,1,39,0
			28491,1,1,40,0
			28491,1,1,41,0
			28491,1,1,42,0
			28491,1,1,43,0
			28491,1,1,44,0
			28491,1,1,45,0
			28491,1,1,46,0
			28491,1,1,47,0
			28491,1,1,48,0
			28491,1,1,49,0
			28491,1,1,50,0
			28491,1,1,51,0
			28491,1,1,52,0
			28491,1,1,53,0
			28491,1,1,54,0
			28491,1,1,55,0
			28491,1,1,56,0
			28491,1,1,57,0
			28491,1,1,58,0
			28491,1,1,59,0
			28491,1,1,60,0
			28491,1,1,61,0
			28491,1,1,62,0
			28491,1,1,63,0
			28491,1,1,64,0
			28491,1,1,65,0
			28491,1,1,66,0
			28491,1,1,67,0
			28491,1,1,68,0
			28491,1,1,69,0
			28491,1,1,70,0
			28491,1,1,71,0
			28491,1,1,72,0
			28491,1,1,73,0
			28491,1,1,74,0
			28491,1,1,75,0
			28491,1,1,76,0
			28491,1,1,77,0
			28491,1,1,78,0
			28491,1,1,79,0
			28491,1,1,80,0
			28491,1,1,81,0
			28491,1,1,82,0
			28491,1,1,83,0
			28491,1,1,84,0
			28491,1,1,85,0
			28491,1,1,86,0
			28491,1,1,87,0
			28491,1,1,88,0
			28491,1,1,89,0
			28491,1,1,90,0
			28491,1,1,91,0
			28491,1,1,92,0
			28491,1,1,93,0
			28491,1,1,94,0
			28491,1,1,95,0
			28491,1,1,96,0
			28491,1,1,97,0
			28491,1,1,98,0
			28491,1,1,99,0
			28491,1,1,100,0
			28491,1,1,101,0
			28491,1,1,102,0
			28491,1,1,103,0
			28491,1,1,104,0
			28491,1,1,105,0
			28491,1,1,106,0
			28491,1,1,107,0
			28491,1,1,108,0
			28491,1,1,109,0
			28491,1,1,110,0
			28491,1,1,111,0
			28491,1,1,112,0
			28491,1,1,113,0
			28491,1,1,114,0
			28491,1,1,115,0
			28491,1,1,116,0
			28491,1,1,117,0
			28491,1,1,118,0
			28491,1,1,119,0
			28491,1,1,120,0
			28371,1,1,1,0
			28371,1,1,2,0
			28371,1,1,3,0
			28371,1,1,4,0
			28371,1,1,5,0
			28371,1,1,6,0
			28371,1,1,7,0
			28371,1,1,8,0
			28371,1,1,9,0
			28371,1,1,10,0
			28371,1,1,11,0
			28371,1,1,12,0
			28371,1,1,13,0
			28371,1,1,14,0
			28371,1,1,15,0
			28371,1,1,16,0
			28371,1,1,17,0
			28371,1,1,18,0
			28371,1,1,19,0
			28371,1,1,20,0
			28371,1,1,21,0
			28371,1,1,22,0
			28371,1,1,23,0
			28371,1,1,24,0
			28371,1,1,25,0
			28371,1,1,26,0
			28371,1,1,27,0
			28371,1,1,28,0
			28371,1,1,29,0
			28371,1,1,30,0
			28371,1,1,31,0
			28371,1,1,32,0
			28371,1,1,33,0
			28371,1,1,34,0
			28371,1,1,35,0
			28371,1,1,36,0
			28371,1,1,37,0
			28371,1,1,38,0
			28371,1,1,39,0
			28371,1,1,40,0
			28371,1,1,41,0
			28371,1,1,42,0
			28371,1,1,43,0
			28371,1,1,44,0
			28371,1,1,45,0
			28371,1,1,46,0
			28371,1,1,47,0
			28371,1,1,48,0
			28371,1,1,49,0
			28371,1,1,50,0
			28371,1,1,51,0
			28371,1,1,52,0
			28371,1,1,53,0
			28371,1,1,54,0
			28371,1,1,55,0
			28371,1,1,56,0
			28371,1,1,57,0
			28371,1,1,58,0
			28371,1,1,59,0
			28371,1,1,60,0
			28371,1,1,61,0
			28371,1,1,62,0
			28371,1,1,63,0
			28371,1,1,64,0
			28371,1,1,65,0
			28371,1,1,66,0
			28371,1,1,67,0
			28371,1,1,68,0
			28371,1,1,69,0
			28371,1,1,70,0
			28371,1,1,71,0
			28371,1,1,72,0
			28371,1,1,73,0
			28371,1,1,74,0
			28371,1,1,75,0
			28371,1,1,76,0
			28371,1,1,77,0
			28371,1,1,78,0
			28371,1,1,79,0
			28371,1,1,80,0
			28371,1,1,81,0
			28371,1,1,82,0
			28371,1,1,83,0
			28371,1,1,84,0
			28371,1,1,85,0
			28371,1,1,86,0
			28371,1,1,87,0
			28371,1,1,88,0
			28371,1,1,89,0
			28371,1,1,90,0
			28371,1,1,91,0
			28371,1,1,92,0
			28371,1,1,93,0
			28371,1,1,94,0
			28371,1,1,95,0
			28371,1,1,96,0
			28371,1,1,97,0
			28371,1,1,98,0
			28371,1,1,99,0
			28371,1,1,100,0
			28371,1,1,101,0
			28371,1,1,102,0
			28371,1,1,103,0
			28371,1,1,104,0
			28371,1,1,105,0
			28371,1,1,106,0
			28371,1,1,107,0
			28371,1,1,108,0
			28371,1,1,109,0
			28371,1,1,110,0
			28371,1,1,111,0
			28371,1,1,112,0
			28371,1,1,113,0
			28371,1,1,114,0
			28371,1,1,115,0
			28371,1,1,116,0
			28371,1,1,117,0
			28371,1,1,118,0
			28371,1,1,119,0
			28371,1,1,120,0
			9355,1,1,1,0
			9355,1,1,2,0
			9355,1,1,3,0
			9355,1,1,4,0
			9355,1,1,5,0
			9355,1,1,6,0
			9355,1,1,7,0
			9355,1,1,8,0
			9355,1,1,9,0
			9355,1,1,10,0
			9355,1,1,11,0
			9355,1,1,12,0
			9355,1,1,13,0
			9355,1,1,14,0
			9355,1,1,15,0
			9355,1,1,16,0
			9355,1,1,17,0
			9355,1,1,18,0
			9355,1,1,19,0
			9355,1,1,20,0
			9355,1,1,21,0
			9355,1,1,22,0
			9355,1,1,23,0
			9355,1,1,24,0
			9355,1,1,25,0
			9355,1,1,26,0
			9355,1,1,27,0
			9355,1,1,28,0
			9355,1,1,29,0
			9355,1,1,30,0
			9355,1,1,31,0
			9355,1,1,32,0
			9355,1,1,33,0
			9355,1,1,34,0
			9355,1,1,35,0
			9355,1,1,36,0
			9355,1,1,37,0
			9355,1,1,38,0
			9355,1,1,39,0
			9355,1,1,40,0
			9355,1,1,41,0
			9355,1,1,42,0
			9355,1,1,43,0
			9355,1,1,44,0
			9355,1,1,45,0
			9355,1,1,46,0
			9355,1,1,47,0
			9355,1,1,48,0
			9355,1,1,49,0
			9355,1,1,50,0
			9355,1,1,51,0
			9355,1,1,52,0
			9355,1,1,53,0
			9355,1,1,54,0
			9355,1,1,55,0
			9355,1,1,56,0
			9355,1,1,57,0
			9355,1,1,58,0
			9355,1,1,59,0
			9355,1,1,60,0
			9355,1,1,61,0
			9355,1,1,62,0
			9355,1,1,63,0
			9355,1,1,64,0
			9355,1,1,65,0
			9355,1,1,66,0
			9355,1,1,67,0
			9355,1,1,68,0
			9355,1,1,69,0
			9355,1,1,70,0
			9355,1,1,71,0
			9355,1,1,72,0
			9355,1,1,73,0
			9355,1,1,74,0
			9355,1,1,75,0
			9355,1,1,76,0
			9355,1,1,77,0
			9355,1,1,78,0
			9355,1,1,79,0
			9355,1,1,80,0
			9355,1,1,81,0
			9355,1,1,82,0
			9355,1,1,83,0
			9355,1,1,84,0
			9355,1,1,85,0
			9355,1,1,86,0
			9355,1,1,87,0
			9355,1,1,88,0
			9355,1,1,89,0
			9355,1,1,90,0
			9355,1,1,91,0
			9355,1,1,92,0
			9355,1,1,93,0
			9355,1,1,94,0
			9355,1,1,95,0
			9355,1,1,96,0
			9355,1,1,97,0
			9355,1,1,98,0
			9355,1,1,99,0
			9355,1,1,100,0
			9355,1,1,101,0
			9355,1,1,102,0
			9355,1,1,103,0
			9355,1,1,104,0
			9355,1,1,105,0
			9355,1,1,106,0
			9355,1,1,107,0
			9355,1,1,108,0
			9355,1,1,109,0
			9355,1,1,110,0
			9355,1,1,111,0
			9355,1,1,112,0
			9355,1,1,113,0
			9355,1,1,114,0
			9355,1,1,115,0
			9355,1,1,116,0
			9355,1,1,117,0
			9355,1,1,118,0
			9355,1,1,119,0
			9355,1,1,120,0
			9235,1,1,1,0
			9235,1,1,2,0
			9235,1,1,3,0
			9235,1,1,4,0
			9235,1,1,5,0
			9235,1,1,6,0
			9235,1,1,7,0
			9235,1,1,8,0
			9235,1,1,9,0
			9235,1,1,10,0
			9235,1,1,11,0
			9235,1,1,12,0
			9235,1,1,13,0
			9235,1,1,14,0
			9235,1,1,15,0
			9235,1,1,16,0
			9235,1,1,17,0
			9235,1,1,18,0
			9235,1,1,19,0
			9235,1,1,20,0
			9235,1,1,21,0
			9235,1,1,22,0
			9235,1,1,23,0
			9235,1,1,24,0
			9235,1,1,25,0
			9235,1,1,26,0
			9235,1,1,27,0
			9235,1,1,28,0
			9235,1,1,29,0
			9235,1,1,30,0
			9235,1,1,31,0
			9235,1,1,32,0
			9235,1,1,33,0
			9235,1,1,34,0
			9235,1,1,35,0
			9235,1,1,36,0
			9235,1,1,37,0
			9235,1,1,38,0
			9235,1,1,39,0
			9235,1,1,40,0
			9235,1,1,41,0
			9235,1,1,42,0
			9235,1,1,43,0
			9235,1,1,44,0
			9235,1,1,45,0
			9235,1,1,46,0
			9235,1,1,47,0
			9235,1,1,48,0
			9235,1,1,49,0
			9235,1,1,50,0
			9235,1,1,51,0
			9235,1,1,52,0
			9235,1,1,53,0
			9235,1,1,54,0
			9235,1,1,55,0
			9235,1,1,56,0
			9235,1,1,57,0
			9235,1,1,58,0
			9235,1,1,59,0
			9235,1,1,60,0
			9235,1,1,61,0
			9235,1,1,62,0
			9235,1,1,63,0
			9235,1,1,64,0
			9235,1,1,65,0
			9235,1,1,66,0
			9235,1,1,67,0
			9235,1,1,68,0
			9235,1,1,69,0
			9235,1,1,70,0
			9235,1,1,71,0
			9235,1,1,72,0
			9235,1,1,73,0
			9235,1,1,74,0
			9235,1,1,75,0
			9235,1,1,76,0
			9235,1,1,77,0
			9235,1,1,78,0
			9235,1,1,79,0
			9235,1,1,80,0
			9235,1,1,81,0
			9235,1,1,82,0
			9235,1,1,83,0
			9235,1,1,84,0
			9235,1,1,85,0
			9235,1,1,86,0
			9235,1,1,87,0
			9235,1,1,88,0
			9235,1,1,89,0
			9235,1,1,90,0
			9235,1,1,91,0
			9235,1,1,92,0
			9235,1,1,93,0
			9235,1,1,94,0
			9235,1,1,95,0
			9235,1,1,96,0
			9235,1,1,97,0
			9235,1,1,98,0
			9235,1,1,99,0
			9235,1,1,100,0
			9235,1,1,101,0
			9235,1,1,102,0
			9235,1,1,103,0
			9235,1,1,104,0
			9235,1,1,105,0
			9235,1,1,106,0
			9235,1,1,107,0
			9235,1,1,108,0
			9235,1,1,109,0
			9235,1,1,110,0
			9235,1,1,111,0
			9235,1,1,112,0
			9235,1,1,113,0
			9235,1,1,114,0
			9235,1,1,115,0
			9235,1,1,116,0
			9235,1,1,117,0
			9235,1,1,118,0
			9235,1,1,119,0
			9235,1,1,120,0
			51230,1,1,1,0
			51230,1,2,1,0
			51230,1,3,1,0
			51230,1,4,1,0
			51230,1,5,1,0
			51230,1,6,1,0
			51230,1,7,1,0
			51230,1,8,1,0
			51230,1,9,1,0
			51230,1,10,1,0
			51230,1,11,1,0
			51230,1,12,1,0
			51230,1,13,1,0
			51230,1,14,1,0
			51230,1,15,1,0
			51230,1,16,1,0
			51230,1,17,1,0
			51230,1,18,1,0
			51230,1,19,1,0
			51230,1,20,1,0
			51230,1,21,1,0
			51230,1,22,1,0
			51230,1,23,1,0
			51230,1,24,1,0
			51230,1,25,1,0
			51230,1,26,1,0
			51230,1,27,1,0
			51230,1,28,1,0
			51230,1,29,1,0
			51230,1,30,1,0
			51229,1,1,1,0
			51229,1,2,1,0
			51229,1,3,1,0
			51229,1,4,1,0
			51229,1,5,1,0
			51229,1,6,1,0
			51229,1,7,1,0
			51229,1,8,1,0
			51229,1,9,1,0
			51229,1,10,1,0
			51229,1,11,1,0
			51229,1,12,1,0
			51229,1,13,1,0
			51229,1,14,1,0
			51229,1,15,1,0
			51229,1,16,1,0
			51229,1,17,1,0
			51229,1,18,1,0
			51229,1,19,1,0
			51229,1,20,1,0
			51229,1,21,1,0
			51229,1,22,1,0
			51229,1,23,1,0
			51229,1,24,1,0
			51229,1,25,1,0
			51229,1,26,1,0
			51229,1,27,1,0
			51229,1,28,1,0
			51229,1,29,1,0
			51229,1,30,1,0
			51239,1,1,1,66.4
			51239,1,2,1,66.4
			51239,1,3,1,66.4
			51239,1,4,1,66.4
			51239,1,5,1,66.4
			51239,1,6,1,66.4
			51239,1,7,1,66.4
			51239,1,8,1,66.4
			51239,1,9,1,66.4
			51239,1,10,1,66.4
			51239,1,11,1,66.4
			51239,1,12,1,66.4
			51239,1,13,1,66.4
			51239,1,14,1,66.4
			51239,1,15,1,66.4
			51239,1,16,1,66.4
			51239,1,17,1,66.4
			51239,1,18,1,66.4
			51239,1,19,1,66.4
			51239,1,20,1,66.4
			51239,1,21,1,66.4
			51239,1,22,1,66.4
			51239,1,23,1,66.4
			51239,1,24,1,66.4
			51239,1,25,1,66.4
			51239,1,26,1,66.4
			51239,1,27,1,66.4
			51239,1,28,1,66.4
			51239,1,29,1,66.4
			51239,1,30,1,66.4
			51240,1,1,1,1.00
			51240,1,2,1,1.00
			51240,1,3,1,1.00
			51240,1,4,1,1.00
			51240,1,5,1,1.00
			51240,1,6,1,1.00
			51240,1,7,1,1.00
			51240,1,8,1,1.00
			51240,1,9,1,1.00
			51240,1,10,1,1.00
			51240,1,11,1,1.00
			51240,1,12,1,1.00
			51240,1,13,1,1.00
			51240,1,14,1,1.00
			51240,1,15,1,1.00
			51240,1,16,1,1.00
			51240,1,17,1,1.00
			51240,1,18,1,1.00
			51240,1,19,1,1.00
			51240,1,20,1,1.00
			51240,1,21,1,1.00
			51240,1,22,1,1.00
			51240,1,23,1,1.00
			51240,1,24,1,1.00
			51240,1,25,1,1.00
			51240,1,26,1,1.00
			51240,1,27,1,1.00
			51240,1,28,1,1.00
			51240,1,29,1,1.00
			51240,1,30,1,1.00
			51238,1,1,1,0
			51238,1,2,1,0
			51238,1,3,1,0
			51238,1,4,1,0
			51238,1,5,1,0
			51238,1,6,1,0
			51238,1,7,1,0
			51238,1,8,1,0
			51238,1,9,1,0
			51238,1,10,1,0
			51238,1,11,1,0
			51238,1,12,1,0
			51238,1,13,1,0
			51238,1,14,1,0
			51238,1,15,1,0
			51238,1,16,1,0
			51238,1,17,1,0
			51238,1,18,1,0
			51238,1,19,1,0
			51238,1,20,1,0
			51238,1,21,1,0
			51238,1,22,1,0
			51238,1,23,1,0
			51238,1,24,1,0
			51238,1,25,1,0
			51238,1,26,1,0
			51238,1,27,1,0
			51238,1,28,1,0
			51238,1,29,1,0
			51238,1,30,1,0
			51235,1,1,1,0
			51235,1,2,1,0
			51235,1,3,1,0
			51235,1,4,1,0
			51235,1,5,1,0
			51235,1,6,1,0
			51235,1,7,1,0
			51235,1,8,1,0
			51235,1,9,1,0
			51235,1,10,1,0
			51235,1,11,1,0
			51235,1,12,1,0
			51235,1,13,1,0
			51235,1,14,1,0
			51235,1,15,1,0
			51235,1,16,1,0
			51235,1,17,1,0
			51235,1,18,1,0
			51235,1,19,1,0
			51235,1,20,1,0
			51235,1,21,1,0
			51235,1,22,1,0
			51235,1,23,1,0
			51235,1,24,1,0
			51235,1,25,1,0
			51235,1,26,1,0
			51235,1,27,1,0
			51235,1,28,1,0
			51235,1,29,1,0
			51235,1,30,1,0
			51234,1,1,1,1
			51234,1,2,1,1
			51234,1,3,1,1
			51234,1,4,1,1
			51234,1,5,1,1
			51234,1,6,1,1
			51234,1,7,1,1
			51234,1,8,1,1
			51234,1,9,1,1
			51234,1,10,1,1
			51234,1,11,1,1
			51234,1,12,1,1
			51234,1,13,1,1
			51234,1,14,1,1
			51234,1,15,1,1
			51234,1,16,1,1
			51234,1,17,1,1
			51234,1,18,1,1
			51234,1,19,1,1
			51234,1,20,1,1
			51234,1,21,1,1
			51234,1,22,1,1
			51234,1,23,1,1
			51234,1,24,1,1
			51234,1,25,1,1
			51234,1,26,1,1
			51234,1,27,1,1
			51234,1,28,1,1
			51234,1,29,1,1
			51234,1,30,1,1
			51237,1,1,1,0
			51237,1,2,1,0
			51237,1,3,1,0
			51237,1,4,1,0
			51237,1,5,1,0
			51237,1,6,1,0
			51237,1,7,1,0
			51237,1,8,1,0
			51237,1,9,1,0
			51237,1,10,1,0
			51237,1,11,1,0
			51237,1,12,1,0
			51237,1,13,1,0
			51237,1,14,1,0
			51237,1,15,1,0
			51237,1,16,1,0
			51237,1,17,1,0
			51237,1,18,1,0
			51237,1,19,1,0
			51237,1,20,1,0
			51237,1,21,1,0
			51237,1,22,1,0
			51237,1,23,1,0
			51237,1,24,1,0
			51237,1,25,1,0
			51237,1,26,1,0
			51237,1,27,1,0
			51237,1,28,1,0
			51237,1,29,1,0
			51237,1,30,1,0
			51236,1,1,1,1
			51236,1,2,1,1
			51236,1,3,1,1
			51236,1,4,1,1
			51236,1,5,1,1
			51236,1,6,1,1
			51236,1,7,1,1
			51236,1,8,1,1
			51236,1,9,1,1
			51236,1,10,1,1
			51236,1,11,1,1
			51236,1,12,1,1
			51236,1,13,1,1
			51236,1,14,1,1
			51236,1,15,1,1
			51236,1,16,1,1
			51236,1,17,1,1
			51236,1,18,1,1
			51236,1,19,1,1
			51236,1,20,1,1
			51236,1,21,1,1
			51236,1,22,1,1
			51236,1,23,1,1
			51236,1,24,1,1
			51236,1,25,1,1
			51236,1,26,1,1
			51236,1,27,1,1
			51236,1,28,1,1
			51236,1,29,1,1
			51236,1,30,1,1
			51233,1,1,1,1
			51233,1,2,1,1
			51233,1,3,1,1
			51233,1,4,1,1
			51233,1,5,1,1
			51233,1,6,1,1
			51233,1,7,1,1
			51233,1,8,1,1
			51233,1,9,1,1
			51233,1,10,1,1
			51233,1,11,1,1
			51233,1,12,1,1
			51233,1,13,1,1
			51233,1,14,1,1
			51233,1,15,1,1
			51233,1,16,1,1
			51233,1,17,1,1
			51233,1,18,1,1
			51233,1,19,1,1
			51233,1,20,1,1
			51233,1,21,1,1
			51233,1,22,1,1
			51233,1,23,1,1
			51233,1,24,1,1
			51233,1,25,1,1
			51233,1,26,1,1
			51233,1,27,1,1
			51233,1,28,1,1
			51233,1,29,1,1
			51233,1,30,1,1
			51243,1,1,1,66.4
			51243,1,2,1,66.4
			51243,1,3,1,66.4
			51243,1,4,1,66.4
			51243,1,5,1,66.4
			51243,1,6,1,66.4
			51243,1,7,1,66.4
			51243,1,8,1,66.4
			51243,1,9,1,66.4
			51243,1,10,1,66.4
			51243,1,11,1,66.4
			51243,1,12,1,66.4
			51243,1,13,1,66.4
			51243,1,14,1,66.4
			51243,1,15,1,66.4
			51243,1,16,1,66.4
			51243,1,17,1,66.4
			51243,1,18,1,66.4
			51243,1,19,1,66.4
			51243,1,20,1,66.4
			51243,1,21,1,66.4
			51243,1,22,1,66.4
			51243,1,23,1,66.4
			51243,1,24,1,66.4
			51243,1,25,1,66.4
			51243,1,26,1,66.4
			51243,1,27,1,66.4
			51243,1,28,1,66.4
			51243,1,29,1,66.4
			51243,1,30,1,66.4
			51244,1,1,1,1.00
			51244,1,2,1,1.00
			51244,1,3,1,1.00
			51244,1,4,1,1.00
			51244,1,5,1,1.00
			51244,1,6,1,1.00
			51244,1,7,1,1.00
			51244,1,8,1,1.00
			51244,1,9,1,1.00
			51244,1,10,1,1.00
			51244,1,11,1,1.00
			51244,1,12,1,1.00
			51244,1,13,1,1.00
			51244,1,14,1,1.00
			51244,1,15,1,1.00
			51244,1,16,1,1.00
			51244,1,17,1,1.00
			51244,1,18,1,1.00
			51244,1,19,1,1.00
			51244,1,20,1,1.00
			51244,1,21,1,1.00
			51244,1,22,1,1.00
			51244,1,23,1,1.00
			51244,1,24,1,1.00
			51244,1,25,1,1.00
			51244,1,26,1,1.00
			51244,1,27,1,1.00
			51244,1,28,1,1.00
			51244,1,29,1,1.00
			51244,1,30,1,1.00
			51242,1,1,1,1
			51242,1,2,1,1
			51242,1,3,1,1
			51242,1,4,1,1
			51242,1,5,1,1
			51242,1,6,1,1
			51242,1,7,1,1
			51242,1,8,1,1
			51242,1,9,1,1
			51242,1,10,1,1
			51242,1,11,1,1
			51242,1,12,1,1
			51242,1,13,1,1
			51242,1,14,1,1
			51242,1,15,1,1
			51242,1,16,1,1
			51242,1,17,1,1
			51242,1,18,1,1
			51242,1,19,1,1
			51242,1,20,1,1
			51242,1,21,1,1
			51242,1,22,1,1
			51242,1,23,1,1
			51242,1,24,1,1
			51242,1,25,1,1
			51242,1,26,1,1
			51242,1,27,1,1
			51242,1,28,1,1
			51242,1,29,1,1
			51242,1,30,1,1
			51232,1,1,1,0
			51232,1,2,1,0
			51232,1,3,1,0
			51232,1,4,1,0
			51232,1,5,1,0
			51232,1,6,1,0
			51232,1,7,1,0
			51232,1,8,1,0
			51232,1,9,1,0
			51232,1,10,1,0
			51232,1,11,1,0
			51232,1,12,1,0
			51232,1,13,1,0
			51232,1,14,1,0
			51232,1,15,1,0
			51232,1,16,1,0
			51232,1,17,1,0
			51232,1,18,1,0
			51232,1,19,1,0
			51232,1,20,1,0
			51232,1,21,1,0
			51232,1,22,1,0
			51232,1,23,1,0
			51232,1,24,1,0
			51232,1,25,1,0
			51232,1,26,1,0
			51232,1,27,1,0
			51232,1,28,1,0
			51232,1,29,1,0
			51232,1,30,1,0
			51231,1,1,1,0
			51231,1,2,1,0
			51231,1,3,1,0
			51231,1,4,1,0
			51231,1,5,1,0
			51231,1,6,1,0
			51231,1,7,1,0
			51231,1,8,1,0
			51231,1,9,1,0
			51231,1,10,1,0
			51231,1,11,1,0
			51231,1,12,1,0
			51231,1,13,1,0
			51231,1,14,1,0
			51231,1,15,1,0
			51231,1,16,1,0
			51231,1,17,1,0
			51231,1,18,1,0
			51231,1,19,1,0
			51231,1,20,1,0
			51231,1,21,1,0
			51231,1,22,1,0
			51231,1,23,1,0
			51231,1,24,1,0
			51231,1,25,1,0
			51231,1,26,1,0
			51231,1,27,1,0
			51231,1,28,1,0
			51231,1,29,1,0
			51231,1,30,1,0
			25193,1,1,1,3.00
			25194,1,1,1,75
			25195,1,1,1,9.00
			25196,1,1,1,75
			25199,1,1,1,0
			25191,1,1,1,0
			25200,1,1,1,2.00
			25201,1,1,1,75
			25190,1,1,1,0
			25197,1,1,1,0
			25198,1,1,1,100.0
			25280,1,1,1,0.00
			25281,1,1,1,75
			31860,1,1,1,0
			35078,1,1,1,0
			35078,1,1,2,0
			35078,1,1,3,0
			35078,1,1,4,0
			35078,1,1,5,0
			35078,1,1,6,0
			35078,1,1,7,0
			35078,1,1,8,0
			35078,1,1,9,0
			35078,1,1,10,0
			35078,1,1,11,0
			35078,1,1,12,0
			35078,1,1,13,0
			35078,1,1,14,0
			35078,1,1,15,0
			35078,1,1,16,0
			35078,1,1,17,0
			35078,1,1,18,0
			35078,1,1,19,0
			35078,1,1,20,0
			35078,1,1,21,0
			35078,1,1,22,0
			35078,1,1,23,0
			35078,1,1,24,0
			35078,1,1,25,0
			35078,1,1,26,0
			35078,1,1,27,0
			35078,1,1,28,0
			35078,1,1,29,0
			35078,1,1,30,0
			35078,1,1,31,0
			35078,1,1,32,0
			35078,1,1,33,0
			35078,1,1,34,0
			35078,1,1,35,0
			35078,1,1,36,0
			35078,1,1,37,0
			35078,1,1,38,0
			35078,1,1,39,0
			35078,1,1,40,0
			35078,1,1,41,0
			35078,1,1,42,0
			35078,1,1,43,0
			35078,1,1,44,0
			35078,1,1,45,0
			35078,1,1,46,0
			35078,1,1,47,0
			35078,1,1,48,0
			35078,1,1,49,0
			35078,1,1,50,0
			35078,1,1,51,0
			35078,1,1,52,0
			35078,1,1,53,0
			35078,1,1,54,0
			35078,1,1,55,0
			35078,1,1,56,0
			35078,1,1,57,0
			35078,1,1,58,0
			35078,1,1,59,0
			35078,1,1,60,0
			35078,1,1,61,0
			35078,1,1,62,0
			35078,1,1,63,0
			35078,1,1,64,0
			35078,1,1,65,0
			35078,1,1,66,0
			35078,1,1,67,0
			35078,1,1,68,0
			35078,1,1,69,0
			35078,1,1,70,0
			35078,1,1,71,0
			35078,1,1,72,0
			35078,1,1,73,0
			35078,1,1,74,0
			35078,1,1,75,0
			35078,1,1,76,0
			35078,1,1,77,0
			35078,1,1,78,0
			35078,1,1,79,0
			35078,1,1,80,0
			35078,1,1,81,0
			35078,1,1,82,0
			35078,1,1,83,0
			35078,1,1,84,0
			35078,1,1,85,0
			35078,1,1,86,0
			35078,1,1,87,0
			35078,1,1,88,0
			35078,1,1,89,0
			35078,1,1,90,0
			35078,1,1,91,0
			35078,1,1,92,0
			35078,1,1,93,0
			35078,1,1,94,0
			35078,1,1,95,0
			35078,1,1,96,0
			35078,1,1,97,0
			35078,1,1,98,0
			35078,1,1,99,0
			35078,1,1,100,0
			35078,1,1,101,0
			35078,1,1,102,0
			35078,1,1,103,0
			35078,1,1,104,0
			35078,1,1,105,0
			35078,1,1,106,0
			35078,1,1,107,0
			35078,1,1,108,0
			35078,1,1,109,0
			35078,1,1,110,0
			35078,1,1,111,0
			35078,1,1,112,0
			35078,1,1,113,0
			35078,1,1,114,0
			35078,1,1,115,0
			35078,1,1,116,0
			35078,1,1,117,0
			35078,1,1,118,0
			35078,1,1,119,0
			35078,1,1,120,0
			35078,1,1,121,0
			35078,1,1,122,0
			35078,1,1,123,0
			35078,1,1,124,0
			35078,1,1,125,0
			35078,1,1,126,0
			35078,1,1,127,0
			35078,1,1,128,0
			35078,1,1,129,0
			35078,1,1,130,0
			35078,1,1,131,0
			35078,1,1,132,0
			35078,1,1,133,0
			35078,1,1,134,0
			35078,1,1,135,0
			35078,1,1,136,0
			35078,1,1,137,0
			35078,1,1,138,0
			35078,1,1,139,0
			35078,1,1,140,0
			35078,1,1,141,0
			35078,1,1,142,0
			35078,1,1,143,0
			35078,1,1,144,0
			35078,1,1,145,0
			35078,1,1,146,0
			35078,1,1,147,0
			35078,1,1,148,0
			35078,1,1,149,0
			35078,1,1,150,0
			35078,1,1,151,0
			35078,1,1,152,0
			35078,1,1,153,0
			35078,1,1,154,0
			35078,1,1,155,0
			35078,1,1,156,0
			35078,1,1,157,0
			35078,1,1,158,0
			35078,1,1,159,0
			35078,1,1,160,0
			35078,1,1,161,0
			35078,1,1,162,0
			35078,1,1,163,0
			35078,1,1,164,0
			35078,1,1,165,0
			35078,1,1,166,0
			35078,1,1,167,0
			35078,1,1,168,0
			35078,1,1,169,0
			35078,1,1,170,0
			35078,1,1,171,0
			35078,1,1,172,0
			35078,1,1,173,0
			35078,1,1,174,0
			35078,1,1,175,0
			35078,1,1,176,0
			35078,1,1,177,0
			35078,1,1,178,0
			35078,1,1,179,0
			35078,1,1,180,0
			35078,1,1,181,0
			35078,1,1,182,0
			35078,1,1,183,0
			35078,1,1,184,0
			35078,1,1,185,0
			35078,1,1,186,0
			35078,1,1,187,0
			35078,1,1,188,0
			35078,1,1,189,0
			35078,1,1,190,0
			35078,1,1,191,0
			35078,1,1,192,0
			35078,1,1,193,0
			35078,1,1,194,0
			35078,1,1,195,0
			35078,1,1,196,0
			35078,1,1,197,0
			35078,1,1,198,0
			35078,1,1,199,0
			35078,1,1,200,0
			35078,1,1,201,0
			35078,1,1,202,0
			35078,1,1,203,0
			35078,1,1,204,0
			35078,1,1,205,0
			35078,1,1,206,0
			35078,1,1,207,0
			35078,1,1,208,0
			35078,1,1,209,0
			35078,1,1,210,0
			35078,1,1,211,0
			35078,1,1,212,0
			35078,1,1,213,0
			35078,1,1,214,0
			35078,1,1,215,0
			35078,1,1,216,0
			35078,1,1,217,0
			35078,1,1,218,0
			35078,1,1,219,0
			35078,1,1,220,0
			35078,1,1,221,0
			35078,1,1,222,0
			35078,1,1,223,0
			35078,1,1,224,0
			35078,1,1,225,0
			35078,1,1,226,0
			35078,1,1,227,0
			35078,1,1,228,0
			35078,1,1,229,0
			35078,1,1,230,0
			35078,1,1,231,0
			35078,1,1,232,0
			35078,1,1,233,0
			35078,1,1,234,0
			35078,1,1,235,0
			35078,1,1,236,0
			35078,1,1,237,0
			35078,1,1,238,0
			35078,1,1,239,0
			35078,1,1,240,0
			35078,1,1,241,0
			35078,1,1,242,0
			35078,1,1,243,0
			35078,1,1,244,0
			35078,1,1,245,0
			35078,1,1,246,0
			35078,1,1,247,0
			35078,1,1,248,0
			35078,1,1,249,0
			35078,1,1,250,0
			35078,1,1,251,0
			35078,1,1,252,0
			35078,1,1,253,0
			35078,1,1,254,0
			35078,1,1,255,0
			35078,1,1,256,0
			35590,1,1,1,0
			35590,1,1,2,0
			35590,1,1,3,0
			35590,1,1,4,0
			35590,1,1,5,0
			35590,1,1,6,0
			35590,1,1,7,0
			35590,1,1,8,0
			35590,1,1,9,0
			35590,1,1,10,0
			35590,1,1,11,0
			35590,1,1,12,0
			35590,1,1,13,0
			35590,1,1,14,0
			35590,1,1,15,0
			35590,1,1,16,0
			35590,1,1,17,0
			35590,1,1,18,0
			35590,1,1,19,0
			35590,1,1,20,0
			35590,1,1,21,0
			35590,1,1,22,0
			35590,1,1,23,0
			35590,1,1,24,0
			35590,1,1,25,0
			35590,1,1,26,0
			35590,1,1,27,0
			35590,1,1,28,0
			35590,1,1,29,0
			35590,1,1,30,0
			35590,1,1,31,0
			35590,1,1,32,0
			35590,1,1,33,0
			35590,1,1,34,0
			35590,1,1,35,0
			35590,1,1,36,0
			35590,1,1,37,0
			35590,1,1,38,0
			35590,1,1,39,0
			35590,1,1,40,0
			35590,1,1,41,0
			35590,1,1,42,0
			35590,1,1,43,0
			35590,1,1,44,0
			35590,1,1,45,0
			35590,1,1,46,0
			35590,1,1,47,0
			35590,1,1,48,0
			35590,1,1,49,0
			35590,1,1,50,0
			35590,1,1,51,0
			35590,1,1,52,0
			35590,1,1,53,0
			35590,1,1,54,0
			35590,1,1,55,0
			35590,1,1,56,0
			35590,1,1,57,0
			35590,1,1,58,0
			35590,1,1,59,0
			35590,1,1,60,0
			35590,1,1,61,0
			35590,1,1,62,0
			35590,1,1,63,0
			35590,1,1,64,0
			35590,1,1,65,0
			35590,1,1,66,0
			35590,1,1,67,0
			35590,1,1,68,0
			35590,1,1,69,0
			35590,1,1,70,0
			35590,1,1,71,0
			35590,1,1,72,0
			35590,1,1,73,0
			35590,1,1,74,0
			35590,1,1,75,0
			35590,1,1,76,0
			35590,1,1,77,0
			35590,1,1,78,0
			35590,1,1,79,0
			35590,1,1,80,0
			35590,1,1,81,0
			35590,1,1,82,0
			35590,1,1,83,0
			35590,1,1,84,0
			35590,1,1,85,0
			35590,1,1,86,0
			35590,1,1,87,0
			35590,1,1,88,0
			35590,1,1,89,0
			35590,1,1,90,0
			35590,1,1,91,0
			35590,1,1,92,0
			35590,1,1,93,0
			35590,1,1,94,0
			35590,1,1,95,0
			35590,1,1,96,0
			35590,1,1,97,0
			35590,1,1,98,0
			35590,1,1,99,0
			35590,1,1,100,0
			35590,1,1,101,0
			35590,1,1,102,0
			35590,1,1,103,0
			35590,1,1,104,0
			35590,1,1,105,0
			35590,1,1,106,0
			35590,1,1,107,0
			35590,1,1,108,0
			35590,1,1,109,0
			35590,1,1,110,0
			35590,1,1,111,0
			35590,1,1,112,0
			35590,1,1,113,0
			35590,1,1,114,0
			35590,1,1,115,0
			35590,1,1,116,0
			35590,1,1,117,0
			35590,1,1,118,0
			35590,1,1,119,0
			35590,1,1,120,0
			35590,1,1,121,0
			35590,1,1,122,0
			35590,1,1,123,0
			35590,1,1,124,0
			35590,1,1,125,0
			35590,1,1,126,0
			35590,1,1,127,0
			35590,1,1,128,0
			35590,1,1,129,0
			35590,1,1,130,0
			35590,1,1,131,0
			35590,1,1,132,0
			35590,1,1,133,0
			35590,1,1,134,0
			35590,1,1,135,0
			35590,1,1,136,0
			35590,1,1,137,0
			35590,1,1,138,0
			35590,1,1,139,0
			35590,1,1,140,0
			35590,1,1,141,0
			35590,1,1,142,0
			35590,1,1,143,0
			35590,1,1,144,0
			35590,1,1,145,0
			35590,1,1,146,0
			35590,1,1,147,0
			35590,1,1,148,0
			35590,1,1,149,0
			35590,1,1,150,0
			35590,1,1,151,0
			35590,1,1,152,0
			35590,1,1,153,0
			35590,1,1,154,0
			35590,1,1,155,0
			35590,1,1,156,0
			35590,1,1,157,0
			35590,1,1,158,0
			35590,1,1,159,0
			35590,1,1,160,0
			35590,1,1,161,0
			35590,1,1,162,0
			35590,1,1,163,0
			35590,1,1,164,0
			35590,1,1,165,0
			35590,1,1,166,0
			35590,1,1,167,0
			35590,1,1,168,0
			35590,1,1,169,0
			35590,1,1,170,0
			35590,1,1,171,0
			35590,1,1,172,0
			35590,1,1,173,0
			35590,1,1,174,0
			35590,1,1,175,0
			35590,1,1,176,0
			35590,1,1,177,0
			35590,1,1,178,0
			35590,1,1,179,0
			35590,1,1,180,0
			35590,1,1,181,0
			35590,1,1,182,0
			35590,1,1,183,0
			35590,1,1,184,0
			35590,1,1,185,0
			35590,1,1,186,0
			35590,1,1,187,0
			35590,1,1,188,0
			35590,1,1,189,0
			35590,1,1,190,0
			35590,1,1,191,0
			35590,1,1,192,0
			35590,1,1,193,0
			35590,1,1,194,0
			35590,1,1,195,0
			35590,1,1,196,0
			35590,1,1,197,0
			35590,1,1,198,0
			35590,1,1,199,0
			35590,1,1,200,0
			35590,1,1,201,0
			35590,1,1,202,0
			35590,1,1,203,0
			35590,1,1,204,0
			35590,1,1,205,0
			35590,1,1,206,0
			35590,1,1,207,0
			35590,1,1,208,0
			35590,1,1,209,0
			35590,1,1,210,0
			35590,1,1,211,0
			35590,1,1,212,0
			35590,1,1,213,0
			35590,1,1,214,0
			35590,1,1,215,0
			35590,1,1,216,0
			35590,1,1,217,0
			35590,1,1,218,0
			35590,1,1,219,0
			35590,1,1,220,0
			35590,1,1,221,0
			35590,1,1,222,0
			35590,1,1,223,0
			35590,1,1,224,0
			35590,1,1,225,0
			35590,1,1,226,0
			35590,1,1,227,0
			35590,1,1,228,0
			35590,1,1,229,0
			35590,1,1,230,0
			35590,1,1,231,0
			35590,1,1,232,0
			35590,1,1,233,0
			35590,1,1,234,0
			35590,1,1,235,0
			35590,1,1,236,0
			35590,1,1,237,0
			35590,1,1,238,0
			35590,1,1,239,0
			35590,1,1,240,0
			35590,1,1,241,0
			35590,1,1,242,0
			35590,1,1,243,0
			35590,1,1,244,0
			35590,1,1,245,0
			35590,1,1,246,0
			35590,1,1,247,0
			35590,1,1,248,0
			35590,1,1,249,0
			35590,1,1,250,0
			35590,1,1,251,0
			35590,1,1,252,0
			35590,1,1,253,0
			35590,1,1,254,0
			35590,1,1,255,0
			35590,1,1,256,0
			21359,1,1,1,1
			21359,2,1,1,1
			21359,3,1,1,1
			21359,4,1,1,1
			21359,5,1,1,1
			21359,6,1,1,1
			21354,1,1,1,0
			21354,2,1,1,0
			21354,3,1,1,0
			21354,4,1,1,0
			21354,5,1,1,0
			21354,6,1,1,0
			21356,1,1,1,0
			21356,2,1,1,0
			21356,3,1,1,0
			21356,4,1,1,0
			21356,5,1,1,0
			21356,6,1,1,0
			21358,1,1,1,1
			21358,2,1,1,1
			21358,3,1,1,1
			21358,4,1,1,1
			21358,5,1,1,1
			21358,6,1,1,1
			21352,1,1,1,0
			21352,2,1,1,0
			21352,3,1,1,0
			21352,4,1,1,0
			21352,5,1,1,0
			21352,6,1,1,0
			21353,1,1,1,10
			21353,2,1,1,10
			21353,3,1,1,10
			21353,4,1,1,10
			21353,5,1,1,10
			21353,6,1,1,10
			42953,1,1,1,0
			42953,1,2,1,0
			42953,1,3,1,0
			42953,1,4,1,0
			42953,1,5,1,0
			42953,1,6,1,0
			42953,1,7,1,0
			42953,1,8,1,0
			42953,1,9,1,0
			42953,1,10,1,0
			42953,1,11,1,0
			42953,1,12,1,0
			42953,1,13,1,0
			42953,1,14,1,0
			42953,1,15,1,0
			42953,1,16,1,0
			42953,1,17,1,0
			42953,1,18,1,0
			42953,1,19,1,0
			42953,1,20,1,0
			42953,1,21,1,0
			42953,1,22,1,0
			42953,1,23,1,0
			42953,1,24,1,0
			42953,1,25,1,0
			42953,1,26,1,0
			42953,1,27,1,0
			42953,1,28,1,0
			42953,1,29,1,0
			42953,1,30,1,0
			42953,1,31,1,0
			42953,1,32,1,0
			42953,1,33,1,0
			42953,1,34,1,0
			42953,1,35,1,0
			42953,1,36,1,0
			42953,1,37,1,0
			42953,1,38,1,0
			42953,1,39,1,0
			42953,1,40,1,0
			42953,1,41,1,0
			42953,1,42,1,0
			42953,1,43,1,0
			42953,1,44,1,0
			42953,1,45,1,0
			42953,1,46,1,0
			42953,1,47,1,0
			42953,1,48,1,0
			42953,1,49,1,0
			42953,1,50,1,0
			42953,1,51,1,0
			42953,1,52,1,0
			42953,1,53,1,0
			42953,1,54,1,0
			42953,1,55,1,0
			42953,1,56,1,0
			42953,1,57,1,0
			42953,1,58,1,0
			42953,1,59,1,0
			42953,1,60,1,0
			42953,1,61,1,0
			42953,1,62,1,0
			42953,1,63,1,0
			42953,1,64,1,0
			42953,1,65,1,0
			42953,1,66,1,0
			42953,1,67,1,0
			42953,1,68,1,0
			42953,1,69,1,0
			42953,1,70,1,0
			42953,1,71,1,0
			42953,1,72,1,0
			42953,1,73,1,0
			42953,1,74,1,0
			42953,1,75,1,0
			42953,1,76,1,0
			42953,1,77,1,0
			42953,1,78,1,0
			42953,1,79,1,0
			42953,1,80,1,0
			42953,1,81,1,0
			42953,1,82,1,0
			42953,1,83,1,0
			42953,1,84,1,0
			42953,1,85,1,0
			42953,1,86,1,0
			42953,1,87,1,0
			42953,1,88,1,0
			42953,1,89,1,0
			42953,1,90,1,0
			42953,1,91,1,0
			42953,1,92,1,0
			42953,1,93,1,0
			42953,1,94,1,0
			42953,1,95,1,0
			42953,1,96,1,0
			42949,1,1,1,0.000
			42949,1,2,1,0.000
			42949,1,3,1,0.000
			42949,1,4,1,0.000
			42949,1,5,1,0.000
			42949,1,6,1,0.000
			42949,1,7,1,0.000
			42949,1,8,1,0.000
			42949,1,9,1,0.000
			42949,1,10,1,0.000
			42949,1,11,1,0.000
			42949,1,12,1,0.000
			42949,1,13,1,0.000
			42949,1,14,1,0.000
			42949,1,15,1,0.000
			42949,1,16,1,0.000
			42949,1,17,1,0.000
			42949,1,18,1,0.000
			42949,1,19,1,0.000
			42949,1,20,1,0.000
			42949,1,21,1,0.000
			42949,1,22,1,0.000
			42949,1,23,1,0.000
			42949,1,24,1,0.000
			42949,1,25,1,0.000
			42949,1,26,1,0.000
			42949,1,27,1,0.000
			42949,1,28,1,0.000
			42949,1,29,1,0.000
			42949,1,30,1,0.000
			42949,1,31,1,0.000
			42949,1,32,1,0.000
			42949,1,33,1,0.000
			42949,1,34,1,0.000
			42949,1,35,1,0.000
			42949,1,36,1,0.000
			42949,1,37,1,0.000
			42949,1,38,1,0.000
			42949,1,39,1,0.000
			42949,1,40,1,0.000
			42949,1,41,1,0.000
			42949,1,42,1,0.000
			42949,1,43,1,0.000
			42949,1,44,1,0.000
			42949,1,45,1,0.000
			42949,1,46,1,0.000
			42949,1,47,1,0.000
			42949,1,48,1,0.000
			42949,1,49,1,0.000
			42949,1,50,1,0.000
			42949,1,51,1,0.000
			42949,1,52,1,0.000
			42949,1,53,1,0.000
			42949,1,54,1,0.000
			42949,1,55,1,0.000
			42949,1,56,1,0.000
			42949,1,57,1,0.000
			42949,1,58,1,0.000
			42949,1,59,1,0.000
			42949,1,60,1,0.000
			42949,1,61,1,0.000
			42949,1,62,1,0.000
			42949,1,63,1,0.000
			42949,1,64,1,0.000
			42949,1,65,1,0.000
			42949,1,66,1,0.000
			42949,1,67,1,0.000
			42949,1,68,1,0.000
			42949,1,69,1,0.000
			42949,1,70,1,0.000
			42949,1,71,1,0.000
			42949,1,72,1,0.000
			42949,1,73,1,0.000
			42949,1,74,1,0.000
			42949,1,75,1,0.000
			42949,1,76,1,0.000
			42949,1,77,1,0.000
			42949,1,78,1,0.000
			42949,1,79,1,0.000
			42949,1,80,1,0.000
			42949,1,81,1,0.000
			42949,1,82,1,0.000
			42949,1,83,1,0.000
			42949,1,84,1,0.000
			42949,1,85,1,0.000
			42949,1,86,1,0.000
			42949,1,87,1,0.000
			42949,1,88,1,0.000
			42949,1,89,1,0.000
			42949,1,90,1,0.000
			42949,1,91,1,0.000
			42949,1,92,1,0.000
			42949,1,93,1,0.000
			42949,1,94,1,0.000
			42949,1,95,1,0.000
			42949,1,96,1,0.000
			42955,1,1,1,1
			42955,1,2,1,1
			42955,1,3,1,1
			42955,1,4,1,1
			42955,1,5,1,1
			42955,1,6,1,1
			42955,1,7,1,1
			42955,1,8,1,1
			42955,1,9,1,1
			42955,1,10,1,1
			42955,1,11,1,1
			42955,1,12,1,1
			42955,1,13,1,1
			42955,1,14,1,1
			42955,1,15,1,1
			42955,1,16,1,1
			42955,1,17,1,1
			42955,1,18,1,1
			42955,1,19,1,1
			42955,1,20,1,1
			42955,1,21,1,1
			42955,1,22,1,1
			42955,1,23,1,1
			42955,1,24,1,1
			42955,1,25,1,1
			42955,1,26,1,1
			42955,1,27,1,1
			42955,1,28,1,1
			42955,1,29,1,1
			42955,1,30,1,1
			42955,1,31,1,1
			42955,1,32,1,1
			42955,1,33,1,1
			42955,1,34,1,1
			42955,1,35,1,1
			42955,1,36,1,1
			42955,1,37,1,1
			42955,1,38,1,1
			42955,1,39,1,1
			42955,1,40,1,1
			42955,1,41,1,1
			42955,1,42,1,1
			42955,1,43,1,1
			42955,1,44,1,1
			42955,1,45,1,1
			42955,1,46,1,1
			42955,1,47,1,1
			42955,1,48,1,1
			42955,1,49,1,1
			42955,1,50,1,1
			42955,1,51,1,1
			42955,1,52,1,1
			42955,1,53,1,1
			42955,1,54,1,1
			42955,1,55,1,1
			42955,1,56,1,1
			42955,1,57,1,1
			42955,1,58,1,1
			42955,1,59,1,1
			42955,1,60,1,1
			42955,1,61,1,1
			42955,1,62,1,1
			42955,1,63,1,1
			42955,1,64,1,1
			42955,1,65,1,1
			42955,1,66,1,1
			42955,1,67,1,1
			42955,1,68,1,1
			42955,1,69,1,1
			42955,1,70,1,1
			42955,1,71,1,1
			42955,1,72,1,1
			42955,1,73,1,1
			42955,1,74,1,1
			42955,1,75,1,1
			42955,1,76,1,1
			42955,1,77,1,1
			42955,1,78,1,1
			42955,1,79,1,1
			42955,1,80,1,1
			42955,1,81,1,1
			42955,1,82,1,1
			42955,1,83,1,1
			42955,1,84,1,1
			42955,1,85,1,1
			42955,1,86,1,1
			42955,1,87,1,1
			42955,1,88,1,1
			42955,1,89,1,1
			42955,1,90,1,1
			42955,1,91,1,1
			42955,1,92,1,1
			42955,1,93,1,1
			42955,1,94,1,1
			42955,1,95,1,1
			42955,1,96,1,1
			42947,1,1,1,0.000
			42947,1,2,1,0.000
			42947,1,3,1,0.000
			42947,1,4,1,0.000
			42947,1,5,1,0.000
			42947,1,6,1,0.000
			42947,1,7,1,0.000
			42947,1,8,1,0.000
			42947,1,9,1,0.000
			42947,1,10,1,0.000
			42947,1,11,1,0.000
			42947,1,12,1,0.000
			42947,1,13,1,0.000
			42947,1,14,1,0.000
			42947,1,15,1,0.000
			42947,1,16,1,0.000
			42947,1,17,1,0.000
			42947,1,18,1,0.000
			42947,1,19,1,0.000
			42947,1,20,1,0.000
			42947,1,21,1,0.000
			42947,1,22,1,0.000
			42947,1,23,1,0.000
			42947,1,24,1,0.000
			42947,1,25,1,0.000
			42947,1,26,1,0.000
			42947,1,27,1,0.000
			42947,1,28,1,0.000
			42947,1,29,1,0.000
			42947,1,30,1,0.000
			42947,1,31,1,0.000
			42947,1,32,1,0.000
			42947,1,33,1,0.000
			42947,1,34,1,0.000
			42947,1,35,1,0.000
			42947,1,36,1,0.000
			42947,1,37,1,0.000
			42947,1,38,1,0.000
			42947,1,39,1,0.000
			42947,1,40,1,0.000
			42947,1,41,1,0.000
			42947,1,42,1,0.000
			42947,1,43,1,0.000
			42947,1,44,1,0.000
			42947,1,45,1,0.000
			42947,1,46,1,0.000
			42947,1,47,1,0.000
			42947,1,48,1,0.000
			42947,1,49,1,0.000
			42947,1,50,1,0.000
			42947,1,51,1,0.000
			42947,1,52,1,0.000
			42947,1,53,1,0.000
			42947,1,54,1,0.000
			42947,1,55,1,0.000
			42947,1,56,1,0.000
			42947,1,57,1,0.000
			42947,1,58,1,0.000
			42947,1,59,1,0.000
			42947,1,60,1,0.000
			42947,1,61,1,0.000
			42947,1,62,1,0.000
			42947,1,63,1,0.000
			42947,1,64,1,0.000
			42947,1,65,1,0.000
			42947,1,66,1,0.000
			42947,1,67,1,0.000
			42947,1,68,1,0.000
			42947,1,69,1,0.000
			42947,1,70,1,0.000
			42947,1,71,1,0.000
			42947,1,72,1,0.000
			42947,1,73,1,0.000
			42947,1,74,1,0.000
			42947,1,75,1,0.000
			42947,1,76,1,0.000
			42947,1,77,1,0.000
			42947,1,78,1,0.000
			42947,1,79,1,0.000
			42947,1,80,1,0.000
			42947,1,81,1,0.000
			42947,1,82,1,0.000
			42947,1,83,1,0.000
			42947,1,84,1,0.000
			42947,1,85,1,0.000
			42947,1,86,1,0.000
			42947,1,87,1,0.000
			42947,1,88,1,0.000
			42947,1,89,1,0.000
			42947,1,90,1,0.000
			42947,1,91,1,0.000
			42947,1,92,1,0.000
			42947,1,93,1,0.000
			42947,1,94,1,0.000
			42947,1,95,1,0.000
			42947,1,96,1,0.000
			42936,1,1,1,Dig Element 1
			42936,1,2,1,Dig Element 2
			42936,1,3,1,Dig Element 3
			42936,1,4,1,Dig Element 4
			42936,1,5,1,Dig Element 5
			42936,1,6,1,Dig Element 6
			42936,1,7,1,Dig Element 7
			42936,1,8,1,Dig Element 8
			42936,1,9,1,Dig Element 9
			42936,1,10,1,Dig Element 10
			42936,1,11,1,Dig Element 11
			42936,1,12,1,Dig Element 12
			42936,1,13,1,Dig Element 13
			42936,1,14,1,Dig Element 14
			42936,1,15,1,Dig Element 15
			42936,1,16,1,Dig Element 16
			42936,1,17,1,Dig Element 17
			42936,1,18,1,Dig Element 18
			42936,1,19,1,Dig Element 19
			42936,1,20,1,Dig Element 20
			42936,1,21,1,Dig Element 21
			42936,1,22,1,Dig Element 22
			42936,1,23,1,Dig Element 23
			42936,1,24,1,Dig Element 24
			42936,1,25,1,Dig Element 25
			42936,1,26,1,Dig Element 26
			42936,1,27,1,Dig Element 27
			42936,1,28,1,Dig Element 28
			42936,1,29,1,Dig Element 29
			42936,1,30,1,Dig Element 30
			42936,1,31,1,Dig Element 31
			42936,1,32,1,Dig Element 32
			42936,1,33,1,Dig Element 33
			42936,1,34,1,Dig Element 34
			42936,1,35,1,Dig Element 35
			42936,1,36,1,Dig Element 36
			42936,1,37,1,Dig Element 37
			42936,1,38,1,Dig Element 38
			42936,1,39,1,Dig Element 39
			42936,1,40,1,Dig Element 40
			42936,1,41,1,Dig Element 41
			42936,1,42,1,Dig Element 42
			42936,1,43,1,Dig Element 43
			42936,1,44,1,Dig Element 44
			42936,1,45,1,Dig Element 45
			42936,1,46,1,Dig Element 46
			42936,1,47,1,Dig Element 47
			42936,1,48,1,Dig Element 48
			42936,1,49,1,Dig Element 49
			42936,1,50,1,Dig Element 50
			42936,1,51,1,Dig Element 51
			42936,1,52,1,Dig Element 52
			42936,1,53,1,Dig Element 53
			42936,1,54,1,Dig Element 54
			42936,1,55,1,Dig Element 55
			42936,1,56,1,Dig Element 56
			42936,1,57,1,Dig Element 57
			42936,1,58,1,Dig Element 58
			42936,1,59,1,Dig Element 59
			42936,1,60,1,Dig Element 60
			42936,1,61,1,Dig Element 61
			42936,1,62,1,Dig Element 62
			42936,1,63,1,Dig Element 63
			42936,1,64,1,Dig Element 64
			42936,1,65,1,Dig Element 65
			42936,1,66,1,Dig Element 66
			42936,1,67,1,Dig Element 67
			42936,1,68,1,Dig Element 68
			42936,1,69,1,Dig Element 69
			42936,1,70,1,Dig Element 70
			42936,1,71,1,Dig Element 71
			42936,1,72,1,Dig Element 72
			42936,1,73,1,Dig Element 73
			42936,1,74,1,Dig Element 74
			42936,1,75,1,Dig Element 75
			42936,1,76,1,Dig Element 76
			42936,1,77,1,Dig Element 77
			42936,1,78,1,Dig Element 78
			42936,1,79,1,Dig Element 79
			42936,1,80,1,Dig Element 80
			42936,1,81,1,Dig Element 81
			42936,1,82,1,Dig Element 82
			42936,1,83,1,Dig Element 83
			42936,1,84,1,Dig Element 84
			42936,1,85,1,Dig Element 85
			42936,1,86,1,Dig Element 86
			42936,1,87,1,Dig Element 87
			42936,1,88,1,Dig Element 88
			42936,1,89,1,Dig Element 89
			42936,1,90,1,Dig Element 90
			42936,1,91,1,Dig Element 91
			42936,1,92,1,Dig Element 92
			42936,1,93,1,Dig Element 93
			42936,1,94,1,Dig Element 94
			42936,1,95,1,Dig Element 95
			42936,1,96,1,Dig Element 96
			42945,1,1,1,0
			42945,1,2,1,0
			42945,1,3,1,0
			42945,1,4,1,0
			42945,1,5,1,0
			42945,1,6,1,0
			42945,1,7,1,0
			42945,1,8,1,0
			42945,1,9,1,0
			42945,1,10,1,0
			42945,1,11,1,0
			42945,1,12,1,0
			42945,1,13,1,0
			42945,1,14,1,0
			42945,1,15,1,0
			42945,1,16,1,0
			42945,1,17,1,0
			42945,1,18,1,0
			42945,1,19,1,0
			42945,1,20,1,0
			42945,1,21,1,0
			42945,1,22,1,0
			42945,1,23,1,0
			42945,1,24,1,0
			42945,1,25,1,0
			42945,1,26,1,0
			42945,1,27,1,0
			42945,1,28,1,0
			42945,1,29,1,0
			42945,1,30,1,0
			42945,1,31,1,0
			42945,1,32,1,0
			42945,1,33,1,0
			42945,1,34,1,0
			42945,1,35,1,0
			42945,1,36,1,0
			42945,1,37,1,0
			42945,1,38,1,0
			42945,1,39,1,0
			42945,1,40,1,0
			42945,1,41,1,0
			42945,1,42,1,0
			42945,1,43,1,0
			42945,1,44,1,0
			42945,1,45,1,0
			42945,1,46,1,0
			42945,1,47,1,0
			42945,1,48,1,0
			42945,1,49,1,0
			42945,1,50,1,0
			42945,1,51,1,0
			42945,1,52,1,0
			42945,1,53,1,0
			42945,1,54,1,0
			42945,1,55,1,0
			42945,1,56,1,0
			42945,1,57,1,0
			42945,1,58,1,0
			42945,1,59,1,0
			42945,1,60,1,0
			42945,1,61,1,0
			42945,1,62,1,0
			42945,1,63,1,0
			42945,1,64,1,0
			42945,1,65,1,0
			42945,1,66,1,0
			42945,1,67,1,0
			42945,1,68,1,0
			42945,1,69,1,0
			42945,1,70,1,0
			42945,1,71,1,0
			42945,1,72,1,0
			42945,1,73,1,0
			42945,1,74,1,0
			42945,1,75,1,0
			42945,1,76,1,0
			42945,1,77,1,0
			42945,1,78,1,0
			42945,1,79,1,0
			42945,1,80,1,0
			42945,1,81,1,0
			42945,1,82,1,0
			42945,1,83,1,0
			42945,1,84,1,0
			42945,1,85,1,0
			42945,1,86,1,0
			42945,1,87,1,0
			42945,1,88,1,0
			42945,1,89,1,0
			42945,1,90,1,0
			42945,1,91,1,0
			42945,1,92,1,0
			42945,1,93,1,0
			42945,1,94,1,0
			42945,1,95,1,0
			42945,1,96,1,0
			42935,1,1,1,0
			42935,1,2,1,0
			42935,1,3,1,0
			42935,1,4,1,0
			42935,1,5,1,0
			42935,1,6,1,0
			42935,1,7,1,0
			42935,1,8,1,0
			42935,1,9,1,0
			42935,1,10,1,0
			42935,1,11,1,0
			42935,1,12,1,0
			42935,1,13,1,0
			42935,1,14,1,0
			42935,1,15,1,0
			42935,1,16,1,0
			42935,1,17,1,0
			42935,1,18,1,0
			42935,1,19,1,0
			42935,1,20,1,0
			42935,1,21,1,0
			42935,1,22,1,0
			42935,1,23,1,0
			42935,1,24,1,0
			42935,1,25,1,0
			42935,1,26,1,0
			42935,1,27,1,0
			42935,1,28,1,0
			42935,1,29,1,0
			42935,1,30,1,0
			42935,1,31,1,0
			42935,1,32,1,0
			42935,1,33,1,0
			42935,1,34,1,0
			42935,1,35,1,0
			42935,1,36,1,0
			42935,1,37,1,0
			42935,1,38,1,0
			42935,1,39,1,0
			42935,1,40,1,0
			42935,1,41,1,0
			42935,1,42,1,0
			42935,1,43,1,0
			42935,1,44,1,0
			42935,1,45,1,0
			42935,1,46,1,0
			42935,1,47,1,0
			42935,1,48,1,0
			42935,1,49,1,0
			42935,1,50,1,0
			42935,1,51,1,0
			42935,1,52,1,0
			42935,1,53,1,0
			42935,1,54,1,0
			42935,1,55,1,0
			42935,1,56,1,0
			42935,1,57,1,0
			42935,1,58,1,0
			42935,1,59,1,0
			42935,1,60,1,0
			42935,1,61,1,0
			42935,1,62,1,0
			42935,1,63,1,0
			42935,1,64,1,0
			42935,1,65,1,0
			42935,1,66,1,0
			42935,1,67,1,0
			42935,1,68,1,0
			42935,1,69,1,0
			42935,1,70,1,0
			42935,1,71,1,0
			42935,1,72,1,0
			42935,1,73,1,0
			42935,1,74,1,0
			42935,1,75,1,0
			42935,1,76,1,0
			42935,1,77,1,0
			42935,1,78,1,0
			42935,1,79,1,0
			42935,1,80,1,0
			42935,1,81,1,0
			42935,1,82,1,0
			42935,1,83,1,0
			42935,1,84,1,0
			42935,1,85,1,0
			42935,1,86,1,0
			42935,1,87,1,0
			42935,1,88,1,0
			42935,1,89,1,0
			42935,1,90,1,0
			42935,1,91,1,0
			42935,1,92,1,0
			42935,1,93,1,0
			42935,1,94,1,0
			42935,1,95,1,0
			42935,1,96,1,0
			42954,1,1,1,0
			42954,1,2,1,0
			42954,1,3,1,0
			42954,1,4,1,0
			42954,1,5,1,0
			42954,1,6,1,0
			42954,1,7,1,0
			42954,1,8,1,0
			42954,1,9,1,0
			42954,1,10,1,0
			42954,1,11,1,0
			42954,1,12,1,0
			42954,1,13,1,0
			42954,1,14,1,0
			42954,1,15,1,0
			42954,1,16,1,0
			42954,1,17,1,0
			42954,1,18,1,0
			42954,1,19,1,0
			42954,1,20,1,0
			42954,1,21,1,0
			42954,1,22,1,0
			42954,1,23,1,0
			42954,1,24,1,0
			42954,1,25,1,0
			42954,1,26,1,0
			42954,1,27,1,0
			42954,1,28,1,0
			42954,1,29,1,0
			42954,1,30,1,0
			42954,1,31,1,0
			42954,1,32,1,0
			42954,1,33,1,0
			42954,1,34,1,0
			42954,1,35,1,0
			42954,1,36,1,0
			42954,1,37,1,0
			42954,1,38,1,0
			42954,1,39,1,0
			42954,1,40,1,0
			42954,1,41,1,0
			42954,1,42,1,0
			42954,1,43,1,0
			42954,1,44,1,0
			42954,1,45,1,0
			42954,1,46,1,0
			42954,1,47,1,0
			42954,1,48,1,0
			42954,1,49,1,0
			42954,1,50,1,0
			42954,1,51,1,0
			42954,1,52,1,0
			42954,1,53,1,0
			42954,1,54,1,0
			42954,1,55,1,0
			42954,1,56,1,0
			42954,1,57,1,0
			42954,1,58,1,0
			42954,1,59,1,0
			42954,1,60,1,0
			42954,1,61,1,0
			42954,1,62,1,0
			42954,1,63,1,0
			42954,1,64,1,0
			42954,1,65,1,0
			42954,1,66,1,0
			42954,1,67,1,0
			42954,1,68,1,0
			42954,1,69,1,0
			42954,1,70,1,0
			42954,1,71,1,0
			42954,1,72,1,0
			42954,1,73,1,0
			42954,1,74,1,0
			42954,1,75,1,0
			42954,1,76,1,0
			42954,1,77,1,0
			42954,1,78,1,0
			42954,1,79,1,0
			42954,1,80,1,0
			42954,1,81,1,0
			42954,1,82,1,0
			42954,1,83,1,0
			42954,1,84,1,0
			42954,1,85,1,0
			42954,1,86,1,0
			42954,1,87,1,0
			42954,1,88,1,0
			42954,1,89,1,0
			42954,1,90,1,0
			42954,1,91,1,0
			42954,1,92,1,0
			42954,1,93,1,0
			42954,1,94,1,0
			42954,1,95,1,0
			42954,1,96,1,0
			42951,1,1,1,0
			42951,1,2,1,0
			42951,1,3,1,0
			42951,1,4,1,0
			42951,1,5,1,0
			42951,1,6,1,0
			42951,1,7,1,0
			42951,1,8,1,0
			42951,1,9,1,0
			42951,1,10,1,0
			42951,1,11,1,0
			42951,1,12,1,0
			42951,1,13,1,0
			42951,1,14,1,0
			42951,1,15,1,0
			42951,1,16,1,0
			42951,1,17,1,0
			42951,1,18,1,0
			42951,1,19,1,0
			42951,1,20,1,0
			42951,1,21,1,0
			42951,1,22,1,0
			42951,1,23,1,0
			42951,1,24,1,0
			42951,1,25,1,0
			42951,1,26,1,0
			42951,1,27,1,0
			42951,1,28,1,0
			42951,1,29,1,0
			42951,1,30,1,0
			42951,1,31,1,0
			42951,1,32,1,0
			42951,1,33,1,0
			42951,1,34,1,0
			42951,1,35,1,0
			42951,1,36,1,0
			42951,1,37,1,0
			42951,1,38,1,0
			42951,1,39,1,0
			42951,1,40,1,0
			42951,1,41,1,0
			42951,1,42,1,0
			42951,1,43,1,0
			42951,1,44,1,0
			42951,1,45,1,0
			42951,1,46,1,0
			42951,1,47,1,0
			42951,1,48,1,0
			42951,1,49,1,0
			42951,1,50,1,0
			42951,1,51,1,0
			42951,1,52,1,0
			42951,1,53,1,0
			42951,1,54,1,0
			42951,1,55,1,0
			42951,1,56,1,0
			42951,1,57,1,0
			42951,1,58,1,0
			42951,1,59,1,0
			42951,1,60,1,0
			42951,1,61,1,0
			42951,1,62,1,0
			42951,1,63,1,0
			42951,1,64,1,0
			42951,1,65,1,0
			42951,1,66,1,0
			42951,1,67,1,0
			42951,1,68,1,0
			42951,1,69,1,0
			42951,1,70,1,0
			42951,1,71,1,0
			42951,1,72,1,0
			42951,1,73,1,0
			42951,1,74,1,0
			42951,1,75,1,0
			42951,1,76,1,0
			42951,1,77,1,0
			42951,1,78,1,0
			42951,1,79,1,0
			42951,1,80,1,0
			42951,1,81,1,0
			42951,1,82,1,0
			42951,1,83,1,0
			42951,1,84,1,0
			42951,1,85,1,0
			42951,1,86,1,0
			42951,1,87,1,0
			42951,1,88,1,0
			42951,1,89,1,0
			42951,1,90,1,0
			42951,1,91,1,0
			42951,1,92,1,0
			42951,1,93,1,0
			42951,1,94,1,0
			42951,1,95,1,0
			42951,1,96,1,0
			27943,1,1,1,0
			27943,1,2,1,0
			27943,1,3,1,0
			27943,1,4,1,0
			27943,1,5,1,0
			27943,1,6,1,0
			27943,1,7,1,0
			27943,1,8,1,0
			27937,1,1,1,
			27937,1,2,1,
			27937,1,3,1,
			27937,1,4,1,
			27937,1,5,1,
			27937,1,6,1,
			27937,1,7,1,
			27937,1,8,1,
			27957,1,1,1,0
			27957,1,2,1,0
			27957,1,3,1,0
			27957,1,4,1,0
			27957,1,5,1,0
			27957,1,6,1,0
			27957,1,7,1,0
			27957,1,8,1,0
			27951,1,1,1,0
			27951,1,2,1,0
			27951,1,3,1,0
			27951,1,4,1,0
			27951,1,5,1,0
			27951,1,6,1,0
			27951,1,7,1,0
			27951,1,8,1,0
			27947,1,1,1,0
			27947,1,2,1,0
			27947,1,3,1,0
			27947,1,4,1,0
			27947,1,5,1,0
			27947,1,6,1,0
			27947,1,7,1,0
			27947,1,8,1,0
			27930,1,1,1,Counter 1
			27930,1,2,1,Counter 2
			27930,1,3,1,Counter 3
			27930,1,4,1,Counter 4
			27930,1,5,1,Counter 5
			27930,1,6,1,Counter 6
			27930,1,7,1,Counter 7
			27930,1,8,1,Counter 8
			27929,1,1,1,0
			27929,1,2,1,0
			27929,1,3,1,0
			27929,1,4,1,0
			27929,1,5,1,0
			27929,1,6,1,0
			27929,1,7,1,0
			27929,1,8,1,0
			27953,1,1,1,0
			27953,1,2,1,0
			27953,1,3,1,0
			27953,1,4,1,0
			27953,1,5,1,0
			27953,1,6,1,0
			27953,1,7,1,0
			27953,1,8,1,0
			27955,1,1,1,0
			27955,1,2,1,0
			27955,1,3,1,0
			27955,1,4,1,0
			27955,1,5,1,0
			27955,1,6,1,0
			27955,1,7,1,0
			27955,1,8,1,0
			27945,1,1,1,0
			27945,1,2,1,0
			27945,1,3,1,0
			27945,1,4,1,0
			27945,1,5,1,0
			27945,1,6,1,0
			27945,1,7,1,0
			27945,1,8,1,0
			27949,1,1,1,0
			27949,1,2,1,0
			27949,1,3,1,0
			27949,1,4,1,0
			27949,1,5,1,0
			27949,1,6,1,0
			27949,1,7,1,0
			27949,1,8,1,0
			27941,1,1,1,0
			27941,1,2,1,0
			27941,1,3,1,0
			27941,1,4,1,0
			27941,1,5,1,0
			27941,1,6,1,0
			27941,1,7,1,0
			27941,1,8,1,0
			9230,1,1,1,0
			9231,1,1,1,2
			9232,1,1,1,0
			9229,1,1,1,0
			7966,1,1,1,0
			7968,1,1,1,60000
			7965,1,1,1,0
			7933,1,1,1,0
			7933,1,1,2,0
			7933,1,1,3,0
			7933,1,1,4,0
			7933,1,1,5,0
			7933,1,1,6,0
			7933,1,1,7,0
			7933,1,1,8,0
			7933,1,1,9,0
			7933,1,1,10,0
			7933,1,1,11,0
			7933,1,1,12,0
			7933,1,1,13,0
			7933,1,1,14,0
			7933,1,1,15,0
			7933,1,1,16,0
			8540,1,1,1,0
			8540,1,2,1,0
			8540,1,3,1,0
			8540,1,4,1,0
			8540,1,5,1,0
			8540,1,6,1,0
			8540,1,7,1,0
			8540,1,8,1,0
			8540,1,9,1,0
			8540,1,10,1,0
			8540,1,11,1,0
			8540,1,12,1,0
			8540,1,13,1,0
			8540,1,14,1,0
			8540,1,15,1,0
			8540,1,16,1,0
			8540,1,17,1,0
			8540,1,18,1,0
			8540,1,19,1,0
			8540,1,20,1,0
			8540,1,21,1,0
			8540,1,22,1,0
			8540,1,23,1,0
			8540,1,24,1,0
			8540,1,25,1,0
			8540,1,26,1,0
			8540,1,27,1,0
			8540,1,28,1,0
			8540,1,29,1,0
			8540,1,30,1,0
			8539,1,1,1,1
			8539,1,2,1,1
			8539,1,3,1,1
			8539,1,4,1,1
			8539,1,5,1,1
			8539,1,6,1,1
			8539,1,7,1,1
			8539,1,8,1,1
			8539,1,9,1,1
			8539,1,10,1,1
			8539,1,11,1,1
			8539,1,12,1,1
			8539,1,13,1,1
			8539,1,14,1,1
			8539,1,15,1,1
			8539,1,16,1,1
			8539,1,17,1,1
			8539,1,18,1,1
			8539,1,19,1,1
			8539,1,20,1,1
			8539,1,21,1,1
			8539,1,22,1,1
			8539,1,23,1,1
			8539,1,24,1,1
			8539,1,25,1,1
			8539,1,26,1,1
			8539,1,27,1,1
			8539,1,28,1,1
			8539,1,29,1,1
			8539,1,30,1,1
			8542,1,1,1,0
			8542,1,2,1,0
			8542,1,3,1,0
			8542,1,4,1,0
			8542,1,5,1,0
			8542,1,6,1,0
			8542,1,7,1,0
			8542,1,8,1,0
			8542,1,9,1,0
			8542,1,10,1,0
			8542,1,11,1,0
			8542,1,12,1,0
			8542,1,13,1,0
			8542,1,14,1,0
			8542,1,15,1,0
			8542,1,16,1,0
			8542,1,17,1,0
			8542,1,18,1,0
			8542,1,19,1,0
			8542,1,20,1,0
			8542,1,21,1,0
			8542,1,22,1,0
			8542,1,23,1,0
			8542,1,24,1,0
			8542,1,25,1,0
			8542,1,26,1,0
			8542,1,27,1,0
			8542,1,28,1,0
			8542,1,29,1,0
			8542,1,30,1,0
			8541,1,1,1,1
			8541,1,2,1,1
			8541,1,3,1,1
			8541,1,4,1,1
			8541,1,5,1,1
			8541,1,6,1,1
			8541,1,7,1,1
			8541,1,8,1,1
			8541,1,9,1,1
			8541,1,10,1,1
			8541,1,11,1,1
			8541,1,12,1,1
			8541,1,13,1,1
			8541,1,14,1,1
			8541,1,15,1,1
			8541,1,16,1,1
			8541,1,17,1,1
			8541,1,18,1,1
			8541,1,19,1,1
			8541,1,20,1,1
			8541,1,21,1,1
			8541,1,22,1,1
			8541,1,23,1,1
			8541,1,24,1,1
			8541,1,25,1,1
			8541,1,26,1,1
			8541,1,27,1,1
			8541,1,28,1,1
			8541,1,29,1,1
			8541,1,30,1,1
			15574,1,1,1,0
			15574,1,2,1,0
			15575,1,1,1,0.20
			15575,1,2,1,0.20
			15577,1,1,1,0
			15577,1,2,1,0
			15576,1,1,1,1.000
			15576,1,2,1,1.000
			15567,1,1,1,0
			15567,1,2,1,0
			15578,1,1,1,0
			15578,1,2,1,0
			15572,1,1,1,1
			15572,1,2,1,1
			15570,1,1,1,0
			15570,1,2,1,0
			15573,1,1,1,0.2
			15573,1,2,1,0.2
			15571,1,1,1,0.2
			15571,1,2,1,0.2
			15568,1,1,1,0
			15568,1,2,1,0
			4770,1,1,1,CTRL PB 1
			4770,1,2,1,CTRL PB 2
			4770,1,3,1,CTRL PB 3
			4781,1,1,1,0
			4781,1,2,1,0
			4781,1,3,1,0
			4782,1,1,1,0
			4782,1,2,1,0
			4782,1,3,1,0
			9216,1,1,1,2.00
			9216,2,1,1,2.00
			9216,3,1,1,2.00
			9216,4,1,1,2.00
			9216,5,1,1,2.00
			9216,6,1,1,2.00
			9217,1,1,1,90
			9217,2,1,1,90
			9217,3,1,1,90
			9217,4,1,1,90
			9217,5,1,1,90
			9217,6,1,1,90
			9227,1,1,1,0
			9227,2,1,1,0
			9227,3,1,1,0
			9227,4,1,1,0
			9227,5,1,1,0
			9227,6,1,1,0
			9223,1,1,1,1.300
			9223,2,1,1,1.300
			9223,3,1,1,1.300
			9223,4,1,1,1.300
			9223,5,1,1,1.300
			9223,6,1,1,1.300
			9224,1,1,1,1.00
			9224,2,1,1,1.00
			9224,3,1,1,1.00
			9224,4,1,1,1.00
			9224,5,1,1,1.00
			9224,6,1,1,1.00
			9221,1,1,1,1.300
			9221,2,1,1,1.300
			9221,3,1,1,1.300
			9221,4,1,1,1.300
			9221,5,1,1,1.300
			9221,6,1,1,1.300
			9222,1,1,1,1.00
			9222,2,1,1,1.00
			9222,3,1,1,1.00
			9222,4,1,1,1.00
			9222,5,1,1,1.00
			9222,6,1,1,1.00
			9219,1,1,1,1.300
			9219,2,1,1,1.300
			9219,3,1,1,1.300
			9219,4,1,1,1.300
			9219,5,1,1,1.300
			9219,6,1,1,1.300
			9220,1,1,1,1.00
			9220,2,1,1,1.00
			9220,3,1,1,1.00
			9220,4,1,1,1.00
			9220,5,1,1,1.00
			9220,6,1,1,1.00
			9215,1,1,1,0
			9215,2,1,1,0
			9215,3,1,1,0
			9215,4,1,1,0
			9215,5,1,1,0
			9215,6,1,1,0
			9218,1,1,1,0.20
			9218,2,1,1,0.20
			9218,3,1,1,0.20
			9218,4,1,1,0.20
			9218,5,1,1,0.20
			9218,6,1,1,0.20
			9214,1,1,1,0
			9214,2,1,1,0
			9214,3,1,1,0
			9214,4,1,1,0
			9214,5,1,1,0
			9214,6,1,1,0
			9228,1,1,1,0
			9228,2,1,1,0
			9228,3,1,1,0
			9228,4,1,1,0
			9228,5,1,1,0
			9228,6,1,1,0
			9225,1,1,1,0
			9225,2,1,1,0
			9225,3,1,1,0
			9225,4,1,1,0
			9225,5,1,1,0
			9225,6,1,1,0
			7777,1,1,1,69
			7778,1,1,1,0
			7778,1,1,2,0
			7920,1,1,1,0
			7747,1,1,1,2
			7746,1,1,1,5
			7921,1,1,1,1
			7766,1,1,1,0
			7868,1,1,1,842347822
			7866,1,1,1,825374510
			7878,1,1,1,1
			7870,1,1,1,1
			7865,1,1,1,0
			7873,1,1,1,01 15 4E 00 01 00
			7765,1,1,1,0
			7862,1,1,1,842347822
			7860,1,1,1,825374510
			7877,1,1,1,1
			7864,1,1,1,1
			7764,1,1,1,0
			7750,1,1,1,842347822
			7748,1,1,1,825374510
			7876,1,1,1,1
			7784,1,1,1,1
			7743,1,1,1,254
			7774,1,1,1,502
			7923,1,1,1,1
			7924,1,1,1,1
			7840,1,1,1,30000
			7836,1,1,1,0
			7859,1,1,1,0
			7846,1,1,1,1.00
			7842,1,1,1,30000
			7847,1,1,1,30000
			7835,1,1,1,2404
			7844,1,1,1,30000
			7837,1,1,1,60
			7838,1,1,1,30000
			7849,1,1,1,808333358
			7849,1,1,2,808333358
			7849,1,1,3,808333358
			7849,1,1,4,808333358
			7849,1,1,5,808333358
			7776,1,1,1,80
			7786,1,1,1,2
			7793,1,1,1,30000
			7781,1,1,1,5
			7782,1,1,1,10
			7780,1,1,1,0
			7783,1,1,1,1
			7803,1,1,1,1440
			7812,1,1,1,120
			7787,1,1,1,2
			7789,1,1,1,2
			7799,1,1,1,30000
			7795,1,1,1,30000
			7790,1,1,1,2
			7801,1,1,1,30000
			7919,1,1,1,0
			7918,1,1,1,1
			7917,1,1,1,0
			7916,1,1,1,0
			7915,1,1,1,0
			7914,1,1,1,0
			7913,1,1,1,2
			7912,1,1,1,2
			7811,1,1,1,0
			7775,1,1,1,20000
			7804,1,1,1,240
			7922,1,1,1,1
			7788,1,1,1,2
			7797,1,1,1,30000
			7785,1,1,1,2
			7791,1,1,1,30000
			7809,1,1,1,808333358
			7807,1,1,1,808333358
			7805,1,1,1,808333358
			7770,1,1,1,808333358
			7770,1,1,2,808333358
			7768,1,1,1,0
			7767,1,1,1,0
			7769,1,1,1,1
			7871,1,1,1,825374510
			7742,1,1,1,0
			7979,1,1,1,0.0
			7970,1,1,1,0
			7977,1,1,1,0
			7985,1,1,1,0
			7988,1,1,1,2
			7987,1,1,1,0
			7986,1,1,1,0
			7981,1,1,1,0
			7984,1,1,1,2
			7983,1,1,1,0
			7982,1,1,1,0
			7980,1,1,1,0
			7978,1,1,1,0
			31886,1,1,1,0
			31866,1,1,1,0
			31864,1,1,1,0
			31882,1,1,1,0
			31858,1,1,1,0
			31868,1,1,1,0
			31870,1,1,1,0
			31870,1,2,1,0
			20079,1,1,1,0
			20079,1,2,1,0
			20072,1,1,1,0
			20072,1,2,1,0
			20076,1,1,1,20.000
			20076,1,2,1,20.000
			20073,1,1,1,20.0
			20073,1,2,1,20.0
			20074,1,1,1,0.10
			20074,1,2,1,0.10
			20075,1,1,1,1.50
			20075,1,2,1,1.50
			20071,1,1,1,0
			20071,1,2,1,0
			20080,1,1,1,0
			20080,1,2,1,0
			20077,1,1,1,0
			20077,1,2,1,0
			19107,1,1,1,70
			19107,1,2,1,70
			19107,1,3,1,70
			19107,1,4,1,70
			19107,1,5,1,70
			19107,1,6,1,70
			19107,1,7,1,70
			19107,1,8,1,70
			19115,1,1,1,0
			19115,1,2,1,0
			19115,1,3,1,0
			19115,1,4,1,0
			19115,1,5,1,0
			19115,1,6,1,0
			19115,1,7,1,0
			19115,1,8,1,0
			19116,1,1,1,0
			19116,1,2,1,0
			19116,1,3,1,0
			19116,1,4,1,0
			19116,1,5,1,0
			19116,1,6,1,0
			19116,1,7,1,0
			19116,1,8,1,0
			19113,1,1,1,0
			19113,1,2,1,0
			19113,1,3,1,0
			19113,1,4,1,0
			19113,1,5,1,0
			19113,1,6,1,0
			19113,1,7,1,0
			19113,1,8,1,0
			19105,1,1,1,0
			19105,1,2,1,0
			19105,1,3,1,0
			19105,1,4,1,0
			19105,1,5,1,0
			19105,1,6,1,0
			19105,1,7,1,0
			19105,1,8,1,0
			19103,1,1,1,0
			19103,1,2,1,0
			19103,1,3,1,0
			19103,1,4,1,0
			19103,1,5,1,0
			19103,1,6,1,0
			19103,1,7,1,0
			19103,1,8,1,0
			19101,1,1,1,0
			19101,1,2,1,0
			19101,1,3,1,0
			19101,1,4,1,0
			19101,1,5,1,0
			19101,1,6,1,0
			19101,1,7,1,0
			19101,1,8,1,0
			19099,1,1,1,0
			19099,1,2,1,0
			19099,1,3,1,0
			19099,1,4,1,0
			19099,1,5,1,0
			19099,1,6,1,0
			19099,1,7,1,0
			19099,1,8,1,0
			19097,1,1,1,0
			19097,1,2,1,0
			19097,1,3,1,0
			19097,1,4,1,0
			19097,1,5,1,0
			19097,1,6,1,0
			19097,1,7,1,0
			19097,1,8,1,0
			19095,1,1,1,0
			19095,1,2,1,0
			19095,1,3,1,0
			19095,1,4,1,0
			19095,1,5,1,0
			19095,1,6,1,0
			19095,1,7,1,0
			19095,1,8,1,0
			19109,1,1,1,0.000
			19109,1,2,1,0.000
			19109,1,3,1,0.000
			19109,1,4,1,0.000
			19109,1,5,1,0.000
			19109,1,6,1,0.000
			19109,1,7,1,0.000
			19109,1,8,1,0.000
			19087,1,1,1,0
			19087,1,2,1,0
			19087,1,3,1,0
			19087,1,4,1,0
			19087,1,5,1,0
			19087,1,6,1,0
			19087,1,7,1,0
			19087,1,8,1,0
			19082,1,1,1,SW 1
			19082,1,2,1,SW 2
			19082,1,3,1,SW 3
			19082,1,4,1,SW 4
			19082,1,5,1,SW 5
			19082,1,6,1,SW 6
			19082,1,7,1,SW 7
			19082,1,8,1,SW 8
			19086,1,1,1,0
			19086,1,2,1,0
			19086,1,3,1,0
			19086,1,4,1,0
			19086,1,5,1,0
			19086,1,6,1,0
			19086,1,7,1,0
			19086,1,8,1,0
			19081,1,1,1,0
			19081,1,2,1,0
			19081,1,3,1,0
			19081,1,4,1,0
			19081,1,5,1,0
			19081,1,6,1,0
			19081,1,7,1,0
			19081,1,8,1,0
			19118,1,1,1,0
			19118,1,2,1,0
			19118,1,3,1,0
			19118,1,4,1,0
			19118,1,5,1,0
			19118,1,6,1,0
			19118,1,7,1,0
			19118,1,8,1,0
			19110,1,1,1,0.000
			19110,1,2,1,0.000
			19110,1,3,1,0.000
			19110,1,4,1,0.000
			19110,1,5,1,0.000
			19110,1,6,1,0.000
			19110,1,7,1,0.000
			19110,1,8,1,0.000
			19091,1,1,1,0
			19091,1,2,1,0
			19091,1,3,1,0
			19091,1,4,1,0
			19091,1,5,1,0
			19091,1,6,1,0
			19091,1,7,1,0
			19091,1,8,1,0
			19117,1,1,1,0
			19117,1,2,1,0
			19117,1,3,1,0
			19117,1,4,1,0
			19117,1,5,1,0
			19117,1,6,1,0
			19117,1,7,1,0
			19117,1,8,1,0
			19089,1,1,1,0
			19089,1,2,1,0
			19089,1,3,1,0
			19089,1,4,1,0
			19089,1,5,1,0
			19089,1,6,1,0
			19089,1,7,1,0
			19089,1,8,1,0
			19093,1,1,1,0
			19093,1,2,1,0
			19093,1,3,1,0
			19093,1,4,1,0
			19093,1,5,1,0
			19093,1,6,1,0
			19093,1,7,1,0
			19093,1,8,1,0
			19111,1,1,1,0.000
			19111,1,2,1,0.000
			19111,1,3,1,0.000
			19111,1,4,1,0.000
			19111,1,5,1,0.000
			19111,1,6,1,0.000
			19111,1,7,1,0.000
			19111,1,8,1,0.000
			26619,1,1,1,0
			26619,1,2,1,0
			26609,1,1,1,0
			26609,1,2,1,0
			26611,1,1,1,0.100
			26611,1,2,1,0.100
			26610,1,1,1,0.50
			26610,1,2,1,0.50
			26615,1,1,1,0
			26615,1,2,1,0
			26612,1,1,1,1
			26612,1,2,1,1
			26606,1,1,1,0
			26606,1,2,1,0
			26620,1,1,1,0
			26620,1,2,1,0
			26617,1,1,1,0
			26617,1,2,1,0
			26613,1,1,1,0
			26613,1,2,1,0
			26607,1,1,1,0
			26607,1,2,1,0
			4610,1,1,1,0.850
			4610,1,2,1,0.850
			4624,1,1,1,0
			4624,1,2,1,0
			4619,1,1,1,0
			4619,1,2,1,0
			4617,1,1,1,0
			4617,1,2,1,0
			4615,1,1,1,0
			4615,1,2,1,0
			4608,1,1,1,0
			4608,1,2,1,0
			4606,1,1,1,0
			4606,1,2,1,0
			4604,1,1,1,0
			4604,1,2,1,0
			4603,1,1,1,0
			4603,1,2,1,0
			4602,1,1,1,0
			4602,1,2,1,0
			4614,1,1,1,0.100
			4614,1,2,1,0.100
			4601,1,1,1,0
			4601,1,2,1,0
			4623,1,1,1,0
			4623,1,2,1,0
			4611,1,1,1,1000
			4611,1,2,1,1000
			4621,1,1,1,0
			4621,1,2,1,0
			4613,1,1,1,0.600
			4613,1,2,1,0.600
			22721,1,1,1,1
			22721,2,1,1,1
			22721,3,1,1,1
			22721,4,1,1,1
			22721,5,1,1,1
			22721,6,1,1,1
			22721,1,2,1,1
			22721,2,2,1,1
			22721,3,2,1,1
			22721,4,2,1,1
			22721,5,2,1,1
			22721,6,2,1,1
			22719,1,1,1,1
			22719,2,1,1,1
			22719,3,1,1,1
			22719,4,1,1,1
			22719,5,1,1,1
			22719,6,1,1,1
			22719,1,2,1,1
			22719,2,2,1,1
			22719,3,2,1,1
			22719,4,2,1,1
			22719,5,2,1,1
			22719,6,2,1,1
			22717,1,1,1,1
			22717,2,1,1,1
			22717,3,1,1,1
			22717,4,1,1,1
			22717,5,1,1,1
			22717,6,1,1,1
			22717,1,2,1,1
			22717,2,2,1,1
			22717,3,2,1,1
			22717,4,2,1,1
			22717,5,2,1,1
			22717,6,2,1,1
			22710,1,1,1,1
			22710,2,1,1,1
			22710,3,1,1,1
			22710,4,1,1,1
			22710,5,1,1,1
			22710,6,1,1,1
			22710,1,2,1,1
			22710,2,2,1,1
			22710,3,2,1,1
			22710,4,2,1,1
			22710,5,2,1,1
			22710,6,2,1,1
			22734,1,1,1,0.000
			22734,2,1,1,0.000
			22734,3,1,1,0.000
			22734,4,1,1,0.000
			22734,5,1,1,0.000
			22734,6,1,1,0.000
			22734,1,2,1,0.000
			22734,2,2,1,0.000
			22734,3,2,1,0.000
			22734,4,2,1,0.000
			22734,5,2,1,0.000
			22734,6,2,1,0.000
			22722,1,1,1,0.000
			22722,2,1,1,0.000
			22722,3,1,1,0.000
			22722,4,1,1,0.000
			22722,5,1,1,0.000
			22722,6,1,1,0.000
			22722,1,2,1,0.000
			22722,2,2,1,0.000
			22722,3,2,1,0.000
			22722,4,2,1,0.000
			22722,5,2,1,0.000
			22722,6,2,1,0.000
			22720,1,1,1,0.000
			22720,2,1,1,0.000
			22720,3,1,1,0.000
			22720,4,1,1,0.000
			22720,5,1,1,0.000
			22720,6,1,1,0.000
			22720,1,2,1,0.000
			22720,2,2,1,0.000
			22720,3,2,1,0.000
			22720,4,2,1,0.000
			22720,5,2,1,0.000
			22720,6,2,1,0.000
			22718,1,1,1,0.000
			22718,2,1,1,0.000
			22718,3,1,1,0.000
			22718,4,1,1,0.000
			22718,5,1,1,0.000
			22718,6,1,1,0.000
			22718,1,2,1,0.000
			22718,2,2,1,0.000
			22718,3,2,1,0.000
			22718,4,2,1,0.000
			22718,5,2,1,0.000
			22718,6,2,1,0.000
			22711,1,1,1,0
			22711,2,1,1,0
			22711,3,1,1,0
			22711,4,1,1,0
			22711,5,1,1,0
			22711,6,1,1,0
			22711,1,2,1,0
			22711,2,2,1,0
			22711,3,2,1,0
			22711,4,2,1,0
			22711,5,2,1,0
			22711,6,2,1,0
			22735,1,1,1,0
			22735,2,1,1,0
			22735,3,1,1,0
			22735,4,1,1,0
			22735,5,1,1,0
			22735,6,1,1,0
			22735,1,2,1,0
			22735,2,2,1,0
			22735,3,2,1,0
			22735,4,2,1,0
			22735,5,2,1,0
			22735,6,2,1,0
			22708,1,1,1,0
			22708,2,1,1,0
			22708,3,1,1,0
			22708,4,1,1,0
			22708,5,1,1,0
			22708,6,1,1,0
			22708,1,2,1,0
			22708,2,2,1,0
			22708,3,2,1,0
			22708,4,2,1,0
			22708,5,2,1,0
			22708,6,2,1,0
			22751,1,1,1,0.033
			22751,2,1,1,0.033
			22751,3,1,1,0.033
			22751,4,1,1,0.033
			22751,5,1,1,0.033
			22751,6,1,1,0.033
			22751,1,2,1,0.033
			22751,2,2,1,0.033
			22751,3,2,1,0.033
			22751,4,2,1,0.033
			22751,5,2,1,0.033
			22751,6,2,1,0.033
			22741,1,1,1,0
			22741,2,1,1,0
			22741,3,1,1,0
			22741,4,1,1,0
			22741,5,1,1,0
			22741,6,1,1,0
			22741,1,2,1,0
			22741,2,2,1,0
			22741,3,2,1,0
			22741,4,2,1,0
			22741,5,2,1,0
			22741,6,2,1,0
			22739,1,1,1,0
			22739,2,1,1,0
			22739,3,1,1,0
			22739,4,1,1,0
			22739,5,1,1,0
			22739,6,1,1,0
			22739,1,2,1,0
			22739,2,2,1,0
			22739,3,2,1,0
			22739,4,2,1,0
			22739,5,2,1,0
			22739,6,2,1,0
			22715,1,1,1,1.050
			22715,2,1,1,1.050
			22715,3,1,1,1.050
			22715,4,1,1,1.050
			22715,5,1,1,1.050
			22715,6,1,1,1.050
			22715,1,2,1,1.050
			22715,2,2,1,1.050
			22715,3,2,1,1.050
			22715,4,2,1,1.050
			22715,5,2,1,1.050
			22715,6,2,1,1.050
			22732,1,1,1,1.050
			22732,2,1,1,1.050
			22732,3,1,1,1.050
			22732,4,1,1,1.050
			22732,5,1,1,1.050
			22732,6,1,1,1.050
			22732,1,2,1,1.050
			22732,2,2,1,1.050
			22732,3,2,1,1.050
			22732,4,2,1,1.050
			22732,5,2,1,1.050
			22732,6,2,1,1.050
			22729,1,1,1,1.050
			22729,2,1,1,1.050
			22729,3,1,1,1.050
			22729,4,1,1,1.050
			22729,5,1,1,1.050
			22729,6,1,1,1.050
			22729,1,2,1,1.050
			22729,2,2,1,1.050
			22729,3,2,1,1.050
			22729,4,2,1,1.050
			22729,5,2,1,1.050
			22729,6,2,1,1.050
			22737,1,1,1,0
			22737,2,1,1,0
			22737,3,1,1,0
			22737,4,1,1,0
			22737,5,1,1,0
			22737,6,1,1,0
			22737,1,2,1,0
			22737,2,2,1,0
			22737,3,2,1,0
			22737,4,2,1,0
			22737,5,2,1,0
			22737,6,2,1,0
			22716,1,1,1,1.050
			22716,2,1,1,1.050
			22716,3,1,1,1.050
			22716,4,1,1,1.050
			22716,5,1,1,1.050
			22716,6,1,1,1.050
			22716,1,2,1,1.050
			22716,2,2,1,1.050
			22716,3,2,1,1.050
			22716,4,2,1,1.050
			22716,5,2,1,1.050
			22716,6,2,1,1.050
			22731,1,1,1,1.050
			22731,2,1,1,1.050
			22731,3,1,1,1.050
			22731,4,1,1,1.050
			22731,5,1,1,1.050
			22731,6,1,1,1.050
			22731,1,2,1,1.050
			22731,2,2,1,1.050
			22731,3,2,1,1.050
			22731,4,2,1,1.050
			22731,5,2,1,1.050
			22731,6,2,1,1.050
			22730,1,1,1,1.050
			22730,2,1,1,1.050
			22730,3,1,1,1.050
			22730,4,1,1,1.050
			22730,5,1,1,1.050
			22730,6,1,1,1.050
			22730,1,2,1,1.050
			22730,2,2,1,1.050
			22730,3,2,1,1.050
			22730,4,2,1,1.050
			22730,5,2,1,1.050
			22730,6,2,1,1.050
			22707,1,1,1,0
			22707,2,1,1,0
			22707,3,1,1,0
			22707,4,1,1,0
			22707,5,1,1,0
			22707,6,1,1,0
			22707,1,2,1,0
			22707,2,2,1,0
			22707,3,2,1,0
			22707,4,2,1,0
			22707,5,2,1,0
			22707,6,2,1,0
			22733,1,1,1,0.000
			22733,2,1,1,0.000
			22733,3,1,1,0.000
			22733,4,1,1,0.000
			22733,5,1,1,0.000
			22733,6,1,1,0.000
			22733,1,2,1,0.000
			22733,2,2,1,0.000
			22733,3,2,1,0.000
			22733,4,2,1,0.000
			22733,5,2,1,0.000
			22733,6,2,1,0.000
			22706,1,1,1,0
			22706,2,1,1,0
			22706,3,1,1,0
			22706,4,1,1,0
			22706,5,1,1,0
			22706,6,1,1,0
			22706,1,2,1,0
			22706,2,2,1,0
			22706,3,2,1,0
			22706,4,2,1,0
			22706,5,2,1,0
			22706,6,2,1,0
			22736,1,1,1,0
			22736,2,1,1,0
			22736,3,1,1,0
			22736,4,1,1,0
			22736,5,1,1,0
			22736,6,1,1,0
			22736,1,2,1,0
			22736,2,2,1,0
			22736,3,2,1,0
			22736,4,2,1,0
			22736,5,2,1,0
			22736,6,2,1,0
			22727,1,1,1,0
			22727,2,1,1,0
			22727,3,1,1,0
			22727,4,1,1,0
			22727,5,1,1,0
			22727,6,1,1,0
			22727,1,2,1,0
			22727,2,2,1,0
			22727,3,2,1,0
			22727,4,2,1,0
			22727,5,2,1,0
			22727,6,2,1,0
			22749,1,1,1,0
			22749,2,1,1,0
			22749,3,1,1,0
			22749,4,1,1,0
			22749,5,1,1,0
			22749,6,1,1,0
			22749,1,2,1,0
			22749,2,2,1,0
			22749,3,2,1,0
			22749,4,2,1,0
			22749,5,2,1,0
			22749,6,2,1,0
			22747,1,1,1,0
			22747,2,1,1,0
			22747,3,1,1,0
			22747,4,1,1,0
			22747,5,1,1,0
			22747,6,1,1,0
			22747,1,2,1,0
			22747,2,2,1,0
			22747,3,2,1,0
			22747,4,2,1,0
			22747,5,2,1,0
			22747,6,2,1,0
			22725,1,1,1,0
			22725,2,1,1,0
			22725,3,1,1,0
			22725,4,1,1,0
			22725,5,1,1,0
			22725,6,1,1,0
			22725,1,2,1,0
			22725,2,2,1,0
			22725,3,2,1,0
			22725,4,2,1,0
			22725,5,2,1,0
			22725,6,2,1,0
			22745,1,1,1,0
			22745,2,1,1,0
			22745,3,1,1,0
			22745,4,1,1,0
			22745,5,1,1,0
			22745,6,1,1,0
			22745,1,2,1,0
			22745,2,2,1,0
			22745,3,2,1,0
			22745,4,2,1,0
			22745,5,2,1,0
			22745,6,2,1,0
			22743,1,1,1,0
			22743,2,1,1,0
			22743,3,1,1,0
			22743,4,1,1,0
			22743,5,1,1,0
			22743,6,1,1,0
			22743,1,2,1,0
			22743,2,2,1,0
			22743,3,2,1,0
			22743,4,2,1,0
			22743,5,2,1,0
			22743,6,2,1,0
			22723,1,1,1,0
			22723,2,1,1,0
			22723,3,1,1,0
			22723,4,1,1,0
			22723,5,1,1,0
			22723,6,1,1,0
			22723,1,2,1,0
			22723,2,2,1,0
			22723,3,2,1,0
			22723,4,2,1,0
			22723,5,2,1,0
			22723,6,2,1,0
			22713,1,1,1,0
			22713,2,1,1,0
			22713,3,1,1,0
			22713,4,1,1,0
			22713,5,1,1,0
			22713,6,1,1,0
			22713,1,2,1,0
			22713,2,2,1,0
			22713,3,2,1,0
			22713,4,2,1,0
			22713,5,2,1,0
			22713,6,2,1,0
			22709,1,1,1,1
			22709,2,1,1,1
			22709,3,1,1,1
			22709,4,1,1,1
			22709,5,1,1,1
			22709,6,1,1,1
			22709,1,2,1,1
			22709,2,2,1,1
			22709,3,2,1,1
			22709,4,2,1,1
			22709,5,2,1,1
			22709,6,2,1,1
			8695,1,1,1,70
			8695,1,2,1,70
			8699,1,1,1,0
			8699,1,2,1,0
			8700,1,1,1,0
			8700,1,2,1,0
			8703,1,1,1,0
			8703,1,2,1,0
			8679,1,1,1,0
			8679,1,2,1,0
			8693,1,1,1,0
			8693,1,2,1,0
			8673,1,1,1,0
			8673,1,2,1,0
			8691,1,1,1,0
			8691,1,2,1,0
			8671,1,1,1,0
			8671,1,2,1,0
			8689,1,1,1,0
			8689,1,2,1,0
			8669,1,1,1,0
			8669,1,2,1,0
			8683,1,1,1,0
			8683,1,2,1,0
			8697,1,1,1,0.000
			8697,1,2,1,0.000
			8665,1,1,1,0
			8665,1,2,1,0
			8660,1,1,1,Bkr 1
			8660,1,2,1,Bkr 2
			8664,1,1,1,0
			8664,1,2,1,0
			8681,1,1,1,0.000
			8681,1,2,1,0.000
			8659,1,1,1,0
			8659,1,2,1,0
			8675,1,1,1,0
			8675,1,2,1,0
			8705,1,1,1,0
			8705,1,2,1,0
			8667,1,1,1,0
			8667,1,2,1,0
			8701,1,1,1,0
			8701,1,2,1,0
			8685,1,1,1,0
			8685,1,2,1,0
			8687,1,1,1,0
			8687,1,2,1,0
			8702,1,1,1,0
			8702,1,2,1,0
			8677,1,1,1,0.000
			8677,1,2,1,0.000
			18989,1,1,1,31.5
			18989,1,2,1,31.5
			18990,1,1,1,0
			18990,1,2,1,0
			18994,1,1,1,0
			18994,1,2,1,0
			18980,1,1,1,0
			18980,1,2,1,0
			18988,1,1,1,1000
			18988,1,2,1,1000
			18985,1,1,1,0
			18985,1,2,1,0
			18983,1,1,1,0
			18983,1,2,1,0
			18981,1,1,1,0
			18981,1,2,1,0
			18979,1,1,1,0
			18979,1,2,1,0
			18995,1,1,1,0
			18995,1,2,1,0
			18987,1,1,1,0.000
			18987,1,2,1,0.000
			18992,1,1,1,0
			18992,1,2,1,0
			53338,1,1,1,0
			53338,2,1,1,0
			53338,3,1,1,0
			53338,4,1,1,0
			53338,5,1,1,0
			53338,6,1,1,0
			53338,1,2,1,0
			53338,2,2,1,0
			53338,3,2,1,0
			53338,4,2,1,0
			53338,5,2,1,0
			53338,6,2,1,0
			53338,1,3,1,0
			53338,2,3,1,0
			53338,3,3,1,0
			53338,4,3,1,0
			53338,5,3,1,0
			53338,6,3,1,0
			53331,1,1,1,0
			53331,2,1,1,0
			53331,3,1,1,0
			53331,4,1,1,0
			53331,5,1,1,0
			53331,6,1,1,0
			53331,1,2,1,0
			53331,2,2,1,0
			53331,3,2,1,0
			53331,4,2,1,0
			53331,5,2,1,0
			53331,6,2,1,0
			53331,1,3,1,0
			53331,2,3,1,0
			53331,3,3,1,0
			53331,4,3,1,0
			53331,5,3,1,0
			53331,6,3,1,0
			53332,1,1,1,0.700
			53332,2,1,1,0.700
			53332,3,1,1,0.700
			53332,4,1,1,0.700
			53332,5,1,1,0.700
			53332,6,1,1,0.700
			53332,1,2,1,0.700
			53332,2,2,1,0.700
			53332,3,2,1,0.700
			53332,4,2,1,0.700
			53332,5,2,1,0.700
			53332,6,2,1,0.700
			53332,1,3,1,0.700
			53332,2,3,1,0.700
			53332,3,3,1,0.700
			53332,4,3,1,0.700
			53332,5,3,1,0.700
			53332,6,3,1,0.700
			53335,1,1,1,0.100
			53335,2,1,1,0.100
			53335,3,1,1,0.100
			53335,4,1,1,0.100
			53335,5,1,1,0.100
			53335,6,1,1,0.100
			53335,1,2,1,0.100
			53335,2,2,1,0.100
			53335,3,2,1,0.100
			53335,4,2,1,0.100
			53335,5,2,1,0.100
			53335,6,2,1,0.100
			53335,1,3,1,0.100
			53335,2,3,1,0.100
			53335,3,3,1,0.100
			53335,4,3,1,0.100
			53335,5,3,1,0.100
			53335,6,3,1,0.100
			53330,1,1,1,0
			53330,2,1,1,0
			53330,3,1,1,0
			53330,4,1,1,0
			53330,5,1,1,0
			53330,6,1,1,0
			53330,1,2,1,0
			53330,2,2,1,0
			53330,3,2,1,0
			53330,4,2,1,0
			53330,5,2,1,0
			53330,6,2,1,0
			53330,1,3,1,0
			53330,2,3,1,0
			53330,3,3,1,0
			53330,4,3,1,0
			53330,5,3,1,0
			53330,6,3,1,0
			53339,1,1,1,0
			53339,2,1,1,0
			53339,3,1,1,0
			53339,4,1,1,0
			53339,5,1,1,0
			53339,6,1,1,0
			53339,1,2,1,0
			53339,2,2,1,0
			53339,3,2,1,0
			53339,4,2,1,0
			53339,5,2,1,0
			53339,6,2,1,0
			53339,1,3,1,0
			53339,2,3,1,0
			53339,3,3,1,0
			53339,4,3,1,0
			53339,5,3,1,0
			53339,6,3,1,0
			53333,1,1,1,1.00
			53333,2,1,1,1.00
			53333,3,1,1,1.00
			53333,4,1,1,1.00
			53333,5,1,1,1.00
			53333,6,1,1,1.00
			53333,1,2,1,1.00
			53333,2,2,1,1.00
			53333,3,2,1,1.00
			53333,4,2,1,1.00
			53333,5,2,1,1.00
			53333,6,2,1,1.00
			53333,1,3,1,1.00
			53333,2,3,1,1.00
			53333,3,3,1,1.00
			53333,4,3,1,1.00
			53333,5,3,1,1.00
			53333,6,3,1,1.00
			53334,1,1,1,0
			53334,2,1,1,0
			53334,3,1,1,0
			53334,4,1,1,0
			53334,5,1,1,0
			53334,6,1,1,0
			53334,1,2,1,0
			53334,2,2,1,0
			53334,3,2,1,0
			53334,4,2,1,0
			53334,5,2,1,0
			53334,6,2,1,0
			53334,1,3,1,0
			53334,2,3,1,0
			53334,3,3,1,0
			53334,4,3,1,0
			53334,5,3,1,0
			53334,6,3,1,0
			53336,1,1,1,0
			53336,2,1,1,0
			53336,3,1,1,0
			53336,4,1,1,0
			53336,5,1,1,0
			53336,6,1,1,0
			53336,1,2,1,0
			53336,2,2,1,0
			53336,3,2,1,0
			53336,4,2,1,0
			53336,5,2,1,0
			53336,6,2,1,0
			53336,1,3,1,0
			53336,2,3,1,0
			53336,3,3,1,0
			53336,4,3,1,0
			53336,5,3,1,0
			53336,6,3,1,0
			21520,1,1,1,0
			21520,2,1,1,0
			21520,3,1,1,0
			21520,4,1,1,0
			21520,5,1,1,0
			21520,6,1,1,0
			21520,1,2,1,0
			21520,2,2,1,0
			21520,3,2,1,0
			21520,4,2,1,0
			21520,5,2,1,0
			21520,6,2,1,0
			21520,1,3,1,0
			21520,2,3,1,0
			21520,3,3,1,0
			21520,4,3,1,0
			21520,5,3,1,0
			21520,6,3,1,0
			21514,1,1,1,0
			21514,2,1,1,0
			21514,3,1,1,0
			21514,4,1,1,0
			21514,5,1,1,0
			21514,6,1,1,0
			21514,1,2,1,0
			21514,2,2,1,0
			21514,3,2,1,0
			21514,4,2,1,0
			21514,5,2,1,0
			21514,6,2,1,0
			21514,1,3,1,0
			21514,2,3,1,0
			21514,3,3,1,0
			21514,4,3,1,0
			21514,5,3,1,0
			21514,6,3,1,0
			21517,1,1,1,1.00
			21517,2,1,1,1.00
			21517,3,1,1,1.00
			21517,4,1,1,1.00
			21517,5,1,1,1.00
			21517,6,1,1,1.00
			21517,1,2,1,1.00
			21517,2,2,1,1.00
			21517,3,2,1,1.00
			21517,4,2,1,1.00
			21517,5,2,1,1.00
			21517,6,2,1,1.00
			21517,1,3,1,1.00
			21517,2,3,1,1.00
			21517,3,3,1,1.00
			21517,4,3,1,1.00
			21517,5,3,1,1.00
			21517,6,3,1,1.00
			21516,1,1,1,1.00
			21516,2,1,1,1.00
			21516,3,1,1,1.00
			21516,4,1,1,1.00
			21516,5,1,1,1.00
			21516,6,1,1,1.00
			21516,1,2,1,1.00
			21516,2,2,1,1.00
			21516,3,2,1,1.00
			21516,4,2,1,1.00
			21516,5,2,1,1.00
			21516,6,2,1,1.00
			21516,1,3,1,1.00
			21516,2,3,1,1.00
			21516,3,3,1,1.00
			21516,4,3,1,1.00
			21516,5,3,1,1.00
			21516,6,3,1,1.00
			21515,1,1,1,0.300
			21515,2,1,1,0.300
			21515,3,1,1,0.300
			21515,4,1,1,0.300
			21515,5,1,1,0.300
			21515,6,1,1,0.300
			21515,1,2,1,0.300
			21515,2,2,1,0.300
			21515,3,2,1,0.300
			21515,4,2,1,0.300
			21515,5,2,1,0.300
			21515,6,2,1,0.300
			21515,1,3,1,0.300
			21515,2,3,1,0.300
			21515,3,3,1,0.300
			21515,4,3,1,0.300
			21515,5,3,1,0.300
			21515,6,3,1,0.300
			21513,1,1,1,0
			21513,2,1,1,0
			21513,3,1,1,0
			21513,4,1,1,0
			21513,5,1,1,0
			21513,6,1,1,0
			21513,1,2,1,0
			21513,2,2,1,0
			21513,3,2,1,0
			21513,4,2,1,0
			21513,5,2,1,0
			21513,6,2,1,0
			21513,1,3,1,0
			21513,2,3,1,0
			21513,3,3,1,0
			21513,4,3,1,0
			21513,5,3,1,0
			21513,6,3,1,0
			21521,1,1,1,0
			21521,2,1,1,0
			21521,3,1,1,0
			21521,4,1,1,0
			21521,5,1,1,0
			21521,6,1,1,0
			21521,1,2,1,0
			21521,2,2,1,0
			21521,3,2,1,0
			21521,4,2,1,0
			21521,5,2,1,0
			21521,6,2,1,0
			21521,1,3,1,0
			21521,2,3,1,0
			21521,3,3,1,0
			21521,4,3,1,0
			21521,5,3,1,0
			21521,6,3,1,0
			21518,1,1,1,0
			21518,2,1,1,0
			21518,3,1,1,0
			21518,4,1,1,0
			21518,5,1,1,0
			21518,6,1,1,0
			21518,1,2,1,0
			21518,2,2,1,0
			21518,3,2,1,0
			21518,4,2,1,0
			21518,5,2,1,0
			21518,6,2,1,0
			21518,1,3,1,0
			21518,2,3,1,0
			21518,3,3,1,0
			21518,4,3,1,0
			21518,5,3,1,0
			21518,6,3,1,0
			53318,1,1,1,0
			53314,1,1,1,4.00
			53309,1,1,1,0
			53308,1,1,1,0
			53297,1,1,1,60.00
			53295,1,1,1,0
			53302,1,1,1,0
			53284,1,1,1,0
			53269,1,1,1,0
			53321,1,1,1,0
			53328,1,1,1,0
			53326,1,1,1,0
			53324,1,1,1,0
			53322,1,1,1,0
			53270,1,1,1,2
			53320,1,1,1,0
			53304,1,1,1,5.00
			53276,1,1,1,0
			53292,1,1,1,0
			53315,1,1,1,0
			53294,1,1,1,0.50
			53307,1,1,1,0.10
			53273,1,1,1,0.10
			53305,1,1,1,0
			53271,1,1,1,0
			53300,1,1,1,0
			53277,1,1,1,10.00
			53311,1,1,1,0
			53310,1,1,1,0
			53313,1,1,1,3
			53274,1,1,1,0
			53298,1,1,1,0
			53288,1,1,1,0
			53286,1,1,1,0
			53282,1,1,1,0
			53280,1,1,1,0
			53317,1,1,1,4.00
			53316,1,1,1,2.00
			53291,1,1,1,1.20
			53290,1,1,1,0.50
			53278,1,1,1,0
			53312,1,1,1,1.00
			3339,1,1,1,
			3100,1,1,1,825374510
			3502,1,1,1,80
			3102,1,1,1,10
			3103,1,1,1,5
			3504,1,1,1,2
			3505,1,1,1,2
			3273,1,1,1,
			3207,1,1,1,
			3174,1,1,1,
			3240,1,1,1,
			3141,1,1,1,
			3306,1,1,1,
			3108,1,1,1,
			3571,1,1,1,0
			3572,1,1,1,0
			3506,1,1,1,
			3096,1,1,1,825374510
			3503,1,1,1,8888
			3099,1,1,1,10
			3098,1,1,1,5
			3095,1,1,1,0
			3094,1,1,1,0
			3092,1,1,1,0
			3093,1,1,1,120
			3090,1,1,1,825374510
		]]></Private>
    <Private type="GE_Digital_Energy_UR GE_Authentication_Code">2933947745</Private>
    <Private type="GE_Digital_Energy_UR GFP_UR"><![CDATA[
			<GfpFile>
				<Subfile name="ANCTR.CFG">
				</Subfile>
				<Subfile name="METERING0.CFG">
				</Subfile>
				<Subfile name="METERING1.CFG">
				</Subfile>
				<Subfile name="METERING2.CFG">
				</Subfile>
				<Subfile name="METERING3.CFG">
				</Subfile>
				<Subfile name="METERING4.CFG">
				</Subfile>
				<Subfile name="MIMIC0.CFG">
				</Subfile>
				<Subfile name="MIMIC1.CFG">
				</Subfile>
				<Subfile name="MIMIC2.CFG">
				</Subfile>
				<Subfile name="MIMIC3.CFG">
				</Subfile>
				<Subfile name="MIMIC4.CFG">
				</Subfile>
			</GfpFile>
		]]></Private>
    <Services nameLength="64">
      <ConfDataSet max="18" maxAttributes="64" />
      <ConfReportControl max="48" />
      <ReportSettings cbName="Conf" datSet="Conf" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" />
      <GSESettings cbName="Conf" datSet="Conf" appID="Conf" />
      <ConfLNs fixPrefix="true" fixLnInst="true" />
      <ConfLdName />
      <GOOSE max="16" />
      <SupSubscription maxGo="64" maxSv="24" />
    </Services>
    <AccessPoint name="S1">
      <Server>
        <Authentication none="true" />
        <LDevice inst="Master">
          <Private type="GE_Digital_Energy_UR LD_UUID">LD_Master</Private>
          <LN0 lnClass="LLN0" lnType="LLN0_6" inst="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LLN0</Private>
            <DOI name="Mod">
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>sbo-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This device's mode</Val>
              </DAI>
            </DOI>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical device's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This physical device's health</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Nameplate information for the logical nodes</Val>
              </DAI>
              <DAI name="configRev" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="paramRev" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
            </DOI>
            <DOI name="Zero">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexAnalog fixed operand Off</Val>
              </DAI>
            </DOI>
            <DOI name="ZeroSV">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Analog channel fixed operand None</Val>
              </DAI>
            </DOI>
            <DOI name="EvtRcdClr">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>2</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CLEAR EVENT RECORDS command</Val>
              </DAI>
            </DOI>
            <DOI name="On">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Logic 1 fixed operand</Val>
              </DAI>
            </DOI>
            <DOI name="Off">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Logic 0 fixed operand</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct1">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Operand SETTING GROUP ACT 1</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct2">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Operand SETTING GROUP ACT 2</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct3">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Operand SETTING GROUP ACT 3</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct4">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Operand SETTING GROUP ACT 4</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct5">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Operand SETTING GROUP ACT 5</Val>
              </DAI>
            </DOI>
            <DOI name="GrAct6">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Operand SETTING GROUP ACT 6</Val>
              </DAI>
            </DOI>
            <DOI name="OnMod">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RLY IN ON MODE operand</Val>
              </DAI>
            </DOI>
            <DOI name="TstMod">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RLY IN TEST MODE operand</Val>
              </DAI>
            </DOI>
            <DOI name="TstBlkMod">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RLY IN TESTBLK MODE operand</Val>
              </DAI>
            </DOI>
            <DOI name="MltLev">
              <DAI name="setVal" valKind="RO">
                <Val>true</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Multi-level control mode</Val>
              </DAI>
            </DOI>
            <DOI name="BlkRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SETTING GROUPS BLK setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CLEAR EVENT RECORDS setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef2">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUP 2 ACTIVATE ON setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef3">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUP 3 ACTIVATE ON setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef4">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUP 4 ACTIVATE ON setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef5">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUP 5 ACTIVATE ON setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef6">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>GROUP 6 ACTIVATE ON setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TEST MODE INPUT setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TEST-BLK MODE INPUT setting</Val>
              </DAI>
            </DOI>
            <SettingControl numOfSGs="6" actSG="1" />
          </LN0>
          <LN lnClass="LPHD" lnType="LPHD_4" inst="1" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LPHD1</Private>
            <DOI name="PhyNam">
              <DAI name="serNum" valKind="RO">
                <Val />
              </DAI>
              <DAI name="model" valKind="RO">
                <Val>D60-UB3-HLH-H87</Val>
              </DAI>
              <DAI name="location" valKind="RO" valImport="true">
                <Val>Location</Val>
              </DAI>
              <DAI name="name" valKind="RO" valImport="true">
                <Val>Relay-1</Val>
              </DAI>
              <DAI name="latitude" valKind="RO" valImport="true">
                <Val>0.000</Val>
              </DAI>
              <DAI name="longitude" valKind="RO" valImport="true">
                <Val>0.000</Val>
              </DAI>
              <DAI name="altitude" valKind="RO" valImport="true">
                <Val>0.000</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This physical device's name plate</Val>
              </DAI>
            </DOI>
            <DOI name="PhyHealth">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This physical device's health</Val>
              </DAI>
            </DOI>
            <DOI name="Proxy">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Indicates if this LN is a proxy</Val>
              </DAI>
            </DOI>
            <DOI name="RsStat">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Mapped to command CLEAR ALL RELAY RECORDS</Val>
              </DAI>
            </DOI>
            <DOI name="Sim">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Will accept simulated GOOSE messages</Val>
              </DAI>
            </DOI>
            <DOI name="TxGoSim">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Sim bit status in transmitted GOOSE messages</Val>
              </DAI>
            </DOI>
            <DOI name="MMSConnects">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <SDI name="sVC">
                <DAI name="scaleFactor" valKind="RO">
                  <Val>1</Val>
                </DAI>
                <DAI name="offset" valKind="RO">
                  <Val>0</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Number of MMS client connections active</Val>
              </DAI>
            </DOI>
            <DOI name="AnyErr">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ANY SELF TESTS operand</Val>
              </DAI>
            </DOI>
            <DOI name="MajorErr">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ANY MAJOR ERROR operand</Val>
              </DAI>
            </DOI>
            <DOI name="MinorErr">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>ANY MINOR ERROR operand</Val>
              </DAI>
            </DOI>
            <DOI name="BatFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BATTERY FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClkUnsynch">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>CLOCK UNSYNCHRONIZED operand</Val>
              </DAI>
            </DOI>
            <DOI name="DrcDevOff">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIRECT DEVICE OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="DrcRingBrk">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>DIRECT RING BREAK operand</Val>
              </DAI>
            </DOI>
            <DOI name="EqpMismat">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>EQUIPMENT MISMATCH operand</Val>
              </DAI>
            </DOI>
            <DOI name="FlexErrTkn">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FLEXLOGIC ERR TOKEN operand</Val>
              </DAI>
            </DOI>
            <DOI name="IrigbFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>IRIG-B FAILURE operand</Val>
              </DAI>
            </DOI>
            <DOI name="LatchErr">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>LATCHING OUT ERROR  operand</Val>
              </DAI>
            </DOI>
            <DOI name="OscilGOOSE">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Oscillatory GOOSE operand</Val>
              </DAI>
            </DOI>
            <DOI name="FrstEthFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FIRST ETHERNET FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="PtpFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PTP FAILURE operand</Val>
              </DAI>
            </DOI>
            <DOI name="RxGooseOff">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE OFF operand</Val>
              </DAI>
            </DOI>
            <DOI name="RrtdComFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RRTD COMM FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="SecEthFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SECOND ETHERNET FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="ThrdEthFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>THIRD ETHERNET FAIL operand</Val>
              </DAI>
            </DOI>
            <DOI name="SntpFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SNTP FAILURE operand</Val>
              </DAI>
            </DOI>
            <DOI name="SysExcp">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SYSTEM EXCEPTION operand</Val>
              </DAI>
            </DOI>
            <DOI name="TempMnt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TEMP MONITOR operand</Val>
              </DAI>
            </DOI>
            <DOI name="UNotPrgm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>UNIT NOT PROGRAMMED operand</Val>
              </DAI>
            </DOI>
            <DOI name="ProcBusFail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PROCESS BUS FAILURE operand</Val>
              </DAI>
            </DOI>
            <DOI name="ProcBusTrbl">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PROCESS BUS TROUBLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="VoltMntr">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>VOLTAGE MONITOR operand</Val>
              </DAI>
            </DOI>
            <DOI name="BrckTrbl">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>BRICK TROUBLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="RtdTrbl">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RTD TROUBLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="TdrTrbl">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>TDR TROUBLE operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth1Fail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PBEthPort1 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth2Fail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PBEthPort2 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth3Fail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PBEthPort3 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth4Fail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PBEthPort4 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth5Fail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PBEthPort5 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth6Fail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PBEthPort6 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth7Fail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PBEthPort7 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="PBEth8Fail">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PBEthPort8 Fail operand</Val>
              </DAI>
            </DOI>
            <DOI name="RlyUTCTms">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val>s</Val>
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Relay UTC time</Val>
              </DAI>
            </DOI>
            <DOI name="InRef1">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>PROCESS BUS FAILURE setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.Off.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SIM MODE INPUT setting.</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val>@Master/LLN0.On.stVal</Val>
              </DAI>
              <DAI name="setSrcCB" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>SIM CTRL VIA MMS setting.</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_0" inst="1" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="Health">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Relay health, value is 2 (yellow) when ANY MINOR ERROR, 3 (red) when ANY MAJOR ERROR</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexLogic Operand Interface functionality</Val>
              </DAI>
            </DOI>
            <DOI name="Ind001">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind002">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind003">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind004">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind005">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind006">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind007">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind008">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind009">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind010">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind011">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind012">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind013">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind014">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind015">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind016">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind017">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind018">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind019">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind020">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind021">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind022">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind023">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind024">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind025">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind026">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind027">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind028">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind029">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind030">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind031">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind032">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind033">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind034">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind035">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind036">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind037">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind038">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind039">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind040">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind041">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind042">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind043">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind044">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind045">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind046">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind047">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind048">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind049">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind050">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind051">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind052">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind053">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind054">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind055">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind056">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind057">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind058">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind059">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind060">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind061">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind062">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind063">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind064">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind065">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind066">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind067">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind068">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind069">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind070">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind071">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind072">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind073">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind074">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind075">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind076">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind077">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind078">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind079">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind080">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind081">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind082">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind083">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind084">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind085">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind086">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind087">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind088">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind089">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind090">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind091">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind092">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind093">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind094">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind095">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind096">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind097">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind098">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind099">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind100">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind101">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind102">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind103">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind104">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind105">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind106">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind107">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind108">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind109">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind110">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind111">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind112">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind113">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind114">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind115">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind116">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind117">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind118">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind119">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind120">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind121">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind122">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind123">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind124">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind125">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind126">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind127">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
            <DOI name="Ind128">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Off</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_12" inst="2" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Generic controllable single point</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO001">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 1 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO002">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 2 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO003">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 3 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO004">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 4 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO005">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 5 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO006">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 6 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO007">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 7 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO008">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 8 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO009">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 9 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO010">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 10 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO011">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 11 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO012">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 12 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO013">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 13 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO014">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 14 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO015">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 15 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO016">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 16 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO017">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 17 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO018">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 18 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO019">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 19 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO020">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 20 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO021">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 21 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO022">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 22 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO023">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 23 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO024">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 24 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO025">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 25 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO026">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 26 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO027">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 27 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO028">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 28 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO029">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 29 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO030">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 30 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO031">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 31 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO032">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 32 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO033">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 33 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO034">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 34 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO035">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 35 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO036">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 36 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO037">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 37 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO038">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 38 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO039">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 39 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO040">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 40 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO041">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 41 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO042">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 42 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO043">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 43 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO044">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 44 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO045">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 45 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO046">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 46 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO047">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 47 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO048">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 48 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO049">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 49 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO050">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 50 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO051">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 51 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO052">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 52 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO053">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 53 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO054">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 54 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO055">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 55 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO056">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 56 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO057">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 57 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO058">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 58 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO059">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 59 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO060">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 60 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO061">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 61 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO062">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 62 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO063">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 63 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO064">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 64 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO065">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 65 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO066">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 66 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO067">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 67 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO068">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 68 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO069">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 69 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO070">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 70 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO071">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 71 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO072">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 72 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO073">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 73 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO074">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 74 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO075">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 75 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO076">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 76 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO077">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 77 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO078">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 78 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO079">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 79 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO080">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 80 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO081">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 81 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO082">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 82 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO083">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 83 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO084">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 84 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO085">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 85 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO086">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 86 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO087">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 87 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO088">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 88 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO089">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 89 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO090">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 90 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO091">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 91 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO092">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 92 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO093">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 93 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO094">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 94 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO095">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 95 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO096">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 96 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO097">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 97 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO098">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 98 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO099">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 99 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO100">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 100 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO101">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 101 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO102">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 102 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO103">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 103 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO104">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 104 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO105">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 105 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO106">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 106 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO107">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 107 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO108">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 108 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO109">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 109 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO110">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 110 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO111">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 111 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO112">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 112 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO113">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 113 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO114">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 114 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO115">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 115 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO116">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 116 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO117">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 117 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO118">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 118 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO119">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 119 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO120">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 120 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO121">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 121 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO122">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 122 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO123">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 123 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO124">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 124 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO125">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 125 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO126">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 126 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO127">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 127 On</Val>
              </DAI>
            </DOI>
            <DOI name="SPCSO128">
              <SDI name="pulseConfig">
                <DAI name="cmdQual" valKind="RO">
                  <Val>pulse</Val>
                </DAI>
                <DAI name="onDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="offDur" valKind="RO">
                  <Val>0</Val>
                </DAI>
                <DAI name="numPls" valKind="RO">
                  <Val>1</Val>
                </DAI>
              </SDI>
              <DAI name="ctlModel" valKind="RO" valImport="true">
                <Val>direct-with-normal-security</Val>
              </DAI>
              <DAI name="sboTimeout" valKind="RO">
                <Val>30000</Val>
              </DAI>
              <DAI name="sboClass" valKind="RO">
                <Val>operate-once</Val>
              </DAI>
              <DAI name="operTimeout" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status and control of FlexLogic operand Virt Ip 128 On</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_2" inst="3" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Inputs</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog5 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog6 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog7 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog8 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog9 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog10 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog11 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog12 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog13 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog14 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog15 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog16 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog17 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog18 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog19 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog20 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog21 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog22 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog23 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog24 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog25 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog26 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog27 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog28 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog29 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog30 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog31 operand</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Analog32 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind001">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean1 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind002">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean2 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind003">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean3 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind004">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean4 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind005">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean5 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind006">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean6 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind007">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean7 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind008">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean8 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind009">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean9 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind010">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean10 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind011">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean11 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind012">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean12 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind013">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean13 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind014">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean14 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind015">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean15 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind016">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean16 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind017">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean17 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind018">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean18 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind019">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean19 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind020">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean20 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind021">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean21 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind022">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean22 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind023">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean23 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind024">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean24 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind025">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean25 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind026">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean26 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind027">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean27 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind028">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean28 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind029">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean29 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind030">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean30 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind031">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean31 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind032">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean32 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind033">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean33 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind034">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean34 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind035">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean35 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind036">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean36 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind037">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean37 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind038">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean38 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind039">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean39 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind040">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean40 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind041">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean41 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind042">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean42 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind043">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean43 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind044">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean44 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind045">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean45 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind046">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean46 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind047">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean47 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind048">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean48 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind049">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean49 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind050">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean50 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind051">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean51 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind052">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean52 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind053">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean53 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind054">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean54 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind055">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean55 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind056">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean56 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind057">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean57 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind058">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean58 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind059">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean59 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind060">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean60 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind061">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean61 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind062">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean62 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind063">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean63 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind064">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean64 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind065">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean65 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind066">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean66 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind067">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean67 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind068">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean68 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind069">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean69 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind070">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean70 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind071">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean71 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind072">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean72 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind073">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean73 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind074">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean74 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind075">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean75 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind076">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean76 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind077">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean77 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind078">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean78 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind079">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean79 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind080">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean80 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind081">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean81 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind082">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean82 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind083">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean83 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind084">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean84 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind085">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean85 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind086">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean86 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind087">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean87 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind088">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean88 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind089">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean89 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind090">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean90 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind091">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean91 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind092">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean92 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind093">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean93 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind094">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean94 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind095">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean95 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind096">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean96 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind097">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean97 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind098">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean98 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind099">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean99 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind100">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean100 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind101">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean101 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind102">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean102 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind103">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean103 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind104">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean104 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind105">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean105 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind106">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean106 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind107">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean107 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind108">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean108 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind109">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean109 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind110">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean110 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind111">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean111 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind112">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean112 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind113">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean113 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind114">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean114 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind115">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean115 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind116">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean116 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind117">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean117 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind118">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean118 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind119">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean119 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind120">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean120 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind121">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean121 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind122">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean122 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind123">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean123 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind124">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean124 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind125">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean125 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind126">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean126 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind127">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean127 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind128">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean128 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind129">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean129 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind130">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean130 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind131">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean131 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind132">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean132 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind133">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean133 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind134">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean134 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind135">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean135 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind136">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean136 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind137">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean137 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind138">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean138 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind139">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean139 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind140">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean140 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind141">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean141 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind142">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean142 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind143">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean143 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind144">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean144 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind145">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean145 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind146">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean146 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind147">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean147 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind148">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean148 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind149">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean149 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind150">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean150 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind151">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean151 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind152">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean152 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind153">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean153 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind154">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean154 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind155">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean155 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind156">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean156 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind157">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean157 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind158">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean158 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind159">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean159 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind160">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean160 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind161">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean161 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind162">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean162 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind163">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean163 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind164">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean164 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind165">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean165 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind166">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean166 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind167">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean167 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind168">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean168 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind169">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean169 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind170">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean170 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind171">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean171 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind172">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean172 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind173">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean173 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind174">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean174 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind175">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean175 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind176">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean176 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind177">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean177 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind178">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean178 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind179">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean179 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind180">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean180 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind181">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean181 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind182">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean182 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind183">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean183 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind184">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean184 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind185">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean185 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind186">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean186 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind187">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean187 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind188">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean188 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind189">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean189 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind190">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean190 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind191">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean191 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind192">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean192 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind193">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean193 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind194">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean194 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind195">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean195 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind196">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean196 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind197">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean197 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind198">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean198 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind199">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean199 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind200">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean200 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind201">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean201 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind202">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean202 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind203">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean203 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind204">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean204 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind205">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean205 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind206">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean206 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind207">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean207 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind208">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean208 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind209">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean209 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind210">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean210 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind211">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean211 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind212">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean212 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind213">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean213 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind214">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean214 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind215">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean215 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind216">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean216 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind217">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean217 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind218">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean218 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind219">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean219 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind220">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean220 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind221">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean221 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind222">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean222 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind223">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean223 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind224">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean224 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind225">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean225 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind226">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean226 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind227">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean227 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind228">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean228 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind229">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean229 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind230">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean230 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind231">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean231 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind232">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean232 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind233">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean233 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind234">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean234 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind235">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean235 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind236">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean236 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind237">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean237 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind238">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean238 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind239">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean239 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind240">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean240 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind241">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean241 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind242">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean242 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind243">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean243 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind244">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean244 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind245">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean245 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind246">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean246 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind247">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean247 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind248">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean248 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind249">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean249 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind250">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean250 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind251">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean251 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind252">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean252 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind253">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean253 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind254">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean254 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind255">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean255 operand</Val>
              </DAI>
            </DOI>
            <DOI name="Ind256">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE Boolean256 operand</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos01">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS1 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos02">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS2 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos03">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS3 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos04">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS4 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos05">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS5 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos06">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS6 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos07">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS7 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos08">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS8 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos09">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS9 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos10">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS10 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos11">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS11 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos12">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS12 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos13">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS13 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos14">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS14 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos15">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS15 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="IndPos16">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS16 actual value</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt01">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS1 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt02">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS2 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt03">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS3 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt04">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS4 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt05">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS5 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt06">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS6 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt07">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS7 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt08">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS8 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt09">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS9 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt10">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS10 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt11">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS11 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt12">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS12 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt13">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS13 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt14">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS14 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt15">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS15 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="OpnSt16">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS16 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt01">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS1 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt02">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS2 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt03">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS3 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt04">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS4 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt05">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS5 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt06">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS6 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt07">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS7 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt08">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS8 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt09">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS9 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt10">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS10 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt11">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS11 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt12">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS12 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt13">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS13 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt14">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS14 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt15">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS15 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="ClsSt16">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS16 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt01">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS1 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt02">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS2 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt03">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS3 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt04">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS4 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt05">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS5 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt06">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS6 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt07">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS7 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt08">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS8 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt09">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS9 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt10">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS10 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt11">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS11 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt12">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS12 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt13">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS13 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt14">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS14 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt15">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS15 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="BadSt16">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS16 Bad operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt01">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS1 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt02">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS2 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt03">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS3 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt04">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS4 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt05">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS5 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt06">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS6 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt07">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS7 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt08">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS8 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt09">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS9 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt10">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS10 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt11">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS11 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt12">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS12 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt13">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS13 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt14">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS14 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt15">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS15 INTERM operand</Val>
              </DAI>
            </DOI>
            <DOI name="IntermSt16">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE DPS16 INTERM operand</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef intAddr="GGIO3.Ind001.stVal" desc="RxG Bool1" />
              <ExtRef intAddr="GGIO3.Ind002.stVal" desc="RxG Bool2" />
              <ExtRef intAddr="GGIO3.Ind003.stVal" desc="RxG Bool3" />
              <ExtRef intAddr="GGIO3.Ind004.stVal" desc="RxG Bool4" />
              <ExtRef intAddr="GGIO3.Ind005.stVal" desc="RxG Bool5" />
              <ExtRef intAddr="GGIO3.Ind006.stVal" desc="RxG Bool6" />
              <ExtRef intAddr="GGIO3.Ind007.stVal" desc="RxG Bool7" />
              <ExtRef intAddr="GGIO3.Ind008.stVal" desc="RxG Bool8" />
              <ExtRef intAddr="GGIO3.Ind009.stVal" desc="RxG Bool9" />
              <ExtRef intAddr="GGIO3.Ind010.stVal" desc="RxG Bool10" />
              <ExtRef intAddr="GGIO3.Ind011.stVal" desc="RxG Bool11" />
              <ExtRef intAddr="GGIO3.Ind012.stVal" desc="RxG Bool12" />
              <ExtRef intAddr="GGIO3.Ind013.stVal" desc="RxG Bool13" />
              <ExtRef intAddr="GGIO3.Ind014.stVal" desc="RxG Bool14" />
              <ExtRef intAddr="GGIO3.Ind015.stVal" desc="RxG Bool15" />
              <ExtRef intAddr="GGIO3.Ind016.stVal" desc="RxG Bool16" />
              <ExtRef intAddr="GGIO3.Ind017.stVal" desc="RxG Bool17" />
              <ExtRef intAddr="GGIO3.Ind018.stVal" desc="RxG Bool18" />
              <ExtRef intAddr="GGIO3.Ind019.stVal" desc="RxG Bool19" />
              <ExtRef intAddr="GGIO3.Ind020.stVal" desc="RxG Bool20" />
              <ExtRef intAddr="GGIO3.Ind021.stVal" desc="RxG Bool21" />
              <ExtRef intAddr="GGIO3.Ind022.stVal" desc="RxG Bool22" />
              <ExtRef intAddr="GGIO3.Ind023.stVal" desc="RxG Bool23" />
              <ExtRef intAddr="GGIO3.Ind024.stVal" desc="RxG Bool24" />
              <ExtRef intAddr="GGIO3.Ind025.stVal" desc="RxG Bool25" />
              <ExtRef intAddr="GGIO3.Ind026.stVal" desc="RxG Bool26" />
              <ExtRef intAddr="GGIO3.Ind027.stVal" desc="RxG Bool27" />
              <ExtRef intAddr="GGIO3.Ind028.stVal" desc="RxG Bool28" />
              <ExtRef intAddr="GGIO3.Ind029.stVal" desc="RxG Bool29" />
              <ExtRef intAddr="GGIO3.Ind030.stVal" desc="RxG Bool30" />
              <ExtRef intAddr="GGIO3.Ind031.stVal" desc="RxG Bool31" />
              <ExtRef intAddr="GGIO3.Ind032.stVal" desc="RxG Bool32" />
              <ExtRef intAddr="GGIO3.Ind033.stVal" desc="RxG Bool33" />
              <ExtRef intAddr="GGIO3.Ind034.stVal" desc="RxG Bool34" />
              <ExtRef intAddr="GGIO3.Ind035.stVal" desc="RxG Bool35" />
              <ExtRef intAddr="GGIO3.Ind036.stVal" desc="RxG Bool36" />
              <ExtRef intAddr="GGIO3.Ind037.stVal" desc="RxG Bool37" />
              <ExtRef intAddr="GGIO3.Ind038.stVal" desc="RxG Bool38" />
              <ExtRef intAddr="GGIO3.Ind039.stVal" desc="RxG Bool39" />
              <ExtRef intAddr="GGIO3.Ind040.stVal" desc="RxG Bool40" />
              <ExtRef intAddr="GGIO3.Ind041.stVal" desc="RxG Bool41" />
              <ExtRef intAddr="GGIO3.Ind042.stVal" desc="RxG Bool42" />
              <ExtRef intAddr="GGIO3.Ind043.stVal" desc="RxG Bool43" />
              <ExtRef intAddr="GGIO3.Ind044.stVal" desc="RxG Bool44" />
              <ExtRef intAddr="GGIO3.Ind045.stVal" desc="RxG Bool45" />
              <ExtRef intAddr="GGIO3.Ind046.stVal" desc="RxG Bool46" />
              <ExtRef intAddr="GGIO3.Ind047.stVal" desc="RxG Bool47" />
              <ExtRef intAddr="GGIO3.Ind048.stVal" desc="RxG Bool48" />
              <ExtRef intAddr="GGIO3.Ind049.stVal" desc="RxG Bool49" />
              <ExtRef intAddr="GGIO3.Ind050.stVal" desc="RxG Bool50" />
              <ExtRef intAddr="GGIO3.Ind051.stVal" desc="RxG Bool51" />
              <ExtRef intAddr="GGIO3.Ind052.stVal" desc="RxG Bool52" />
              <ExtRef intAddr="GGIO3.Ind053.stVal" desc="RxG Bool53" />
              <ExtRef intAddr="GGIO3.Ind054.stVal" desc="RxG Bool54" />
              <ExtRef intAddr="GGIO3.Ind055.stVal" desc="RxG Bool55" />
              <ExtRef intAddr="GGIO3.Ind056.stVal" desc="RxG Bool56" />
              <ExtRef intAddr="GGIO3.Ind057.stVal" desc="RxG Bool57" />
              <ExtRef intAddr="GGIO3.Ind058.stVal" desc="RxG Bool58" />
              <ExtRef intAddr="GGIO3.Ind059.stVal" desc="RxG Bool59" />
              <ExtRef intAddr="GGIO3.Ind060.stVal" desc="RxG Bool60" />
              <ExtRef intAddr="GGIO3.Ind061.stVal" desc="RxG Bool61" />
              <ExtRef intAddr="GGIO3.Ind062.stVal" desc="RxG Bool62" />
              <ExtRef intAddr="GGIO3.Ind063.stVal" desc="RxG Bool63" />
              <ExtRef intAddr="GGIO3.Ind064.stVal" desc="RxG Bool64" />
              <ExtRef intAddr="GGIO3.Ind065.stVal" desc="RxG Bool65" />
              <ExtRef intAddr="GGIO3.Ind066.stVal" desc="RxG Bool66" />
              <ExtRef intAddr="GGIO3.Ind067.stVal" desc="RxG Bool67" />
              <ExtRef intAddr="GGIO3.Ind068.stVal" desc="RxG Bool68" />
              <ExtRef intAddr="GGIO3.Ind069.stVal" desc="RxG Bool69" />
              <ExtRef intAddr="GGIO3.Ind070.stVal" desc="RxG Bool70" />
              <ExtRef intAddr="GGIO3.Ind071.stVal" desc="RxG Bool71" />
              <ExtRef intAddr="GGIO3.Ind072.stVal" desc="RxG Bool72" />
              <ExtRef intAddr="GGIO3.Ind073.stVal" desc="RxG Bool73" />
              <ExtRef intAddr="GGIO3.Ind074.stVal" desc="RxG Bool74" />
              <ExtRef intAddr="GGIO3.Ind075.stVal" desc="RxG Bool75" />
              <ExtRef intAddr="GGIO3.Ind076.stVal" desc="RxG Bool76" />
              <ExtRef intAddr="GGIO3.Ind077.stVal" desc="RxG Bool77" />
              <ExtRef intAddr="GGIO3.Ind078.stVal" desc="RxG Bool78" />
              <ExtRef intAddr="GGIO3.Ind079.stVal" desc="RxG Bool79" />
              <ExtRef intAddr="GGIO3.Ind080.stVal" desc="RxG Bool80" />
              <ExtRef intAddr="GGIO3.Ind081.stVal" desc="RxG Bool81" />
              <ExtRef intAddr="GGIO3.Ind082.stVal" desc="RxG Bool82" />
              <ExtRef intAddr="GGIO3.Ind083.stVal" desc="RxG Bool83" />
              <ExtRef intAddr="GGIO3.Ind084.stVal" desc="RxG Bool84" />
              <ExtRef intAddr="GGIO3.Ind085.stVal" desc="RxG Bool85" />
              <ExtRef intAddr="GGIO3.Ind086.stVal" desc="RxG Bool86" />
              <ExtRef intAddr="GGIO3.Ind087.stVal" desc="RxG Bool87" />
              <ExtRef intAddr="GGIO3.Ind088.stVal" desc="RxG Bool88" />
              <ExtRef intAddr="GGIO3.Ind089.stVal" desc="RxG Bool89" />
              <ExtRef intAddr="GGIO3.Ind090.stVal" desc="RxG Bool90" />
              <ExtRef intAddr="GGIO3.Ind091.stVal" desc="RxG Bool91" />
              <ExtRef intAddr="GGIO3.Ind092.stVal" desc="RxG Bool92" />
              <ExtRef intAddr="GGIO3.Ind093.stVal" desc="RxG Bool93" />
              <ExtRef intAddr="GGIO3.Ind094.stVal" desc="RxG Bool94" />
              <ExtRef intAddr="GGIO3.Ind095.stVal" desc="RxG Bool95" />
              <ExtRef intAddr="GGIO3.Ind096.stVal" desc="RxG Bool96" />
              <ExtRef intAddr="GGIO3.Ind097.stVal" desc="RxG Bool97" />
              <ExtRef intAddr="GGIO3.Ind098.stVal" desc="RxG Bool98" />
              <ExtRef intAddr="GGIO3.Ind099.stVal" desc="RxG Bool99" />
              <ExtRef intAddr="GGIO3.Ind100.stVal" desc="RxG Bool100" />
              <ExtRef intAddr="GGIO3.Ind101.stVal" desc="RxG Bool101" />
              <ExtRef intAddr="GGIO3.Ind102.stVal" desc="RxG Bool102" />
              <ExtRef intAddr="GGIO3.Ind103.stVal" desc="RxG Bool103" />
              <ExtRef intAddr="GGIO3.Ind104.stVal" desc="RxG Bool104" />
              <ExtRef intAddr="GGIO3.Ind105.stVal" desc="RxG Bool105" />
              <ExtRef intAddr="GGIO3.Ind106.stVal" desc="RxG Bool106" />
              <ExtRef intAddr="GGIO3.Ind107.stVal" desc="RxG Bool107" />
              <ExtRef intAddr="GGIO3.Ind108.stVal" desc="RxG Bool108" />
              <ExtRef intAddr="GGIO3.Ind109.stVal" desc="RxG Bool109" />
              <ExtRef intAddr="GGIO3.Ind110.stVal" desc="RxG Bool110" />
              <ExtRef intAddr="GGIO3.Ind111.stVal" desc="RxG Bool111" />
              <ExtRef intAddr="GGIO3.Ind112.stVal" desc="RxG Bool112" />
              <ExtRef intAddr="GGIO3.Ind113.stVal" desc="RxG Bool113" />
              <ExtRef intAddr="GGIO3.Ind114.stVal" desc="RxG Bool114" />
              <ExtRef intAddr="GGIO3.Ind115.stVal" desc="RxG Bool115" />
              <ExtRef intAddr="GGIO3.Ind116.stVal" desc="RxG Bool116" />
              <ExtRef intAddr="GGIO3.Ind117.stVal" desc="RxG Bool117" />
              <ExtRef intAddr="GGIO3.Ind118.stVal" desc="RxG Bool118" />
              <ExtRef intAddr="GGIO3.Ind119.stVal" desc="RxG Bool119" />
              <ExtRef intAddr="GGIO3.Ind120.stVal" desc="RxG Bool120" />
              <ExtRef intAddr="GGIO3.Ind121.stVal" desc="RxG Bool121" />
              <ExtRef intAddr="GGIO3.Ind122.stVal" desc="RxG Bool122" />
              <ExtRef intAddr="GGIO3.Ind123.stVal" desc="RxG Bool123" />
              <ExtRef intAddr="GGIO3.Ind124.stVal" desc="RxG Bool124" />
              <ExtRef intAddr="GGIO3.Ind125.stVal" desc="RxG Bool125" />
              <ExtRef intAddr="GGIO3.Ind126.stVal" desc="RxG Bool126" />
              <ExtRef intAddr="GGIO3.Ind127.stVal" desc="RxG Bool127" />
              <ExtRef intAddr="GGIO3.Ind128.stVal" desc="RxG Bool128" />
              <ExtRef intAddr="GGIO3.Ind129.stVal" desc="RxG Bool129" />
              <ExtRef intAddr="GGIO3.Ind130.stVal" desc="RxG Bool130" />
              <ExtRef intAddr="GGIO3.Ind131.stVal" desc="RxG Bool131" />
              <ExtRef intAddr="GGIO3.Ind132.stVal" desc="RxG Bool132" />
              <ExtRef intAddr="GGIO3.Ind133.stVal" desc="RxG Bool133" />
              <ExtRef intAddr="GGIO3.Ind134.stVal" desc="RxG Bool134" />
              <ExtRef intAddr="GGIO3.Ind135.stVal" desc="RxG Bool135" />
              <ExtRef intAddr="GGIO3.Ind136.stVal" desc="RxG Bool136" />
              <ExtRef intAddr="GGIO3.Ind137.stVal" desc="RxG Bool137" />
              <ExtRef intAddr="GGIO3.Ind138.stVal" desc="RxG Bool138" />
              <ExtRef intAddr="GGIO3.Ind139.stVal" desc="RxG Bool139" />
              <ExtRef intAddr="GGIO3.Ind140.stVal" desc="RxG Bool140" />
