              <ExtRef intAddr="GGIO3.Ind141.stVal" desc="RxG Bool141" />
              <ExtRef intAddr="GGIO3.Ind142.stVal" desc="RxG Bool142" />
              <ExtRef intAddr="GGIO3.Ind143.stVal" desc="RxG Bool143" />
              <ExtRef intAddr="GGIO3.Ind144.stVal" desc="RxG Bool144" />
              <ExtRef intAddr="GGIO3.Ind145.stVal" desc="RxG Bool145" />
              <ExtRef intAddr="GGIO3.Ind146.stVal" desc="RxG Bool146" />
              <ExtRef intAddr="GGIO3.Ind147.stVal" desc="RxG Bool147" />
              <ExtRef intAddr="GGIO3.Ind148.stVal" desc="RxG Bool148" />
              <ExtRef intAddr="GGIO3.Ind149.stVal" desc="RxG Bool149" />
              <ExtRef intAddr="GGIO3.Ind150.stVal" desc="RxG Bool150" />
              <ExtRef intAddr="GGIO3.Ind151.stVal" desc="RxG Bool151" />
              <ExtRef intAddr="GGIO3.Ind152.stVal" desc="RxG Bool152" />
              <ExtRef intAddr="GGIO3.Ind153.stVal" desc="RxG Bool153" />
              <ExtRef intAddr="GGIO3.Ind154.stVal" desc="RxG Bool154" />
              <ExtRef intAddr="GGIO3.Ind155.stVal" desc="RxG Bool155" />
              <ExtRef intAddr="GGIO3.Ind156.stVal" desc="RxG Bool156" />
              <ExtRef intAddr="GGIO3.Ind157.stVal" desc="RxG Bool157" />
              <ExtRef intAddr="GGIO3.Ind158.stVal" desc="RxG Bool158" />
              <ExtRef intAddr="GGIO3.Ind159.stVal" desc="RxG Bool159" />
              <ExtRef intAddr="GGIO3.Ind160.stVal" desc="RxG Bool160" />
              <ExtRef intAddr="GGIO3.Ind161.stVal" desc="RxG Bool161" />
              <ExtRef intAddr="GGIO3.Ind162.stVal" desc="RxG Bool162" />
              <ExtRef intAddr="GGIO3.Ind163.stVal" desc="RxG Bool163" />
              <ExtRef intAddr="GGIO3.Ind164.stVal" desc="RxG Bool164" />
              <ExtRef intAddr="GGIO3.Ind165.stVal" desc="RxG Bool165" />
              <ExtRef intAddr="GGIO3.Ind166.stVal" desc="RxG Bool166" />
              <ExtRef intAddr="GGIO3.Ind167.stVal" desc="RxG Bool167" />
              <ExtRef intAddr="GGIO3.Ind168.stVal" desc="RxG Bool168" />
              <ExtRef intAddr="GGIO3.Ind169.stVal" desc="RxG Bool169" />
              <ExtRef intAddr="GGIO3.Ind170.stVal" desc="RxG Bool170" />
              <ExtRef intAddr="GGIO3.Ind171.stVal" desc="RxG Bool171" />
              <ExtRef intAddr="GGIO3.Ind172.stVal" desc="RxG Bool172" />
              <ExtRef intAddr="GGIO3.Ind173.stVal" desc="RxG Bool173" />
              <ExtRef intAddr="GGIO3.Ind174.stVal" desc="RxG Bool174" />
              <ExtRef intAddr="GGIO3.Ind175.stVal" desc="RxG Bool175" />
              <ExtRef intAddr="GGIO3.Ind176.stVal" desc="RxG Bool176" />
              <ExtRef intAddr="GGIO3.Ind177.stVal" desc="RxG Bool177" />
              <ExtRef intAddr="GGIO3.Ind178.stVal" desc="RxG Bool178" />
              <ExtRef intAddr="GGIO3.Ind179.stVal" desc="RxG Bool179" />
              <ExtRef intAddr="GGIO3.Ind180.stVal" desc="RxG Bool180" />
              <ExtRef intAddr="GGIO3.Ind181.stVal" desc="RxG Bool181" />
              <ExtRef intAddr="GGIO3.Ind182.stVal" desc="RxG Bool182" />
              <ExtRef intAddr="GGIO3.Ind183.stVal" desc="RxG Bool183" />
              <ExtRef intAddr="GGIO3.Ind184.stVal" desc="RxG Bool184" />
              <ExtRef intAddr="GGIO3.Ind185.stVal" desc="RxG Bool185" />
              <ExtRef intAddr="GGIO3.Ind186.stVal" desc="RxG Bool186" />
              <ExtRef intAddr="GGIO3.Ind187.stVal" desc="RxG Bool187" />
              <ExtRef intAddr="GGIO3.Ind188.stVal" desc="RxG Bool188" />
              <ExtRef intAddr="GGIO3.Ind189.stVal" desc="RxG Bool189" />
              <ExtRef intAddr="GGIO3.Ind190.stVal" desc="RxG Bool190" />
              <ExtRef intAddr="GGIO3.Ind191.stVal" desc="RxG Bool191" />
              <ExtRef intAddr="GGIO3.Ind192.stVal" desc="RxG Bool192" />
              <ExtRef intAddr="GGIO3.Ind193.stVal" desc="RxG Bool193" />
              <ExtRef intAddr="GGIO3.Ind194.stVal" desc="RxG Bool194" />
              <ExtRef intAddr="GGIO3.Ind195.stVal" desc="RxG Bool195" />
              <ExtRef intAddr="GGIO3.Ind196.stVal" desc="RxG Bool196" />
              <ExtRef intAddr="GGIO3.Ind197.stVal" desc="RxG Bool197" />
              <ExtRef intAddr="GGIO3.Ind198.stVal" desc="RxG Bool198" />
              <ExtRef intAddr="GGIO3.Ind199.stVal" desc="RxG Bool199" />
              <ExtRef intAddr="GGIO3.Ind200.stVal" desc="RxG Bool200" />
              <ExtRef intAddr="GGIO3.Ind201.stVal" desc="RxG Bool201" />
              <ExtRef intAddr="GGIO3.Ind202.stVal" desc="RxG Bool202" />
              <ExtRef intAddr="GGIO3.Ind203.stVal" desc="RxG Bool203" />
              <ExtRef intAddr="GGIO3.Ind204.stVal" desc="RxG Bool204" />
              <ExtRef intAddr="GGIO3.Ind205.stVal" desc="RxG Bool205" />
              <ExtRef intAddr="GGIO3.Ind206.stVal" desc="RxG Bool206" />
              <ExtRef intAddr="GGIO3.Ind207.stVal" desc="RxG Bool207" />
              <ExtRef intAddr="GGIO3.Ind208.stVal" desc="RxG Bool208" />
              <ExtRef intAddr="GGIO3.Ind209.stVal" desc="RxG Bool209" />
              <ExtRef intAddr="GGIO3.Ind210.stVal" desc="RxG Bool210" />
              <ExtRef intAddr="GGIO3.Ind211.stVal" desc="RxG Bool211" />
              <ExtRef intAddr="GGIO3.Ind212.stVal" desc="RxG Bool212" />
              <ExtRef intAddr="GGIO3.Ind213.stVal" desc="RxG Bool213" />
              <ExtRef intAddr="GGIO3.Ind214.stVal" desc="RxG Bool214" />
              <ExtRef intAddr="GGIO3.Ind215.stVal" desc="RxG Bool215" />
              <ExtRef intAddr="GGIO3.Ind216.stVal" desc="RxG Bool216" />
              <ExtRef intAddr="GGIO3.Ind217.stVal" desc="RxG Bool217" />
              <ExtRef intAddr="GGIO3.Ind218.stVal" desc="RxG Bool218" />
              <ExtRef intAddr="GGIO3.Ind219.stVal" desc="RxG Bool219" />
              <ExtRef intAddr="GGIO3.Ind220.stVal" desc="RxG Bool220" />
              <ExtRef intAddr="GGIO3.Ind221.stVal" desc="RxG Bool221" />
              <ExtRef intAddr="GGIO3.Ind222.stVal" desc="RxG Bool222" />
              <ExtRef intAddr="GGIO3.Ind223.stVal" desc="RxG Bool223" />
              <ExtRef intAddr="GGIO3.Ind224.stVal" desc="RxG Bool224" />
              <ExtRef intAddr="GGIO3.Ind225.stVal" desc="RxG Bool225" />
              <ExtRef intAddr="GGIO3.Ind226.stVal" desc="RxG Bool226" />
              <ExtRef intAddr="GGIO3.Ind227.stVal" desc="RxG Bool227" />
              <ExtRef intAddr="GGIO3.Ind228.stVal" desc="RxG Bool228" />
              <ExtRef intAddr="GGIO3.Ind229.stVal" desc="RxG Bool229" />
              <ExtRef intAddr="GGIO3.Ind230.stVal" desc="RxG Bool230" />
              <ExtRef intAddr="GGIO3.Ind231.stVal" desc="RxG Bool231" />
              <ExtRef intAddr="GGIO3.Ind232.stVal" desc="RxG Bool232" />
              <ExtRef intAddr="GGIO3.Ind233.stVal" desc="RxG Bool233" />
              <ExtRef intAddr="GGIO3.Ind234.stVal" desc="RxG Bool234" />
              <ExtRef intAddr="GGIO3.Ind235.stVal" desc="RxG Bool235" />
              <ExtRef intAddr="GGIO3.Ind236.stVal" desc="RxG Bool236" />
              <ExtRef intAddr="GGIO3.Ind237.stVal" desc="RxG Bool237" />
              <ExtRef intAddr="GGIO3.Ind238.stVal" desc="RxG Bool238" />
              <ExtRef intAddr="GGIO3.Ind239.stVal" desc="RxG Bool239" />
              <ExtRef intAddr="GGIO3.Ind240.stVal" desc="RxG Bool240" />
              <ExtRef intAddr="GGIO3.Ind241.stVal" desc="RxG Bool241" />
              <ExtRef intAddr="GGIO3.Ind242.stVal" desc="RxG Bool242" />
              <ExtRef intAddr="GGIO3.Ind243.stVal" desc="RxG Bool243" />
              <ExtRef intAddr="GGIO3.Ind244.stVal" desc="RxG Bool244" />
              <ExtRef intAddr="GGIO3.Ind245.stVal" desc="RxG Bool245" />
              <ExtRef intAddr="GGIO3.Ind246.stVal" desc="RxG Bool246" />
              <ExtRef intAddr="GGIO3.Ind247.stVal" desc="RxG Bool247" />
              <ExtRef intAddr="GGIO3.Ind248.stVal" desc="RxG Bool248" />
              <ExtRef intAddr="GGIO3.Ind249.stVal" desc="RxG Bool249" />
              <ExtRef intAddr="GGIO3.Ind250.stVal" desc="RxG Bool250" />
              <ExtRef intAddr="GGIO3.Ind251.stVal" desc="RxG Bool251" />
              <ExtRef intAddr="GGIO3.Ind252.stVal" desc="RxG Bool252" />
              <ExtRef intAddr="GGIO3.Ind253.stVal" desc="RxG Bool253" />
              <ExtRef intAddr="GGIO3.Ind254.stVal" desc="RxG Bool254" />
              <ExtRef intAddr="GGIO3.Ind255.stVal" desc="RxG Bool255" />
              <ExtRef intAddr="GGIO3.Ind256.stVal" desc="RxG Bool256" />
              <ExtRef intAddr="GGIO3.IndPos01.stVal" desc="RxG DPS1" />
              <ExtRef intAddr="GGIO3.IndPos02.stVal" desc="RxG DPS2" />
              <ExtRef intAddr="GGIO3.IndPos03.stVal" desc="RxG DPS3" />
              <ExtRef intAddr="GGIO3.IndPos04.stVal" desc="RxG DPS4" />
              <ExtRef intAddr="GGIO3.IndPos05.stVal" desc="RxG DPS5" />
              <ExtRef intAddr="GGIO3.IndPos06.stVal" desc="RxG DPS6" />
              <ExtRef intAddr="GGIO3.IndPos07.stVal" desc="RxG DPS7" />
              <ExtRef intAddr="GGIO3.IndPos08.stVal" desc="RxG DPS8" />
              <ExtRef intAddr="GGIO3.IndPos09.stVal" desc="RxG DPS9" />
              <ExtRef intAddr="GGIO3.IndPos10.stVal" desc="RxG DPS10" />
              <ExtRef intAddr="GGIO3.IndPos11.stVal" desc="RxG DPS11" />
              <ExtRef intAddr="GGIO3.IndPos12.stVal" desc="RxG DPS12" />
              <ExtRef intAddr="GGIO3.IndPos13.stVal" desc="RxG DPS13" />
              <ExtRef intAddr="GGIO3.IndPos14.stVal" desc="RxG DPS14" />
              <ExtRef intAddr="GGIO3.IndPos15.stVal" desc="RxG DPS15" />
              <ExtRef intAddr="GGIO3.IndPos16.stVal" desc="RxG DPS16" />
              <ExtRef intAddr="GGIO3.AnIn01.mag.f" desc="RxG Analog1" />
              <ExtRef intAddr="GGIO3.AnIn02.mag.f" desc="RxG Analog2" />
              <ExtRef intAddr="GGIO3.AnIn03.mag.f" desc="RxG Analog3" />
              <ExtRef intAddr="GGIO3.AnIn04.mag.f" desc="RxG Analog4" />
              <ExtRef intAddr="GGIO3.AnIn05.mag.f" desc="RxG Analog5" />
              <ExtRef intAddr="GGIO3.AnIn06.mag.f" desc="RxG Analog6" />
              <ExtRef intAddr="GGIO3.AnIn07.mag.f" desc="RxG Analog7" />
              <ExtRef intAddr="GGIO3.AnIn08.mag.f" desc="RxG Analog8" />
              <ExtRef intAddr="GGIO3.AnIn09.mag.f" desc="RxG Analog9" />
              <ExtRef intAddr="GGIO3.AnIn10.mag.f" desc="RxG Analog10" />
              <ExtRef intAddr="GGIO3.AnIn11.mag.f" desc="RxG Analog11" />
              <ExtRef intAddr="GGIO3.AnIn12.mag.f" desc="RxG Analog12" />
              <ExtRef intAddr="GGIO3.AnIn13.mag.f" desc="RxG Analog13" />
              <ExtRef intAddr="GGIO3.AnIn14.mag.f" desc="RxG Analog14" />
              <ExtRef intAddr="GGIO3.AnIn15.mag.f" desc="RxG Analog15" />
              <ExtRef intAddr="GGIO3.AnIn16.mag.f" desc="RxG Analog16" />
              <ExtRef intAddr="GGIO3.AnIn17.mag.f" desc="RxG Analog17" />
              <ExtRef intAddr="GGIO3.AnIn18.mag.f" desc="RxG Analog18" />
              <ExtRef intAddr="GGIO3.AnIn19.mag.f" desc="RxG Analog19" />
              <ExtRef intAddr="GGIO3.AnIn20.mag.f" desc="RxG Analog20" />
              <ExtRef intAddr="GGIO3.AnIn21.mag.f" desc="RxG Analog21" />
              <ExtRef intAddr="GGIO3.AnIn22.mag.f" desc="RxG Analog22" />
              <ExtRef intAddr="GGIO3.AnIn23.mag.f" desc="RxG Analog23" />
              <ExtRef intAddr="GGIO3.AnIn24.mag.f" desc="RxG Analog24" />
              <ExtRef intAddr="GGIO3.AnIn25.mag.f" desc="RxG Analog25" />
              <ExtRef intAddr="GGIO3.AnIn26.mag.f" desc="RxG Analog26" />
              <ExtRef intAddr="GGIO3.AnIn27.mag.f" desc="RxG Analog27" />
              <ExtRef intAddr="GGIO3.AnIn28.mag.f" desc="RxG Analog28" />
              <ExtRef intAddr="GGIO3.AnIn29.mag.f" desc="RxG Analog29" />
              <ExtRef intAddr="GGIO3.AnIn30.mag.f" desc="RxG Analog30" />
              <ExtRef intAddr="GGIO3.AnIn31.mag.f" desc="RxG Analog31" />
              <ExtRef intAddr="GGIO3.AnIn32.mag.f" desc="RxG Analog32" />
            </Inputs>
          </LN>
          <LN lnClass="GGIO" lnType="GGIO_3" inst="4" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_GGIO4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>FlexAnalog Operand Interface functionality</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn01">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax01">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin01">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn02">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax02">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin02">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn03">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax03">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin03">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn04">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax04">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin04">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn05">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax05">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin05">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn06">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax06">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin06">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn07">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax07">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin07">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn08">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax08">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin08">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn09">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax09">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin09">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn10">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax10">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin10">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn11">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax11">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin11">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn12">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax12">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin12">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn13">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax13">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin13">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn14">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax14">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin14">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn15">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax15">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin15">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn16">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax16">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin16">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn17">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax17">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin17">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn18">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax18">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin18">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn19">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax19">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin19">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn20">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax20">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin20">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn21">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax21">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin21">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn22">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax22">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin22">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn23">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax23">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin23">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn24">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax24">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin24">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn25">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax25">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin25">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn26">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax26">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin26">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn27">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax27">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin27">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn28">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax28">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin28">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn29">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax29">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin29">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn30">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax30">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin30">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn31">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax31">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin31">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="AnIn32">
              <DAI name="db" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="zeroDb" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>OFF</Val>
              </DAI>
            </DOI>
            <DOI name="DbMax32">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>1000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of max. in deadband calculations</Val>
              </DAI>
            </DOI>
            <DOI name="DbMin32">
              <SDI name="setMag">
                <DAI name="f" valKind="RO" valImport="true">
                  <Val>0.000</Val>
                </DAI>
              </SDI>
              <SDI name="minVal">
                <DAI name="f" valKind="RO">
                  <Val>-1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="maxVal">
                <DAI name="f" valKind="RO">
                  <Val>1000000000000.000</Val>
                </DAI>
              </SDI>
              <SDI name="stepSize">
                <DAI name="f" valKind="RO">
                  <Val>0.001</Val>
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Value of min. in deadband calculations</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="1" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS1</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE1</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE1 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE1 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE1 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE1 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE1</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE1 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE1 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE1 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE1 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE1 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE1 Member 64</Val>
              </DAI>
            </DOI>
            <Inputs>
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="general" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
              <ExtRef iedName="BUS_PU_SEL_487B" ldInst="PRO" lnClass="PTRC" lnInst="1" prefix="T87Z" doName="Tr" daName="q" intAddr="" serviceType="GOOSE" srcLDInst="PRO" srcLNClass="LLN0" srcCBName="gcb1" />
            </Inputs>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="2" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS2</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE2</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE2 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE2 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE2 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE2 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE2</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE2 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE2 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE2 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE2 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE2 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE2 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="3" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS3</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE3</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE3 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE3 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE3 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE3 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE3</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE3 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE3 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE3 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE3 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE3 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE3 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="4" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS4</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE4</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE4 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE4 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE4 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE4 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE4</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE4 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE4 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE4 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE4 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE4 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE4 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="5" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS5</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE5</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE5 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE5 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE5 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE5 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE5</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE5 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE5 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE5 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE5 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE5 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE5 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="6" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS6</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE6</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE6 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE6 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE6 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE6 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE6</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE6 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE6 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE6 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE6 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE6 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE6 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="7" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS7</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE7</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE7 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE7 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE7 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE7 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE7</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE7 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE7 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE7 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE7 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE7 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE7 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="8" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS8</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE8</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE8 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE8 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE8 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE8 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE8</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE8 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE8 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE8 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE8 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE8 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE8 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="9" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS9</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE9</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE9 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE9 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE9 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE9 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE9</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE9 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE9 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE9 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE9 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE9 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE9 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="10" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS10</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE10</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE10 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE10 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE10 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE10 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE10</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE10 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE10 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE10 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE10 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE10 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE10 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
