              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE22 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="23" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS23</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE23</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE23 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE23 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE23 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE23 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE23</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE23 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE23 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE23 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE23 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE23 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE23 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="24" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS24</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE24</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE24 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE24 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE24 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE24 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE24</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE24 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE24 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE24 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE24 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE24 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE24 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="25" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS25</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE25</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE25 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE25 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE25 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE25 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE25</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE25 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE25 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE25 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE25 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE25 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE25 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="26" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS26</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE26</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE26 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE26 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE26 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE26 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE26</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE26 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE26 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE26 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE26 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE26 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE26 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="27" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS27</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE27</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE27 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE27 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE27 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE27 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE27</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE27 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE27 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE27 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE27 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE27 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE27 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="28" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS28</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE28</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE28 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE28 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE28 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE28 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE28</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE28 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE28 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE28 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE28 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE28 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE28 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="29" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS29</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE29</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE29 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE29 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE29 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE29 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE29</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE29 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE29 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE29 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE29 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE29 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE29 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="30" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS30</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE30</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE30 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE30 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE30 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE30 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE30</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE30 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE30 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE30 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE30 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE30 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE30 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="31" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS31</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE31</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE31 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE31 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE31 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE31 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE31</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE31 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE31 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE31 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE31 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE31 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE31 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="32" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS32</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE32</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE32 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE32 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE32 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE32 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE32</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE32 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE32 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE32 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE32 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE32 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE32 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="33" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS33</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE33</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE33 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE33 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE33 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE33 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE33</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE33 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE33 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE33 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE33 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE33 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 35</Val>
              </DAI>
            </DOI>
            <DOI name="InRef36">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 36</Val>
              </DAI>
            </DOI>
            <DOI name="InRef37">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 37</Val>
              </DAI>
            </DOI>
            <DOI name="InRef38">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 38</Val>
              </DAI>
            </DOI>
            <DOI name="InRef39">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 39</Val>
              </DAI>
            </DOI>
            <DOI name="InRef40">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 40</Val>
              </DAI>
            </DOI>
            <DOI name="InRef41">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 41</Val>
              </DAI>
            </DOI>
            <DOI name="InRef42">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 42</Val>
              </DAI>
            </DOI>
            <DOI name="InRef43">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 43</Val>
              </DAI>
            </DOI>
            <DOI name="InRef44">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 44</Val>
              </DAI>
            </DOI>
            <DOI name="InRef45">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 45</Val>
              </DAI>
            </DOI>
            <DOI name="InRef46">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 46</Val>
              </DAI>
            </DOI>
            <DOI name="InRef47">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 47</Val>
              </DAI>
            </DOI>
            <DOI name="InRef48">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 48</Val>
              </DAI>
            </DOI>
            <DOI name="InRef49">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 49</Val>
              </DAI>
            </DOI>
            <DOI name="InRef50">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 50</Val>
              </DAI>
            </DOI>
            <DOI name="InRef51">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 51</Val>
              </DAI>
            </DOI>
            <DOI name="InRef52">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 52</Val>
              </DAI>
            </DOI>
            <DOI name="InRef53">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 53</Val>
              </DAI>
            </DOI>
            <DOI name="InRef54">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 54</Val>
              </DAI>
            </DOI>
            <DOI name="InRef55">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 55</Val>
              </DAI>
            </DOI>
            <DOI name="InRef56">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 56</Val>
              </DAI>
            </DOI>
            <DOI name="InRef57">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 57</Val>
              </DAI>
            </DOI>
            <DOI name="InRef58">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 58</Val>
              </DAI>
            </DOI>
            <DOI name="InRef59">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 59</Val>
              </DAI>
            </DOI>
            <DOI name="InRef60">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 60</Val>
              </DAI>
            </DOI>
            <DOI name="InRef61">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 61</Val>
              </DAI>
            </DOI>
            <DOI name="InRef62">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 62</Val>
              </DAI>
            </DOI>
            <DOI name="InRef63">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 63</Val>
              </DAI>
            </DOI>
            <DOI name="InRef64">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE33 Member 64</Val>
              </DAI>
            </DOI>
          </LN>
          <LN lnClass="LGOS" lnType="LGOS_1" inst="34" prefix="">
            <Private type="GE_Digital_Energy_UR LN_UUID">Master_LGOS34</Private>
            <DOI name="Beh">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>This logical node's behaviour</Val>
              </DAI>
            </DOI>
            <DOI name="NamPlt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34</Val>
              </DAI>
            </DOI>
            <DOI name="St">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 On operand</Val>
              </DAI>
            </DOI>
            <DOI name="Alm">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Off operand</Val>
              </DAI>
            </DOI>
            <DOI name="SimSt">
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status showing that Sim messages are being received and accepted for RxGOOSE34</Val>
              </DAI>
            </DOI>
            <DOI name="LastStNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE34 StNum</Val>
              </DAI>
            </DOI>
            <DOI name="LastSqNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Actual value RxGOOSE34 SqNum</Val>
              </DAI>
            </DOI>
            <DOI name="RxConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Status of the confRev field in last accepted RxGOOSE34 message</Val>
              </DAI>
            </DOI>
            <DOI name="ConfRevNum">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="stVal" valKind="RO" valImport="true">
                <Val>1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Expected ConfRev number</Val>
              </DAI>
            </DOI>
            <DOI name="GoCBRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE34 GoCBRef</Val>
              </DAI>
            </DOI>
            <DOI name="MAC">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>00-00-00-00-00-00</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination MAC address of messages subscribed to by RxGOOSE34</Val>
              </DAI>
            </DOI>
            <DOI name="APPID">
              <SDI name="units">
                <DAI name="SIUnit" valKind="RO">
                  <Val />
                </DAI>
                <DAI name="multiplier" valKind="RO">
                  <Val />
                </DAI>
              </SDI>
              <DAI name="minVal" valKind="RO">
                <Val>0</Val>
              </DAI>
              <DAI name="maxVal" valKind="RO">
                <Val>65535</Val>
              </DAI>
              <DAI name="stepSize" valKind="RO">
                <Val>1</Val>
              </DAI>
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE34 ETYPE APPID</Val>
              </DAI>
            </DOI>
            <DOI name="GoDatSetRef">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE34 DatSet</Val>
              </DAI>
            </DOI>
            <DOI name="GoID">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Setting RxGOOSE34 goID</Val>
              </DAI>
            </DOI>
            <DOI name="RgRxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>SSM</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE34 RECEPTION MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="RgSrcIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>127.0.0.1</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Source IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="RgDstIP">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>224.0.0.0</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>Destination IP address of subscribed R-GOOSE message</Val>
              </DAI>
            </DOI>
            <DOI name="SecEna">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>None</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>R-RxGOOSE34 SECURITY setting</Val>
              </DAI>
            </DOI>
            <DOI name="RxMode">
              <DAI name="setVal" valKind="RO" valImport="true">
                <Val>Main CPU GOOSE</Val>
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 MODE setting</Val>
              </DAI>
            </DOI>
            <DOI name="InRef01">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 01</Val>
              </DAI>
            </DOI>
            <DOI name="InRef02">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 02</Val>
              </DAI>
            </DOI>
            <DOI name="InRef03">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 03</Val>
              </DAI>
            </DOI>
            <DOI name="InRef04">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 04</Val>
              </DAI>
            </DOI>
            <DOI name="InRef05">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 05</Val>
              </DAI>
            </DOI>
            <DOI name="InRef06">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 06</Val>
              </DAI>
            </DOI>
            <DOI name="InRef07">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 07</Val>
              </DAI>
            </DOI>
            <DOI name="InRef08">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 08</Val>
              </DAI>
            </DOI>
            <DOI name="InRef09">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 09</Val>
              </DAI>
            </DOI>
            <DOI name="InRef10">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 10</Val>
              </DAI>
            </DOI>
            <DOI name="InRef11">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 11</Val>
              </DAI>
            </DOI>
            <DOI name="InRef12">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 12</Val>
              </DAI>
            </DOI>
            <DOI name="InRef13">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 13</Val>
              </DAI>
            </DOI>
            <DOI name="InRef14">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 14</Val>
              </DAI>
            </DOI>
            <DOI name="InRef15">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 15</Val>
              </DAI>
            </DOI>
            <DOI name="InRef16">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 16</Val>
              </DAI>
            </DOI>
            <DOI name="InRef17">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 17</Val>
              </DAI>
            </DOI>
            <DOI name="InRef18">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 18</Val>
              </DAI>
            </DOI>
            <DOI name="InRef19">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 19</Val>
              </DAI>
            </DOI>
            <DOI name="InRef20">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 20</Val>
              </DAI>
            </DOI>
            <DOI name="InRef21">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 21</Val>
              </DAI>
            </DOI>
            <DOI name="InRef22">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 22</Val>
              </DAI>
            </DOI>
            <DOI name="InRef23">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 23</Val>
              </DAI>
            </DOI>
            <DOI name="InRef24">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 24</Val>
              </DAI>
            </DOI>
            <DOI name="InRef25">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 25</Val>
              </DAI>
            </DOI>
            <DOI name="InRef26">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 26</Val>
              </DAI>
            </DOI>
            <DOI name="InRef27">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 27</Val>
              </DAI>
            </DOI>
            <DOI name="InRef28">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 28</Val>
              </DAI>
            </DOI>
            <DOI name="InRef29">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 29</Val>
              </DAI>
            </DOI>
            <DOI name="InRef30">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 30</Val>
              </DAI>
            </DOI>
            <DOI name="InRef31">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 31</Val>
              </DAI>
            </DOI>
            <DOI name="InRef32">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 32</Val>
              </DAI>
            </DOI>
            <DOI name="InRef33">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 33</Val>
              </DAI>
            </DOI>
            <DOI name="InRef34">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="d" valKind="RO" valImport="true">
                <Val>RxGOOSE34 Member 34</Val>
              </DAI>
            </DOI>
            <DOI name="InRef35">
              <DAI name="setSrcRef" valKind="RO" valImport="true">
                <Val />
              </DAI>
              <DAI name="intAddr" valKind="RO" valImport="true">
                <Val />
              </DAI>
